host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.428000000,1.428000000,1428000,6858,2195,1967,1.768864469,1.585128205,gpio35,gpio34,1.921737142,1.941263393,-393488.463816466,-2042.982867399,309309.987053423,1591.292490856,253142.505809165,1296.704086119,308568.858777249,1588.358898466,252535.958730799,1294.313575725,-78.754382,-86.027814,-7.273432,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,45721,0,1014
1.429000000,1.429000000,1429000,6859,2173,1912,1.751135531,1.540805861,gpio35,gpio34,1.921356211,1.941073265,-444855.011785121,-2250.823422001,309309.987053423,1591.292490856,253142.505809165,1296.704086119,308568.858777249,1588.358898466,252535.958730799,1294.313575725,-78.754382,-86.027814,-7.273432,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,45721,0,1014
1.430000000,1.430000000,1430000,6860,2182,1927,1.758388278,1.552893773,gpio35,gpio34,1.920987749,1.940890580,-430293.783200844,-2162.711151432,309309.987053423,1591.292490856,253142.505809165,1296.704086119,308568.858777249,1588.358898466,252535.958730799,1294.313575725,-78.754382,-86.027814,-7.273432,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,45721,0,1014
1.431000000,1.431000000,1431000,6861,2223,2072,1.791428571,1.669743590,gpio35,gpio34,1.920736504,1.940741118,-293405.211550220,-1769.401847725,309309.987053423,1591.292490856,253142.505809165,1296.704086119,308568.858777249,1588.358898466,252535.958730799,1294.313575725,-78.754382,-86.027814,-7.273432,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,45721,0,1014
1.432000000,1.432000000,1432000,6862,2301,2222,1.854285714,1.790622711,gpio35,gpio34,1.920606391,1.940654663,-151948.070613749,-1023.499903942,309309.987053423,1591.292490856,253142.505809165,1296.704086119,308568.858777249,1588.358898466,252535.958730799,1294.313575725,-78.754382,-86.027814,-7.273432,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,45721,0,1014
1.433000000,1.433000000,1433000,6863,2388,2394,1.924395604,1.929230769,gpio35,gpio34,1.920615015,1.940638404,10071.627754773,-192.482414956,319644.125402983,1641.835527518,261600.071961836,1337.890330974,318552.308787434,1637.260691552,260706.517904377,1334.162412615,-81.615609,-88.395140,-6.779531,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,1,0,45721,0,1014
1.434000000,1.434000000,1434000,6864,2477,2561,1.996117216,2.063809524,gpio35,gpio34,1.920758209,1.940693883,167223.848567429,656.784378129,319644.125402983,1641.835527518,261600.071961836,1337.890330974,318552.308787434,1637.260691552,260706.517904377,1334.162412615,-81.615609,-88.395140,-6.779531,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,45721,0,1014
1.435000000,1.435000000,1435000,6865,2543,2706,2.049304029,2.180659341,gpio35,gpio34,1.921018111,1.940802493,303514.902586285,1285.778206158,319644.125402983,1641.835527518,261600.071961836,1337.890330974,318552.308787434,1637.260691552,260706.517904377,1334.162412615,-81.615609,-88.395140,-6.779531,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,45721,0,1014
1.436000000,1.436000000,1436000,6866,2612,2774,2.104908425,2.235457875,gpio35,gpio34,1.921332550,1.940966599,367205.614545662,1942.763522741,319644.125402983,1641.835527518,261600.071961836,1337.890330974,318552.308787434,1637.260691552,260706.517904377,1334.162412615,-81.615609,-88.395140,-6.779531,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,45721,0,1014
1.437000000,1.437000000,1437000,6867,2644,2853,2.130695971,2.299120879,gpio35,gpio34,1.921710339,1.941156328,441184.643079575,2246.105904627,319644.125402983,1641.835527518,261600.071961836,1337.890330974,318552.308787434,1637.260691552,260706.517904377,1334.162412615,-81.615609,-88.395140,-6.779531,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,45721,0,1014
1.438000000,1.438000000,1438000,6868,2647,2861,2.133113553,2.305567766,gpio35,gpio34,1.922094196,1.941348285,448272.191008490,2272.480281105,319644.125402983,1641.835527518,261600.071961836,1337.890330974,318552.308787434,1637.260691552,260706.517904377,1334.162412615,-81.615609,-88.395140,-6.779531,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,45721,0,1014
1.439000000,1.439000000,1439000,6869,2615,2742,2.107326007,2.209670330,gpio35,gpio34,1.922381772,1.941514263,335834.021809045,1964.922655414,319644.125402983,1641.835527518,261600.071961836,1337.890330974,318552.308787434,1637.260691552,260706.517904377,1334.162412615,-81.615609,-88.395140,-6.779531,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,45721,0,1014
1.440000000,1.440000000,1440000,6870,2550,2605,2.054945055,2.099267399,gpio35,gpio34,1.922558658,1.941627694,206568.642491809,1342.847281146,319644.125402983,1641.835527518,261600.071961836,1337.890330974,318552.308787434,1637.260691552,260706.517904377,1334.162412615,-81.615609,-88.395140,-6.779531,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,45721,0,1014
1.441000000,1.441000000,1441000,6871,2457,2426,1.980000000,1.955018315,gpio35,gpio34,1.922591118,1.941666066,37906.682550913,454.269480019,319644.125402983,1641.835527518,261600.071961836,1337.890330974,318552.308787434,1637.260691552,260706.517904377,1334.162412615,-81.615609,-88.395140,-6.779531,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,45721,0,1014
1.442000000,1.442000000,1442000,6872,2369,2253,1.909084249,1.815604396,gpio35,gpio34,1.922484131,1.941633484,-124940.066001046,-385.718939337,319644.125402983,1641.835527518,261600.071961836,1337.890330974,318552.308787434,1637.260691552,260706.517904377,1334.162412615,-81.615609,-88.395140,-6.779531,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,45721,0,1014
1.443000000,1.443000000,1443000,6873,2296,2109,1.850256410,1.699560440,gpio35,gpio34,1.922261207,1.941542107,-260332.312230969,-1081.764958363,319644.125402983,1641.835527518,261600.071961836,1337.890330974,318552.308787434,1637.260691552,260706.517904377,1334.162412615,-81.615609,-88.395140,-6.779531,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,45721,0,1014
1.444000000,1.444000000,1444000,6874,2225,1985,1.793040293,1.599633700,gpio35,gpio34,1.921938580,1.941393606,-376767.334784672,-1758.034609782,319644.125402983,1641.835527518,261600.071961836,1337.890330974,318552.308787434,1637.260691552,260706.517904377,1334.162412615,-81.615609,-88.395140,-6.779531,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,45721,0,1014
1.445000000,1.445000000,1445000,6875,2184,1940,1.760000000,1.563369963,gpio35,gpio34,1.921580011,1.941212212,-418739.688167363,-2147.423167728,319644.125402983,1641.835527518,261600.071961836,1337.890330974,318552.308787434,1637.260691552,260706.517904377,1334.162412615,-81.615609,-88.395140,-6.779531,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,45721,0,1014
1.446000000,1.446000000,1446000,6876,2173,1909,1.751135531,1.538388278,gpio35,gpio34,1.921196819,1.941022135,-447494.787195679,-2250.217513295,319644.125402983,1641.835527518,261600.071961836,1337.890330974,318552.308787434,1637.260691552,260706.517904377,1334.162412615,-81.615609,-88.395140,-6.779531,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,45721,0,1014
1.447000000,1.447000000,1447000,6877,2190,1992,1.764835165,1.605274725,gpio35,gpio34,1.920880897,1.940845948,-368936.691974027,-2085.784562283,319644.125402983,1641.835527518,261600.071961836,1337.890330974,318552.308787434,1637.260691552,260706.517904377,1334.162412615,-81.615609,-88.395140,-6.779531,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,45721,0,1014
1.448000000,1.448000000,1448000,6878,2242,2116,1.806739927,1.705201465,gpio35,gpio34,1.920665218,1.940711842,-251872.400416119,-1587.610416430,319644.125402983,1641.835527518,261600.071961836,1337.890330974,318552.308787434,1637.260691552,260706.517904377,1334.162412615,-81.615609,-88.395140,-6.779531,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,45721,0,1014
1.449000000,1.449000000,1449000,6879,2329,2277,1.876849817,1.834945055,gpio35,gpio34,1.920579498,1.940647980,-100104.785004289,-756.028816932,319644.125402983,1641.835527518,261600.071961836,1337.890330974,318552.308787434,1637.260691552,260706.517904377,1334.162412615,-81.615609,-88.395140,-6.779531,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,45721,0,1014
1.450000000,1.450000000,1450000,6880,2415,2451,1.946153846,1.975164835,gpio35,gpio34,1.920634083,1.940653486,63745.253221623,65.181040173,308508.403474507,1599.684139140,252486.481483163,1303.542228498,307952.436402486,1598.022562902,252031.472257307,1302.188251960,-86.014125,-93.045170,-7.031045,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,1,0,45721,0,1014
1.451000000,1.451000000,1451000,6881,2491,2614,2.007399267,2.106520147,gpio35,gpio34,1.920819969,1.940720232,217079.434122814,790.168079480,308508.403474507,1599.684139140,252486.481483163,1303.542228498,307952.436402486,1598.022562902,252031.472257307,1302.188251960,-86.014125,-93.045170,-7.031045,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,45721,0,1014
1.452000000,1.452000000,1452000,6882,2560,2749,2.063003663,2.215311355,gpio35,gpio34,1.921114460,1.940842515,343909.716841119,1447.649006190,308508.403474507,1599.684139140,252486.481483163,1303.542228498,307952.436402486,1598.022562902,252031.472257307,1302.188251960,-86.014125,-93.045170,-7.031045,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,45721,0,1014
1.453000000,1.453000000,1453000,6883,2628,2807,2.117802198,2.262051282,gpio35,gpio34,1.921455397,1.941019475,398149.118271247,2094.932291178,308508.403474507,1599.684139140,252486.481483163,1303.542228498,307952.436402486,1598.022562902,252031.472257307,1302.188251960,-86.014125,-93.045170,-7.031045,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,45721,0,1014
1.454000000,1.454000000,1454000,6884,2648,2862,2.133919414,2.306373626,gpio35,gpio34,1.921840315,1.941212375,449511.005585447,2283.640574768,308508.403474507,1599.684139140,252486.481483163,1303.542228498,307952.436402486,1598.022562902,252031.472257307,1302.188251960,-86.014125,-93.045170,-7.031045,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,45721,0,1014
1.455000000,1.455000000,1455000,6885,2641,2847,2.128278388,2.294285714,gpio35,gpio34,1.922212761,1.941399441,434945.121007369,2214.575808635,308508.403474507,1599.684139140,252486.481483163,1303.542228498,307952.436402486,1598.022562902,252031.472257307,1302.188251960,-86.014125,-93.045170,-7.031045,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,45721,0,1014
1.456000000,1.456000000,1456000,6886,2598,2700,2.093626374,2.175824176,gpio35,gpio34,1.922466372,1.941551668,296169.714875940,1802.134318683,308508.403474507,1599.684139140,252486.481483163,1303.542228498,307952.436402486,1598.022562902,252031.472257307,1302.188251960,-86.014125,-93.045170,-7.031045,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,45721,0,1014
1.457000000,1.457000000,1457000,6887,2514,2538,2.025934066,2.045274725,gpio35,gpio34,1.922589181,1.941636050,143416.710578150,998.958677664,308508.403474507,1599.684139140,252486.481483163,1303.542228498,307952.436402486,1598.022562902,252031.472257307,1302.188251960,-86.014125,-93.045170,-7.031045,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,45721,0,1014
1.458000000,1.458000000,1458000,6888,2429,2369,1.957435897,1.909084249,gpio35,gpio34,1.922575676,1.941651850,-15771.181715838,187.046051493,308508.403474507,1599.684139140,252486.481483163,1303.542228498,307952.436402486,1598.022562902,252031.472257307,1302.188251960,-86.014125,-93.045170,-7.031045,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,45721,0,1014
1.459000000,1.459000000,1459000,6889,2340,2198,1.885714286,1.771282051,gpio35,gpio34,1.922424382,1.941595913,-176682.069260531,-662.215305229,308508.403474507,1599.684139140,252486.481483163,1303.542228498,307952.436402486,1598.022562902,252031.472257307,1302.188251960,-86.014125,-93.045170,-7.031045,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,45721,0,1014
1.460000000,1.460000000,1460000,6890,2271,2063,1.830109890,1.662490842,gpio35,gpio34,1.922164448,1.941484427,-303552.749343699,-1319.824184713,308508.403474507,1599.684139140,252486.481483163,1303.542228498,307952.436402486,1598.022562902,252031.472257307,1302.188251960,-86.014125,-93.045170,-7.031045,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,45721,0,1014
1.461000000,1.461000000,1461000,6891,2211,1996,1.781758242,1.608498168,gpio35,gpio34,1.921850782,1.941324700,-366302.331884819,-1890.914008171,308508.403474507,1599.684139140,252486.481483163,1303.542228498,307952.436402486,1598.022562902,252031.472257307,1302.188251960,-86.014125,-93.045170,-7.031045,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,45721,0,1014
1.462000000,1.462000000,1462000,6892,2176,1925,1.753553114,1.551282051,gpio35,gpio34,1.921480213,1.941136929,-432753.531129397,-2222.928721954,308508.403474507,1599.684139140,252486.481483163,1303.542228498,307952.436402486,1598.022562902,252031.472257307,1302.188251960,-86.014125,-93.045170,-7.031045,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,45721,0,1014
1.463000000,1.463000000,1463000,6893,2174,1913,1.751941392,1.541611722,gpio35,gpio34,1.921100345,1.940947733,-443613.876456261,-2239.786114820,308508.403474507,1599.684139140,252486.481483163,1303.542228498,307952.436402486,1598.022562902,252031.472257307,1302.188251960,-86.014125,-93.045170,-7.031045,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,45721,0,1014
1.464000000,1.464000000,1464000,6894,2205,2028,1.776923077,1.634285714,gpio35,gpio34,1.920813530,1.940783709,-334944.731857366,-1941.801344090,308508.403474507,1599.684139140,252486.481483163,1303.542228498,307952.436402486,1598.022562902,252031.472257307,1302.188251960,-86.014125,-93.045170,-7.031045,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,45721,0,1014
1.465000000,1.465000000,1465000,6895,2263,2164,1.823663004,1.743882784,gpio35,gpio34,1.920636600,1.940666588,-206621.333401581,-1386.530216691,308508.403474507,1599.684139140,252486.481483163,1303.542228498,307952.436402486,1598.022562902,252031.472257307,1302.188251960,-86.014125,-93.045170,-7.031045,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,45721,0,1014
1.466000000,1.466000000,1466000,6896,2358,2339,1.900219780,1.884908425,gpio35,gpio34,1.920600871,1.940626141,-41723.687055772,-478.828411040,308508.403474507,1599.684139140,252486.481483163,1303.542228498,307952.436402486,1598.022562902,252031.472257307,1302.188251960,-86.014125,-93.045170,-7.031045,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,45721,0,1014
1.467000000,1.467000000,1467000,6897,2448,2507,1.972747253,2.020293040,gpio35,gpio34,1.920700564,1.940658262,116421.420643194,380.264888835,309266.957381345,1593.173046127,253107.289878642,1298.236503144,308586.749256443,1590.536492162,252550.600484776,1296.088041865,-78.738276,-86.195461,-7.457185,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,1,0,45721,0,1014
1.468000000,1.468000000,1468000,6898,2515,2663,2.026739927,2.146007326,gpio35,gpio34,1.920925870,1.940744344,263115.284376468,1019.075397147,309266.957381345,1593.173046127,253107.289878642,1298.236503144,308586.749256443,1590.536492162,252550.600484776,1296.088041865,-78.738276,-86.195461,-7.457185,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,45721,0,1014
1.469000000,1.469000000,1469000,6899,2589,2783,2.086373626,2.242710623,gpio35,gpio34,1.921247655,1.940889973,375783.157672028,1724.028220509,309266.957381345,1593.173046127,253107.289878642,1298.236503144,308586.749256443,1590.536492162,252550.600484776,1296.088041865,-78.738276,-86.195461,-7.457185,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,45721,0,1014
1.470000000,1.470000000,1470000,6900,2637,2833,2.125054945,2.283003663,gpio35,gpio34,1.921609411,1.941074138,422461.953089329,2180.231910403,309266.957381345,1593.173046127,253107.289878642,1298.236503144,308586.749256443,1590.536492162,252550.600484776,1296.088041865,-78.738276,-86.195461,-7.457185,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,45721,0,1014
1.471000000,1.471000000,1471000,6901,2650,2866,2.135531136,2.309597070,gpio35,gpio34,1.921997399,1.941268595,453095.512995722,2302.073768815,309266.957381345,1593.173046127,253107.289878642,1298.236503144,308586.749256443,1590.536492162,252550.600484776,1296.088041865,-78.738276,-86.195461,-7.457185,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,45721,0,1014
1.472000000,1.472000000,1472000,6902,2631,2779,2.120219780,2.239487179,gpio35,gpio34,1.922314889,1.941447546,370767.450762273,2118.508639959,309266.957381345,1593.173046127,253107.289878642,1298.236503144,308586.749256443,1590.536492162,252550.600484776,1296.088041865,-78.738276,-86.195461,-7.457185,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,45721,0,1014
1.473000000,1.473000000,1473000,6903,2572,2653,2.072673993,2.137948718,gpio35,gpio34,1.922530522,1.941578773,251819.145302578,1553.520644471,309266.957381345,1593.173046127,253107.289878642,1298.236503144,308586.749256443,1590.536492162,252550.600484776,1296.088041865,-78.738276,-86.195461,-7.457185,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,45721,0,1014
1.474000000,1.474000000,1474000,6904,2486,2484,2.003369963,2.001758242,gpio35,gpio34,1.922609750,1.941640564,92522.850573865,731.513295538,309266.957381345,1593.173046127,253107.289878642,1298.236503144,308586.749256443,1590.536492162,252550.600484776,1296.088041865,-78.738276,-86.195461,-7.457185,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,45721,0,1014
1.475000000,1.475000000,1475000,6905,2399,2311,1.933260073,1.862344322,gpio35,gpio34,1.922549485,1.941632183,-70378.514146117,-99.212206839,309266.957381345,1593.173046127,253107.289878642,1298.236503144,308586.749256443,1590.536492162,252550.600484776,1296.088041865,-78.738276,-86.195461,-7.457185,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,45721,0,1014
1.476000000,1.476000000,1476000,6906,2322,2156,1.871208791,1.737435897,gpio35,gpio34,1.922364371,1.941561760,-216177.329214389,-833.705375774,309266.957381345,1593.173046127,253107.289878642,1298.236503144,308586.749256443,1590.536492162,252550.600484776,1296.088041865,-78.738276,-86.195461,-7.457185,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,45721,0,1014
1.477000000,1.477000000,1477000,6907,2249,2024,1.812380952,1.631062271,gpio35,gpio34,1.922073069,1.941432579,-340185.239323104,-1529.303408363,309266.957381345,1593.173046127,253107.289878642,1298.236503144,308586.749256443,1590.536492162,252550.600484776,1296.088041865,-78.738276,-86.195461,-7.457185,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,45721,0,1014
1.478000000,1.478000000,1478000,6908,2196,1967,1.769670330,1.585128205,gpio35,gpio34,1.921736124,1.941260817,-393487.273659251,-2033.402627039,309266.957381345,1593.173046127,253107.289878642,1298.236503144,308586.749256443,1590.536492162,252550.600484776,1296.088041865,-78.738276,-86.195461,-7.457185,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,45721,0,1014
