host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.479000000,1.479000000,1479000,6909,2172,1914,1.750329670,1.542417582,gpio35,gpio34,1.921356806,1.941069886,-442971.639675063,-2260.333083469,309266.957381345,1593.173046127,253107.289878642,1298.236503144,308586.749256443,1590.536492162,252550.600484776,1296.088041865,-78.738276,-86.195461,-7.457185,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,45721,0,1014
1.480000000,1.480000000,1480000,6910,2181,1927,1.757582418,1.552893773,gpio35,gpio34,1.920988343,1.940886398,-430294.477605895,-2172.211303239,309266.957381345,1593.173046127,253107.289878642,1298.236503144,308586.749256443,1590.536492162,252550.600484776,1296.088041865,-78.738276,-86.195461,-7.457185,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,45721,0,1014
1.481000000,1.481000000,1481000,6911,2217,2070,1.786593407,1.668131868,gpio35,gpio34,1.920735486,1.940732105,-295288.088403866,-1826.593303351,309266.957381345,1593.173046127,253107.289878642,1298.236503144,308586.749256443,1590.536492162,252550.600484776,1296.088041865,-78.738276,-86.195461,-7.457185,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,45721,0,1014
1.482000000,1.482000000,1482000,6912,2301,2220,1.854285714,1.789010989,gpio35,gpio34,1.920603762,1.940645659,-153829.064590542,-1023.393203347,309266.957381345,1593.173046127,253107.289878642,1298.236503144,308586.749256443,1590.536492162,252550.600484776,1296.088041865,-78.738276,-86.195461,-7.457185,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,45721,0,1014
1.483000000,1.483000000,1483000,6913,2389,2394,1.925201465,1.929230769,gpio35,gpio34,1.920612389,1.940630215,10074.697914957,-182.835660268,319343.833264133,1640.021881346,261354.309756653,1336.412436486,318164.009277977,1634.835800279,260388.729553070,1332.186429922,-81.579623,-88.603550,-7.023927,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,1,0,45721,0,1014
1.484000000,1.484000000,1484000,6914,2475,2560,1.994505495,2.063003663,gpio35,gpio34,1.920754780,1.940684090,166285.824085953,637.801003680,319343.833264133,1640.021881346,261354.309756653,1336.412436486,318164.009277977,1634.835800279,260388.729553070,1332.186429922,-81.579623,-88.603550,-7.023927,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,45721,0,1014
1.485000000,1.485000000,1485000,6915,2543,2708,2.049304029,2.182271062,gpio35,gpio34,1.921016296,1.940792710,305401.090843788,1285.894136671,319343.833264133,1640.021881346,261354.309756653,1336.412436486,318164.009277977,1634.835800279,260388.729553070,1332.186429922,-81.579623,-88.603550,-7.023927,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,45721,0,1014
1.486000000,1.486000000,1486000,6916,2613,2774,2.105714286,2.235457875,gpio35,gpio34,1.921330738,1.940957632,367207.733471909,1952.419498118,319343.833264133,1640.021881346,261354.309756653,1336.412436486,318164.009277977,1634.835800279,260388.729553070,1332.186429922,-81.579623,-88.603550,-7.023927,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,45721,0,1014
1.487000000,1.487000000,1487000,6917,2644,2852,2.130695971,2.298315018,gpio35,gpio34,1.921707722,1.941147370,440245.668315396,2246.212063235,319343.833264133,1640.021881346,261354.309756653,1336.412436486,318164.009277977,1634.835800279,260388.729553070,1332.186429922,-81.579623,-88.603550,-7.023927,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,45721,0,1014
1.488000000,1.488000000,1488000,6918,2647,2862,2.133113553,2.306373626,gpio35,gpio34,1.922092388,1.941339336,449216.338362075,2272.586333554,319343.833264133,1640.021881346,261354.309756653,1336.412436486,318164.009277977,1634.835800279,260388.729553070,1332.186429922,-81.579623,-88.603550,-7.023927,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,45721,0,1014
1.489000000,1.489000000,1489000,6919,2616,2742,2.108131868,2.209670330,gpio35,gpio34,1.922379966,1.941506129,335836.133443777,1974.568762605,319343.833264133,1640.021881346,261354.309756653,1336.412436486,318164.009277977,1634.835800279,260388.729553070,1332.186429922,-81.579623,-88.603550,-7.023927,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,45721,0,1014
1.490000000,1.490000000,1490000,6920,2549,2606,2.054139194,2.100073260,gpio35,gpio34,1.922557659,1.941618762,207511.843586405,1333.403420641,319343.833264133,1640.021881346,261354.309756653,1336.412436486,318164.009277977,1634.835800279,260388.729553070,1332.186429922,-81.579623,-88.603550,-7.023927,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,45721,0,1014
1.491000000,1.491000000,1491000,6921,2455,2428,1.978388278,1.956630037,gpio35,gpio34,1.922591732,1.941655531,39790.032015914,435.294902581,319343.833264133,1640.021881346,261354.309756653,1336.412436486,318164.009277977,1634.835800279,260388.729553070,1332.186429922,-81.579623,-88.603550,-7.023927,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,45721,0,1014
1.492000000,1.492000000,1492000,6922,2368,2252,1.908278388,1.814798535,gpio35,gpio34,1.922483938,1.941622154,-125881.874600008,-395.134381404,319343.833264133,1640.021881346,261354.309756653,1336.412436486,318164.009277977,1634.835800279,260388.729553070,1332.186429922,-81.579623,-88.603550,-7.023927,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,45721,0,1014
1.493000000,1.493000000,1493000,6923,2296,2109,1.850256410,1.699560440,gpio35,gpio34,1.922261015,1.941530788,-260332.087449833,-1081.630824194,319343.833264133,1640.021881346,261354.309756653,1336.412436486,318164.009277977,1634.835800279,260388.729553070,1332.186429922,-81.579623,-88.603550,-7.023927,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,45721,0,1014
1.494000000,1.494000000,1494000,6924,2227,1980,1.794652015,1.595604396,gpio35,gpio34,1.921934358,1.941383910,-381472.568085814,-1738.820288159,319343.833264133,1640.021881346,261354.309756653,1336.412436486,318164.009277977,1634.835800279,260388.729553070,1332.186429922,-81.579623,-88.603550,-7.023927,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,45721,0,1014
1.495000000,1.495000000,1495000,6925,2185,1940,1.760805861,1.563369963,gpio35,gpio34,1.921575794,1.941203332,-418734.758377707,-2137.768221220,319343.833264133,1640.021881346,261354.309756653,1336.412436486,318164.009277977,1634.835800279,260388.729553070,1332.186429922,-81.579623,-88.603550,-7.023927,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,45721,0,1014
1.496000000,1.496000000,1496000,6926,2172,1909,1.750329670,1.538388278,gpio35,gpio34,1.921192606,1.941012458,-447489.862335813,-2259.652543322,319343.833264133,1640.021881346,261354.309756653,1336.412436486,318164.009277977,1634.835800279,260388.729553070,1332.186429922,-81.579623,-88.603550,-7.023927,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,45721,0,1014
1.497000000,1.497000000,1497000,6927,2191,1992,1.765641026,1.605274725,gpio35,gpio34,1.920876688,1.940837086,-368931.772039021,-2076.129835692,319343.833264133,1640.021881346,261354.309756653,1336.412436486,318164.009277977,1634.835800279,260388.729553070,1332.186429922,-81.579623,-88.603550,-7.023927,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,45721,0,1014
1.498000000,1.498000000,1498000,6928,2239,2117,1.804322344,1.706007326,gpio35,gpio34,1.920661819,1.940700572,-250926.393829548,-1616.125987742,319343.833264133,1640.021881346,261354.309756653,1336.412436486,318164.009277977,1634.835800279,260388.729553070,1332.186429922,-81.579623,-88.603550,-7.023927,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,45721,0,1014
1.499000000,1.499000000,1499000,6929,2329,2278,1.876849817,1.835750916,gpio35,gpio34,1.920576908,1.940636721,-99159.724424305,-755.895390290,319343.833264133,1640.021881346,261354.309756653,1336.412436486,318164.009277977,1634.835800279,260388.729553070,1332.186429922,-81.579623,-88.603550,-7.023927,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,45721,0,1014
1.500000000,1.500000000,1500000,6930,2416,2450,1.946959707,1.974358974,gpio35,gpio34,1.920630690,1.940643044,62807.185598028,74.854494182,308939.305264167,1599.657337890,252839.135983043,1303.520388836,308357.982226157,1597.902512221,252363.375171282,1302.090425691,-85.974959,-93.061568,-7.086609,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,1,0,45721,0,1014
1.501000000,1.501000000,1501000,6931,2490,2613,2.006593407,2.105714286,gpio35,gpio34,1.920815774,1.940708994,216142.304566843,780.751538447,308939.305264167,1599.657337890,252839.135983043,1303.520388836,308357.982226157,1597.902512221,252363.375171282,1302.090425691,-85.974959,-93.061568,-7.086609,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,45721,0,1014
1.502000000,1.502000000,1502000,6932,2559,2750,2.062197802,2.216117216,gpio35,gpio34,1.921111075,1.940830483,344855.707557703,1438.241881698,308939.305264167,1599.657337890,252839.135983043,1303.520388836,308357.982226157,1597.902512221,252363.375171282,1302.090425691,-85.974959,-93.061568,-7.086609,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,45721,0,1014
1.503000000,1.503000000,1503000,6933,2626,2808,2.116190476,2.262857143,gpio35,gpio34,1.921452821,1.941005843,399094.162997115,2075.994413017,308939.305264167,1599.657337890,252839.135983043,1303.520388836,308357.982226157,1597.902512221,252363.375171282,1302.090425691,-85.974959,-93.061568,-7.086609,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,45721,0,1014
1.504000000,1.504000000,1504000,6934,2649,2864,2.134725275,2.307985348,gpio35,gpio34,1.921839354,1.941199563,451396.196838088,2293.342116867,308939.305264167,1599.657337890,252839.135983043,1303.520388836,308357.982226157,1597.902512221,252363.375171282,1302.090425691,-85.974959,-93.061568,-7.086609,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,45721,0,1014
1.505000000,1.505000000,1505000,6935,2639,2851,2.126666667,2.297509158,gpio35,gpio34,1.922215024,1.941385030,438710.610211757,2195.647166810,308939.305264167,1599.657337890,252839.135983043,1303.520388836,308357.982226157,1597.902512221,252363.375171282,1302.090425691,-85.974959,-93.061568,-7.086609,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,45721,0,1014
1.506000000,1.506000000,1506000,6936,2602,2693,2.096849817,2.170183150,gpio35,gpio34,1.922462992,1.941540494,289579.431304630,1840.465570264,308939.305264167,1599.657337890,252839.135983043,1303.520388836,308357.982226157,1597.902512221,252363.375171282,1302.090425691,-85.974959,-93.061568,-7.086609,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,45721,0,1014
1.507000000,1.507000000,1507000,6937,2512,2537,2.024322344,2.044468864,gpio35,gpio34,1.922584998,1.941623276,142479.566719408,980.010633229,308939.305264167,1599.657337890,252839.135983043,1303.520388836,308357.982226157,1597.902512221,252363.375171282,1302.090425691,-85.974959,-93.061568,-7.086609,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,45721,0,1014
1.508000000,1.508000000,1508000,6938,2426,2366,1.955018315,1.906666667,gpio35,gpio34,1.922569079,1.941636671,-18589.571573721,158.576794308,308939.305264167,1599.657337890,252839.135983043,1303.520388836,308357.982226157,1597.902512221,252363.375171282,1302.090425691,-85.974959,-93.061568,-7.086609,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,45721,0,1014
1.509000000,1.509000000,1509000,6939,2339,2199,1.884908425,1.772087912,gpio35,gpio34,1.922418598,1.941579943,-175733.274442558,-671.575771568,308939.305264167,1599.657337890,252839.135983043,1303.520388836,308357.982226157,1597.902512221,252363.375171282,1302.090425691,-85.974959,-93.061568,-7.086609,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,45721,0,1014
1.510000000,1.510000000,1510000,6940,2273,2063,1.831721612,1.662490842,gpio35,gpio34,1.922158670,1.941470085,-303545.994892043,-1300.554808203,308939.305264167,1599.657337890,252839.135983043,1303.520388836,308357.982226157,1597.902512221,252363.375171282,1302.090425691,-85.974959,-93.061568,-7.086609,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,45721,0,1014
1.511000000,1.511000000,1511000,6941,2211,1997,1.781758242,1.609304029,gpio35,gpio34,1.921845816,1.941310373,-365354.492616116,-1890.744222626,308939.305264167,1599.657337890,252839.135983043,1303.520388836,308357.982226157,1597.902512221,252363.375171282,1302.090425691,-85.974959,-93.061568,-7.086609,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,45721,0,1014
1.512000000,1.512000000,1512000,6942,2174,1925,1.751941392,1.551282051,gpio35,gpio34,1.921475252,1.941121004,-432747.731271462,-2241.839427783,308939.305264167,1599.657337890,252839.135983043,1303.520388836,308357.982226157,1597.902512221,252363.375171282,1302.090425691,-85.974959,-93.061568,-7.086609,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,45721,0,1014
1.513000000,1.513000000,1513000,6943,2174,1915,1.751941392,1.543223443,gpio35,gpio34,1.921097000,1.940931824,-441725.899255185,-2239.597588355,308939.305264167,1599.657337890,252839.135983043,1303.520388836,308357.982226157,1597.902512221,252363.375171282,1302.090425691,-85.974959,-93.061568,-7.086609,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,45721,0,1014
1.514000000,1.514000000,1514000,6944,2205,2031,1.776923077,1.636703297,gpio35,gpio34,1.920812606,1.940767816,-332117.551061991,-1941.613006151,308939.305264167,1599.657337890,252839.135983043,1303.520388836,308357.982226157,1597.902512221,252363.375171282,1302.090425691,-85.974959,-93.061568,-7.086609,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,45721,0,1014
1.515000000,1.515000000,1515000,6945,2261,2165,1.822051282,1.744688645,gpio35,gpio34,1.920636483,1.940649099,-205679.162930000,-1405.422388679,308939.305264167,1599.657337890,252839.135983043,1303.520388836,308357.982226157,1597.902512221,252363.375171282,1302.090425691,-85.974959,-93.061568,-7.086609,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,45721,0,1014
1.516000000,1.516000000,1516000,6946,2355,2334,1.897802198,1.880879121,gpio35,gpio34,1.920596725,1.940606252,-46429.008183660,-507.241851650,308939.305264167,1599.657337890,252839.135983043,1303.520388836,308357.982226157,1597.902512221,252363.375171282,1302.090425691,-85.974959,-93.061568,-7.086609,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,45721,0,1014
1.517000000,1.517000000,1517000,6947,2446,2507,1.971135531,2.020293040,gpio35,gpio34,1.920696421,1.940636781,116426.262693931,361.420022460,309007.128049131,1594.254639546,252894.642854645,1299.117866321,308303.760111863,1591.403622155,252318.999229808,1296.794644210,-78.692765,-86.287267,-7.594502,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,1,0,45721,0,1014
1.518000000,1.518000000,1518000,6948,2516,2661,2.027545788,2.144395604,gpio35,gpio34,1.920920121,1.940723690,261237.938442156,1028.869858020,309007.128049131,1594.254639546,252894.642854645,1299.117866321,308303.760111863,1591.403622155,252318.999229808,1296.794644210,-78.692765,-86.287267,-7.594502,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,45721,0,1014
1.519000000,1.519000000,1519000,6949,2594,2785,2.090402930,2.244322344,gpio35,gpio34,1.921243523,1.940873370,377672.055369648,1771.973530098,309007.128049131,1594.254639546,252894.642854645,1299.117866321,308303.760111863,1591.403622155,252318.999229808,1296.794644210,-78.692765,-86.287267,-7.594502,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,45721,0,1014
1.520000000,1.520000000,1520000,6950,2637,2832,2.125054945,2.282197802,gpio35,gpio34,1.921604477,1.941057551,421525.687174753,2180.428470712,309007.128049131,1594.254639546,252894.642854645,1299.117866321,308303.760111863,1591.403622155,252318.999229808,1296.794644210,-78.692765,-86.287267,-7.594502,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,45721,0,1014
1.521000000,1.521000000,1521000,6951,2651,2865,2.136336996,2.308791209,gpio35,gpio34,1.921991664,1.941252831,452160.183347060,2311.810293358,309007.128049131,1594.254639546,252894.642854645,1299.117866321,308303.760111863,1591.403622155,252318.999229808,1296.794644210,-78.692765,-86.287267,-7.594502,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,45721,0,1014
1.522000000,1.522000000,1522000,6952,2629,2778,2.118608059,2.238681319,gpio35,gpio34,1.922308354,1.941430186,369833.056443260,2099.614945595,309007.128049131,1594.254639546,252894.642854645,1299.117866321,308303.760111863,1591.403622155,252318.999229808,1296.794644210,-78.692765,-86.287267,-7.594502,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,45721,0,1014
1.523000000,1.523000000,1523000,6953,2569,2655,2.070256410,2.139560440,gpio35,gpio34,1.922525606,1.941559012,253708.960092382,1525.105683007,309007.128049131,1594.254639546,252894.642854645,1299.117866321,308303.760111863,1591.403622155,252318.999229808,1296.794644210,-78.692765,-86.287267,-7.594502,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,45721,0,1014
1.524000000,1.524000000,1524000,6954,2485,2483,2.002564103,2.000952381,gpio35,gpio34,1.922604032,1.941620017,91587.500834381,722.207070624,309007.128049131,1594.254639546,252894.642854645,1299.117866321,308303.760111863,1591.403622155,252318.999229808,1296.794644210,-78.692765,-86.287267,-7.594502,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,45721,0,1014
1.525000000,1.525000000,1525000,6955,2396,2311,1.930842491,1.862344322,gpio35,gpio34,1.922543773,1.941609240,-70371.836964362,-127.589447116,309007.128049131,1594.254639546,252894.642854645,1299.117866321,308303.760111863,1591.403622155,252318.999229808,1296.794644210,-78.692765,-86.287267,-7.594502,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,45721,0,1014
1.526000000,1.526000000,1526000,6956,2322,2153,1.871208791,1.735018315,gpio35,gpio34,1.922356247,1.941538839,-218993.933424313,-833.433756429,309007.128049131,1594.254639546,252894.642854645,1299.117866321,308303.760111863,1591.403622155,252318.999229808,1296.794644210,-78.692765,-86.287267,-7.594502,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,45721,0,1014
1.527000000,1.527000000,1527000,6957,2249,2021,1.812380952,1.628644689,gpio35,gpio34,1.922062536,1.941409681,-342999.026928819,-1529.032060637,309007.128049131,1594.254639546,252894.642854645,1299.117866321,308303.760111863,1591.403622155,252318.999229808,1296.794644210,-78.692765,-86.287267,-7.594502,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,45721,0,1014
1.528000000,1.528000000,1528000,6958,2197,1966,1.770476190,1.584322344,gpio35,gpio34,1.921724795,1.941238748,-394416.064334361,-2023.591389867,309007.128049131,1594.254639546,252894.642854645,1299.117866321,308303.760111863,1591.403622155,252318.999229808,1296.794644210,-78.692765,-86.287267,-7.594502,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,45721,0,1014
1.529000000,1.529000000,1529000,6959,2174,1914,1.751941392,1.542417582,gpio35,gpio34,1.921345488,1.941049451,-442958.409987999,-2240.991496740,309007.128049131,1594.254639546,252894.642854645,1299.117866321,308303.760111863,1591.403622155,252318.999229808,1296.794644210,-78.692765,-86.287267,-7.594502,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,45721,0,1014
