host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.530000000,1.530000000,1530000,6960,2182,1927,1.758388278,1.552893773,gpio35,gpio34,1.920977037,1.940866789,-430281.261148518,-2162.429218891,309007.128049131,1594.254639546,252894.642854645,1299.117866321,308303.760111863,1591.403622155,252318.999229808,1296.794644210,-78.692765,-86.287267,-7.594502,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,45721,0,1014
1.531000000,1.531000000,1531000,6961,2223,2071,1.791428571,1.668937729,gpio35,gpio34,1.920724997,1.940717351,-294333.793591446,-1769.120197116,309007.128049131,1594.254639546,252894.642854645,1299.117866321,308303.760111863,1591.403622155,252318.999229808,1296.794644210,-78.692765,-86.287267,-7.594502,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,45721,0,1014
1.532000000,1.532000000,1532000,6962,2302,2220,1.855091575,1.789010989,gpio35,gpio34,1.920593283,1.940631725,-153816.815644434,-1013.678374190,309007.128049131,1594.254639546,252894.642854645,1299.117866321,308303.760111863,1591.403622155,252318.999229808,1296.794644210,-78.692765,-86.287267,-7.594502,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,45721,0,1014
1.533000000,1.533000000,1533000,6963,2387,2392,1.923589744,1.927619048,gpio35,gpio34,1.920600309,1.940614683,8204.751469119,-201.751028322,319557.434524455,1633.304959591,261529.123246502,1330.938986484,318414.140628491,1628.495473463,260593.439648123,1327.019857631,-81.509668,-88.169908,-6.660240,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,1,0,45721,0,1014
1.534000000,1.534000000,1534000,6964,2475,2560,1.994505495,2.063003663,gpio35,gpio34,1.920742712,1.940668574,166299.930729561,637.984872583,319557.434524455,1633.304959591,261529.123246502,1330.938986484,318414.140628491,1628.495473463,260593.439648123,1327.019857631,-81.509668,-88.169908,-6.660240,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,45721,0,1014
1.535000000,1.535000000,1535000,6965,2544,2707,2.050109890,2.181465201,gpio35,gpio34,1.921003435,1.940778015,304474.091809253,1295.617982499,319557.434524455,1633.304959591,261529.123246502,1330.938986484,318414.140628491,1628.495473463,260593.439648123,1327.019857631,-81.509668,-88.169908,-6.660240,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,45721,0,1014
1.536000000,1.536000000,1536000,6966,2613,2774,2.105714286,2.235457875,gpio35,gpio34,1.921317889,1.940942952,367222.753007908,1952.593459306,319557.434524455,1633.304959591,261529.123246502,1330.938986484,318414.140628491,1628.495473463,260593.439648123,1327.019857631,-81.509668,-88.169908,-6.660240,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,45721,0,1014
1.537000000,1.537000000,1537000,6967,2646,2852,2.132307692,2.298315018,gpio35,gpio34,1.921694886,1.941134317,440260.672831859,2265.466172050,319557.434524455,1633.304959591,261529.123246502,1330.938986484,318414.140628491,1628.495473463,260593.439648123,1327.019857631,-81.509668,-88.169908,-6.660240,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,45721,0,1014
1.538000000,1.538000000,1538000,6968,2646,2862,2.132307692,2.306373626,gpio35,gpio34,1.922079565,1.941325490,449231.327874022,2263.200705878,319557.434524455,1633.304959591,261529.123246502,1330.938986484,318414.140628491,1628.495473463,260593.439648123,1327.019857631,-81.509668,-88.169908,-6.660240,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,45721,0,1014
1.539000000,1.539000000,1539000,6969,2616,2742,2.108131868,2.209670330,gpio35,gpio34,1.922367156,1.941492296,335851.107966211,1974.732681350,319557.434524455,1633.304959591,261529.123246502,1330.938986484,318414.140628491,1628.495473463,260593.439648123,1327.019857631,-81.509668,-88.169908,-6.660240,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,45721,0,1014
1.540000000,1.540000000,1540000,6970,2551,2605,2.055750916,2.099267399,gpio35,gpio34,1.922544056,1.941606555,206585.711562818,1352.647497056,319557.434524455,1633.304959591,261529.123246502,1330.938986484,318414.140628491,1628.495473463,260593.439648123,1327.019857631,-81.509668,-88.169908,-6.660240,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,45721,0,1014
1.541000000,1.541000000,1541000,6971,2464,2427,1.985641026,1.955824176,gpio35,gpio34,1.922577336,1.941650589,38864.826124350,521.300860477,319557.434524455,1633.304959591,261529.123246502,1330.938986484,318414.140628491,1628.495473463,260593.439648123,1327.019857631,-81.509668,-88.169908,-6.660240,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,45721,0,1014
1.542000000,1.542000000,1542000,6972,2356,2253,1.898608059,1.815604396,gpio35,gpio34,1.922470363,1.941607547,-124923.972142681,-509.557806140,319557.434524455,1633.304959591,261529.123246502,1330.938986484,318414.140628491,1628.495473463,260593.439648123,1327.019857631,-81.509668,-88.169908,-6.660240,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,45721,0,1014
1.543000000,1.543000000,1543000,6973,2297,2109,1.851062271,1.699560440,gpio35,gpio34,1.922247453,1.941517002,-260316.234466462,-1071.917735182,319557.434524455,1633.304959591,261529.123246502,1330.938986484,318414.140628491,1628.495473463,260593.439648123,1327.019857631,-81.509668,-88.169908,-6.660240,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,45721,0,1014
1.544000000,1.544000000,1544000,6974,2226,1986,1.793846154,1.600439560,gpio35,gpio34,1.921925646,1.941369331,-375810.181526431,-1748.197233824,319557.434524455,1633.304959591,261529.123246502,1330.938986484,318414.140628491,1628.495473463,260593.439648123,1327.019857631,-81.509668,-88.169908,-6.660240,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,45721,0,1014
1.545000000,1.545000000,1545000,6975,2185,1941,1.760805861,1.564175824,gpio35,gpio34,1.921567896,1.941188767,-417783.492062380,-2137.595629146,319557.434524455,1633.304959591,261529.123246502,1330.938986484,318414.140628491,1628.495473463,260593.439648123,1327.019857631,-81.509668,-88.169908,-6.660240,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,45721,0,1014
1.546000000,1.546000000,1546000,6976,2171,1908,1.749523810,1.537582418,gpio35,gpio34,1.921183910,1.940997102,-448421.730429800,-2269.020284634,319557.434524455,1633.304959591,261529.123246502,1330.938986484,318414.140628491,1628.495473463,260593.439648123,1327.019857631,-81.509668,-88.169908,-6.660240,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,45721,0,1014
1.547000000,1.547000000,1547000,6977,2190,1992,1.764835165,1.605274725,gpio35,gpio34,1.920868001,1.940820940,-368921.616693415,-2085.488209262,319557.434524455,1633.304959591,261529.123246502,1330.938986484,318414.140628491,1628.495473463,260593.439648123,1327.019857631,-81.509668,-88.169908,-6.660240,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,45721,0,1014
1.548000000,1.548000000,1548000,6978,2241,2115,1.805934066,1.704395604,gpio35,gpio34,1.920651529,1.940686053,-252798.431782287,-1596.854520557,319557.434524455,1633.304959591,261529.123246502,1330.938986484,318414.140628491,1628.495473463,260593.439648123,1327.019857631,-81.509668,-88.169908,-6.660240,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,45721,0,1014
1.549000000,1.549000000,1549000,6979,2328,2275,1.876043956,1.833333333,gpio35,gpio34,1.920564210,1.940621411,-101970.981910590,-765.263676955,319557.434524455,1633.304959591,261529.123246502,1330.938986484,318414.140628491,1628.495473463,260593.439648123,1327.019857631,-81.509668,-88.169908,-6.660240,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,45721,0,1014
1.550000000,1.550000000,1550000,6980,2416,2451,1.946959707,1.975164835,gpio35,gpio34,1.920618811,1.940627750,63763.105655227,75.035736598,308558.276202963,1606.271187473,252527.297842095,1308.909847926,308000.653727539,1604.066630292,252070.933816902,1307.113409922,-86.118641,-93.043383,-6.924742,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,1,0,45721,0,1014
1.551000000,1.551000000,1551000,6981,2490,2612,2.006593407,2.104908425,gpio35,gpio34,1.920803101,1.940693715,215215.085560986,780.932599621,308558.276202963,1606.271187473,252527.297842095,1308.909847926,308000.653727539,1604.066630292,252070.933816902,1307.113409922,-86.118641,-93.043383,-6.924742,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,45721,0,1014
1.552000000,1.552000000,1552000,6982,2561,2747,2.063809524,2.213699634,gpio35,gpio34,1.921095997,1.940816831,342047.232627853,1457.503083399,308558.276202963,1606.271187473,252527.297842095,1308.909847926,308000.653727539,1604.066630292,252070.933816902,1307.113409922,-86.118641,-93.043383,-6.924742,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,45721,0,1014
1.553000000,1.553000000,1553000,6983,2627,2810,2.116996337,2.264468864,gpio35,gpio34,1.921439370,1.940993011,400993.954399693,2085.696192722,308558.276202963,1606.271187473,252527.297842095,1308.909847926,308000.653727539,1604.066630292,252070.933816902,1307.113409922,-86.118641,-93.043383,-6.924742,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,45721,0,1014
1.554000000,1.554000000,1554000,6984,2650,2863,2.135531136,2.307179487,gpio35,gpio34,1.921825110,1.941187549,450470.813734764,2303.034194792,308558.276202963,1606.271187473,252527.297842095,1308.909847926,308000.653727539,1604.066630292,252070.933816902,1307.113409922,-86.118641,-93.043383,-6.924742,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,45721,0,1014
1.555000000,1.555000000,1555000,6985,2641,2851,2.128278388,2.297509158,gpio35,gpio34,1.922200794,1.941374640,438727.244063036,2214.869713451,308558.276202963,1606.271187473,252527.297842095,1308.909847926,308000.653727539,1604.066630292,252070.933816902,1307.113409922,-86.118641,-93.043383,-6.924742,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,45721,0,1014
1.556000000,1.556000000,1556000,6986,2600,2699,2.095238095,2.175018315,gpio35,gpio34,1.922453612,1.941528503,295242.597951054,1821.508251182,308558.276202963,1606.271187473,252527.297842095,1308.909847926,308000.653727539,1604.066630292,252070.933816902,1307.113409922,-86.118641,-93.043383,-6.924742,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,45721,0,1014
1.557000000,1.557000000,1557000,6987,2514,2538,2.025934066,2.045274725,gpio35,gpio34,1.922576433,1.941612909,143431.612341688,999.232914643,308558.276202963,1606.271187473,252527.297842095,1308.909847926,308000.653727539,1604.066630292,252070.933816902,1307.113409922,-86.118641,-93.043383,-6.924742,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,45721,0,1014
1.558000000,1.558000000,1558000,6988,2428,2370,1.956630037,1.909890110,gpio35,gpio34,1.922563747,1.941627926,-14815.203282564,177.779853440,308558.276202963,1606.271187473,252527.297842095,1308.909847926,308000.653727539,1604.066630292,252070.933816902,1307.113409922,-86.118641,-93.043383,-6.924742,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,45721,0,1014
1.559000000,1.559000000,1559000,6989,2339,2200,1.884908425,1.772893773,gpio35,gpio34,1.922414077,1.941571206,-174785.955234191,-671.472237083,308558.276202963,1606.271187473,252527.297842095,1308.909847926,308000.653727539,1604.066630292,252070.933816902,1307.113409922,-86.118641,-93.043383,-6.924742,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,45721,0,1014
1.560000000,1.560000000,1560000,6990,2272,2064,1.830915751,1.663296703,gpio35,gpio34,1.922154959,1.941460551,-302599.623002885,-1309.991538047,308558.276202963,1606.271187473,252527.297842095,1308.909847926,308000.653727539,1604.066630292,252070.933816902,1307.113409922,-86.118641,-93.043383,-6.924742,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,45721,0,1014
1.561000000,1.561000000,1561000,6991,2210,1997,1.780952381,1.609304029,gpio35,gpio34,1.921842108,1.941300043,-365350.158670346,-1900.171515740,308558.276202963,1606.271187473,252527.297842095,1308.909847926,308000.653727539,1604.066630292,252070.933816902,1307.113409922,-86.118641,-93.043383,-6.924742,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,45721,0,1014
1.562000000,1.562000000,1562000,6992,2177,1925,1.754358974,1.551282051,gpio35,gpio34,1.921471548,1.941113102,-432743.401659638,-2213.096650427,308558.276202963,1606.271187473,252527.297842095,1308.909847926,308000.653727539,1604.066630292,252070.933816902,1307.113409922,-86.118641,-93.043383,-6.924742,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,45721,0,1014
1.563000000,1.563000000,1563000,6993,2177,1913,1.754358974,1.541611722,gpio35,gpio34,1.921091688,1.940926347,-443603.757115971,-2210.883553777,308558.276202963,1606.271187473,252527.297842095,1308.909847926,308000.653727539,1604.066630292,252070.933816902,1307.113409922,-86.118641,-93.043383,-6.924742,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,45721,0,1014
1.564000000,1.564000000,1564000,6994,2203,2028,1.775311355,1.634285714,gpio35,gpio34,1.920804882,1.940760732,-334934.622636416,-1960.628489578,308558.276202963,1606.271187473,252527.297842095,1308.909847926,308000.653727539,1604.066630292,252070.933816902,1307.113409922,-86.118641,-93.043383,-6.924742,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,45721,0,1014
1.565000000,1.565000000,1565000,6995,2259,2164,1.820439560,1.743882784,gpio35,gpio34,1.920627960,1.940640411,-206611.234289853,-1424.418856622,308558.276202963,1606.271187473,252527.297842095,1308.909847926,308000.653727539,1604.066630292,252070.933816902,1307.113409922,-86.118641,-93.043383,-6.924742,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,45721,0,1014
1.566000000,1.566000000,1566000,6996,2355,2335,1.897802198,1.881684982,gpio35,gpio34,1.920589017,1.940597573,-45477.964329154,-507.139001537,308558.276202963,1606.271187473,252527.297842095,1308.909847926,308000.653727539,1604.066630292,252070.933816902,1307.113409922,-86.118641,-93.043383,-6.924742,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,45721,0,1014
1.567000000,1.567000000,1567000,6997,2441,2507,1.967106227,2.020293040,gpio35,gpio34,1.920688721,1.940624082,116435.263933084,313.821965752,309470.874784950,1596.708733673,253274.177999580,1301.117645683,308783.248600106,1594.135522583,252711.417588416,1299.020800915,-78.901428,-86.363401,-7.461974,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,1,0,45721,0,1014
1.568000000,1.568000000,1568000,6998,2514,2663,2.025934066,2.146007326,gpio35,gpio34,1.920914040,1.940709392,263129.113823068,1009.939881752,309470.874784950,1596.708733673,253274.177999580,1301.117645683,308783.248600106,1594.135522583,252711.417588416,1299.020800915,-78.901428,-86.363401,-7.461974,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,45721,0,1014
1.569000000,1.569000000,1569000,6999,2592,2784,2.088791209,2.243516484,gpio35,gpio34,1.921236642,1.940857473,376738.064860680,1753.062483806,309470.874784950,1596.708733673,253274.177999580,1301.117645683,308783.248600106,1594.135522583,252711.417588416,1299.020800915,-78.901428,-86.363401,-7.461974,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,45721,0,1014
1.570000000,1.570000000,1570000,7000,2639,2833,2.126666667,2.283003663,gpio35,gpio34,1.921598409,1.941043283,422474.813799293,2199.696978642,309470.874784950,1596.708733673,253274.177999580,1301.117645683,308783.248600106,1594.135522583,252711.417588416,1299.020800915,-78.901428,-86.363401,-7.461974,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,45721,0,1014
1.571000000,1.571000000,1571000,7001,2652,2868,2.137142857,2.311208791,gpio35,gpio34,1.921988020,1.941239382,454990.543987975,2321.519371986,309470.874784950,1596.708733673,253274.177999580,1301.117645683,308783.248600106,1594.135522583,252711.417588416,1299.020800915,-78.901428,-86.363401,-7.461974,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,45721,0,1014
1.572000000,1.572000000,1572000,7002,2630,2779,2.119413919,2.239487179,gpio35,gpio34,1.922305519,1.941417557,370778.403580535,2109.314315145,309470.874784950,1596.708733673,253274.177999580,1301.117645683,308783.248600106,1594.135522583,252711.417588416,1299.020800915,-78.901428,-86.363401,-7.461974,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,45721,0,1014
1.573000000,1.573000000,1573000,7003,2571,2653,2.071868132,2.137948718,gpio35,gpio34,1.922521162,1.941548007,251830.087168021,1544.335513981,309470.874784950,1596.708733673,253274.177999580,1301.117645683,308783.248600106,1594.135522583,252711.417588416,1299.020800915,-78.901428,-86.363401,-7.461974,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,45721,0,1014
1.574000000,1.574000000,1574000,7004,2483,2482,2.000952381,2.000146520,gpio35,gpio34,1.922598788,1.941607412,90651.598354444,703.257028591,309470.874784950,1596.708733673,253274.177999580,1301.117645683,308783.248600106,1594.135522583,252711.417588416,1299.020800915,-78.901428,-86.363401,-7.461974,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,45721,0,1014
1.575000000,1.575000000,1575000,7005,2398,2307,1.932454212,1.859120879,gpio35,gpio34,1.922535310,1.941598259,-74130.078256317,-108.359895931,309470.874784950,1596.708733673,253274.177999580,1301.117645683,308783.248600106,1594.135522583,252711.417588416,1299.020800915,-78.901428,-86.363401,-7.461974,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,45721,0,1014
1.576000000,1.576000000,1576000,7006,2323,2156,1.872014652,1.737435897,gpio35,gpio34,1.922350210,1.941528675,-216160.775474480,-823.763595589,309470.874784950,1596.708733673,253274.177999580,1301.117645683,308783.248600106,1594.135522583,252711.417588416,1299.020800915,-78.901428,-86.363401,-7.461974,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,45721,0,1014
1.577000000,1.577000000,1577000,7007,2247,2019,1.810769231,1.627032967,gpio35,gpio34,1.922054893,1.941397915,-344874.159994433,-1547.992052340,309470.874784950,1596.708733673,253274.177999580,1301.117645683,308783.248600106,1594.135522583,252711.417588416,1299.020800915,-78.901428,-86.363401,-7.461974,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,45721,0,1014
1.578000000,1.578000000,1578000,7008,2193,1967,1.767252747,1.585128205,gpio35,gpio34,1.921717966,1.941223770,-393466.047552411,-2061.612743166,309470.874784950,1596.708733673,253274.177999580,1301.117645683,308783.248600106,1594.135522583,252711.417588416,1299.020800915,-78.901428,-86.363401,-7.461974,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,45721,0,1014
1.579000000,1.579000000,1579000,7009,2171,1914,1.749523810,1.542417582,gpio35,gpio34,1.921338666,1.941032070,-442950.434794330,-2269.434667892,309470.874784950,1596.708733673,253274.177999580,1301.117645683,308783.248600106,1594.135522583,252711.417588416,1299.020800915,-78.901428,-86.363401,-7.461974,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,45721,0,1014
1.580000000,1.580000000,1580000,7010,2182,1926,1.758388278,1.552087912,gpio35,gpio34,1.920969415,1.940849427,-431214.385501542,-2162.223464490,309470.874784950,1596.708733673,253274.177999580,1301.117645683,308783.248600106,1594.135522583,252711.417588416,1299.020800915,-78.901428,-86.363401,-7.461974,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,45721,0,1014
