host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.581000000,1.581000000,1581000,7011,2222,2071,1.790622711,1.668937729,gpio35,gpio34,1.920717383,1.940699200,-294324.893248618,-1778.454809264,309470.874784950,1596.708733673,253274.177999580,1301.117645683,308783.248600106,1594.135522583,252711.417588416,1299.020800915,-78.901428,-86.363401,-7.461974,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,45721,0,1014
1.582000000,1.582000000,1582000,7012,2299,2221,1.852673993,1.789816850,gpio35,gpio34,1.920586483,1.940611175,-152866.832630449,-1042.083973313,309470.874784950,1596.708733673,253274.177999580,1301.117645683,308783.248600106,1594.135522583,252711.417588416,1299.020800915,-78.901428,-86.363401,-7.461974,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,45721,0,1014
1.583000000,1.583000000,1583000,7013,2385,2393,1.921978022,1.928424908,gpio35,gpio34,1.920594321,1.940592542,9153.784500090,-220.588061052,319908.246144725,1642.402940951,261816.231119960,1338.352701859,318737.020181620,1638.191271834,260857.687627738,1334.920718999,-81.423213,-88.501947,-7.078734,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,1,0,45721,0,1014
1.584000000,1.584000000,1584000,7014,2476,2562,1.995311355,2.064615385,gpio35,gpio34,1.920738342,1.940647260,168189.106298999,647.787159267,319908.246144725,1642.402940951,261816.231119960,1338.352701859,318737.020181620,1638.191271834,260857.687627738,1334.920718999,-81.423213,-88.501947,-7.078734,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,45721,0,1014
1.585000000,1.585000000,1585000,7015,2542,2709,2.048498168,2.183076923,gpio35,gpio34,1.921000681,1.940755111,306361.378203122,1276.789984515,319908.246144725,1642.402940951,261816.231119960,1338.352701859,318737.020181620,1638.191271834,260857.687627738,1334.920718999,-81.423213,-88.501947,-7.078734,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,45721,0,1014
1.586000000,1.586000000,1586000,7016,2613,2773,2.105714286,2.234652015,gpio35,gpio34,1.921314332,1.940920070,366284.877400886,1952.864610908,319908.246144725,1642.402940951,261816.231119960,1338.352701859,318737.020181620,1638.191271834,260857.687627738,1334.920718999,-81.423213,-88.501947,-7.078734,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,45721,0,1014
1.587000000,1.587000000,1587000,7017,2645,2851,2.131501832,2.297509158,gpio35,gpio34,1.921690527,1.941110652,439323.735100443,2256.196891706,319908.246144725,1642.402940951,261816.231119960,1338.352701859,318737.020181620,1638.191271834,260857.687627738,1334.920718999,-81.423213,-88.501947,-7.078734,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,45721,0,1014
1.588000000,1.588000000,1588000,7018,2646,2862,2.132307692,2.306373626,gpio35,gpio34,1.922075210,1.941301849,449236.418651837,2263.480855609,319908.246144725,1642.402940951,261816.231119960,1338.352701859,318737.020181620,1638.191271834,260857.687627738,1334.920718999,-81.423213,-88.501947,-7.078734,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,45721,0,1014
1.589000000,1.589000000,1589000,7019,2616,2742,2.108131868,2.209670330,gpio35,gpio34,1.922362805,1.941468679,335856.193653249,1975.012550932,319908.246144725,1642.402940951,261816.231119960,1338.352701859,318737.020181620,1638.191271834,260857.687627738,1334.920718999,-81.423213,-88.501947,-7.078734,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,45721,0,1014
1.590000000,1.590000000,1590000,7020,2549,2605,2.054139194,2.099267399,gpio35,gpio34,1.922539710,1.941581350,206590.792164168,1333.846765180,319908.246144725,1642.402940951,261816.231119960,1338.352701859,318737.020181620,1638.191271834,260857.687627738,1334.920718999,-81.423213,-88.501947,-7.078734,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,45721,0,1014
1.591000000,1.591000000,1591000,7021,2459,2428,1.981611722,1.956630037,gpio35,gpio34,1.922573800,1.941621380,39810.993216598,473.898446951,319908.246144725,1642.402940951,261816.231119960,1338.352701859,318737.020181620,1638.191271834,260857.687627738,1334.920718999,-81.423213,-88.501947,-7.078734,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,45721,0,1014
1.592000000,1.592000000,1592000,7022,2368,2253,1.908278388,1.815604396,gpio35,gpio34,1.922466831,1.941588037,-124919.842789025,-394.730083754,319908.246144725,1642.402940951,261816.231119960,1338.352701859,318737.020181620,1638.191271834,260857.687627738,1334.920718999,-81.423213,-88.501947,-7.078734,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,45721,0,1014
1.593000000,1.593000000,1593000,7023,2297,2108,1.851062271,1.698754579,gpio35,gpio34,1.922243119,1.941497511,-261253.200813659,-1071.686770048,319908.246144725,1642.402940951,261816.231119960,1338.352701859,318737.020181620,1638.191271834,260857.687627738,1334.920718999,-81.423213,-88.501947,-7.078734,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,45721,0,1014
1.594000000,1.594000000,1594000,7024,2226,1986,1.793846154,1.600439560,gpio35,gpio34,1.921921315,1.941349860,-375805.119335781,-1747.966499655,319908.246144725,1642.402940951,261816.231119960,1338.352701859,318737.020181620,1638.191271834,260857.687627738,1334.920718999,-81.423213,-88.501947,-7.078734,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,45721,0,1014
1.595000000,1.595000000,1595000,7025,2185,1940,1.760805861,1.563369963,gpio35,gpio34,1.921562764,1.941169316,-418719.526505420,-2137.365125711,319908.246144725,1642.402940951,261816.231119960,1338.352701859,318737.020181620,1638.191271834,260857.687627738,1334.920718999,-81.423213,-88.501947,-7.078734,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,45721,0,1014
1.596000000,1.596000000,1596000,7026,2173,1909,1.751135531,1.538388278,gpio35,gpio34,1.921179589,1.940979282,-447474.645695398,-2249.709690114,319908.246144725,1642.402940951,261816.231119960,1338.352701859,318737.020181620,1638.191271834,260857.687627738,1334.920718999,-81.423213,-88.501947,-7.078734,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,45721,0,1014
1.597000000,1.597000000,1597000,7027,2190,1994,1.764835165,1.606886447,gpio35,gpio34,1.920865296,1.940803138,-367034.387472248,-2085.277246925,319908.246144725,1642.402940951,261816.231119960,1338.352701859,318737.020181620,1638.191271834,260857.687627738,1334.920718999,-81.423213,-88.501947,-7.078734,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,45721,0,1014
1.598000000,1.598000000,1598000,7028,2245,2117,1.809157509,1.706007326,gpio35,gpio34,1.920650438,1.940671492,-250913.089790341,-1558.483126006,319908.246144725,1642.402940951,261816.231119960,1338.352701859,318737.020181620,1638.191271834,260857.687627738,1334.920718999,-81.423213,-88.501947,-7.078734,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,45721,0,1014
1.599000000,1.599000000,1599000,7029,2330,2276,1.877655678,1.834139194,gpio35,gpio34,1.920563927,1.940608477,-101028.616832135,-746.010975386,319908.246144725,1642.402940951,261816.231119960,1338.352701859,318737.020181620,1638.191271834,260857.687627738,1334.920718999,-81.423213,-88.501947,-7.078734,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,45721,0,1014
1.600000000,1.600000000,1600000,7030,2418,2449,1.948571429,1.973553114,gpio35,gpio34,1.920616916,1.940616440,61881.253654105,94.269185465,308392.580403285,1596.933633508,252391.690678770,1301.300910882,307833.670990315,1595.042909401,251934.273410523,1299.760207530,-86.009314,-93.141706,-7.132392,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,1,0,45721,0,1014
1.601000000,1.601000000,1601000,7031,2489,2615,2.005787546,2.107326007,gpio35,gpio34,1.920803625,1.940681611,218040.573269362,771.526332657,308392.580403285,1596.933633508,252391.690678770,1301.300910882,307833.670990315,1595.042909401,251934.273410523,1299.760207530,-86.009314,-93.141706,-7.132392,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,45721,0,1014
1.602000000,1.602000000,1602000,7032,2562,2749,2.064615385,2.215311355,gpio35,gpio34,1.921098133,1.940805544,343928.803277021,1467.186544290,308392.580403285,1596.933633508,252391.690678770,1301.300910882,307833.670990315,1595.042909401,251934.273410523,1299.760207530,-86.009314,-93.141706,-7.132392,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,45721,0,1014
1.603000000,1.603000000,1603000,7033,2625,2809,2.115384615,2.263663004,gpio35,gpio34,1.921440698,1.940980124,400050.368763713,2066.749487770,308392.580403285,1596.933633508,252391.690678770,1301.300910882,307833.670990315,1595.042909401,251934.273410523,1299.760207530,-86.009314,-93.141706,-7.132392,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,45721,0,1014
1.604000000,1.604000000,1604000,7034,2650,2864,2.135531136,2.307985348,gpio35,gpio34,1.921827242,1.941174675,451410.354827420,2303.186758134,308392.580403285,1596.933633508,252391.690678770,1301.300910882,307833.670990315,1595.042909401,251934.273410523,1299.760207530,-86.009314,-93.141706,-7.132392,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,45721,0,1014
1.605000000,1.605000000,1605000,7035,2641,2850,2.128278388,2.296703297,gpio35,gpio34,1.922202118,1.941361778,437783.662471600,2215.022124229,308392.580403285,1596.933633508,252391.690678770,1301.300910882,307833.670990315,1595.042909401,251934.273410523,1299.760207530,-86.009314,-93.141706,-7.132392,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,45721,0,1014
1.606000000,1.606000000,1606000,7036,2601,2701,2.096043956,2.176630037,gpio35,gpio34,1.922456546,1.941516460,297123.234655708,1831.200670343,308392.580403285,1596.933633508,252391.690678770,1301.300910882,307833.670990315,1595.042909401,251934.273410523,1299.760207530,-86.009314,-93.141706,-7.132392,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,45721,0,1014
1.607000000,1.607000000,1607000,7037,2513,2534,2.025128205,2.042051282,gpio35,gpio34,1.922576141,1.941600072,139663.818980641,989.835319797,308392.580403285,1596.933633508,252391.690678770,1301.300910882,307833.670990315,1595.042909401,251934.273410523,1299.760207530,-86.009314,-93.141706,-7.132392,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,45721,0,1014
1.608000000,1.608000000,1608000,7038,2428,2370,1.956630037,1.909890110,gpio35,gpio34,1.922563455,1.941615102,-14814.862564253,177.931816983,308392.580403285,1596.933633508,252391.690678770,1301.300910882,307833.670990315,1595.042909401,251934.273410523,1299.760207530,-86.009314,-93.141706,-7.132392,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,45721,0,1014
1.609000000,1.609000000,1609000,7039,2339,2199,1.884908425,1.772087912,gpio35,gpio34,1.922412980,1.941558395,-175726.706428098,-671.320425504,308392.580403285,1596.933633508,252391.690678770,1301.300910882,307833.670990315,1595.042909401,251934.273410523,1299.760207530,-86.009314,-93.141706,-7.132392,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,45721,0,1014
1.610000000,1.610000000,1610000,7040,2273,2065,1.831721612,1.664102564,gpio35,gpio34,1.922154669,1.941448559,-301657.250302598,-1300.299717485,308392.580403285,1596.933633508,252391.690678770,1301.300910882,307833.670990315,1595.042909401,251934.273410523,1299.760207530,-86.009314,-93.141706,-7.132392,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,45721,0,1014
1.611000000,1.611000000,1611000,7041,2211,1999,1.781758242,1.610915751,gpio35,gpio34,1.921843430,1.941288868,-363467.636771261,-1890.489386999,308392.580403285,1596.933633508,252391.690678770,1301.300910882,307833.670990315,1595.042909401,251934.273410523,1299.760207530,-86.009314,-93.141706,-7.132392,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,45721,0,1014
1.612000000,1.612000000,1612000,7042,2176,1925,1.753553114,1.551282051,gpio35,gpio34,1.921472869,1.941101133,-432744.945425450,-2222.504525403,308392.580403285,1596.933633508,252391.690678770,1301.300910882,307833.670990315,1595.042909401,251934.273410523,1299.760207530,-86.009314,-93.141706,-7.132392,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,45721,0,1014
1.613000000,1.613000000,1613000,7043,2176,1915,1.753553114,1.543223443,gpio35,gpio34,1.921094619,1.940913585,-441723.116195019,-2220.282020878,308392.580403285,1596.933633508,252391.690678770,1301.300910882,307833.670990315,1595.042909401,251934.273410523,1299.760207530,-86.009314,-93.141706,-7.132392,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,45721,0,1014
1.614000000,1.614000000,1614000,7044,2205,2029,1.776923077,1.635091575,gpio35,gpio34,1.920808616,1.940749594,-333996.953927885,-1941.397075830,308392.580403285,1596.933633508,252391.690678770,1301.300910882,307833.670990315,1595.042909401,251934.273410523,1299.760207530,-86.009314,-93.141706,-7.132392,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,45721,0,1014
1.615000000,1.615000000,1615000,7045,2263,2166,1.823663004,1.745494505,gpio35,gpio34,1.920633302,1.940632508,-204733.411678530,-1386.126352699,308392.580403285,1596.933633508,252391.690678770,1301.300910882,307833.670990315,1595.042909401,251934.273410523,1299.760207530,-86.009314,-93.141706,-7.132392,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,45721,0,1014
1.616000000,1.616000000,1616000,7046,2356,2334,1.898608059,1.880879121,gpio35,gpio34,1.920593548,1.940590483,-46425.294254941,-497.505272500,308392.580403285,1596.933633508,252391.690678770,1301.300910882,307833.670990315,1595.042909401,251934.273410523,1299.760207530,-86.009314,-93.141706,-7.132392,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,45721,0,1014
1.617000000,1.617000000,1617000,7047,2447,2508,1.971941392,2.021098901,gpio35,gpio34,1.920694053,1.940621834,117371.064480222,371.146865030,309185.843623184,1592.748471329,253040.905536539,1297.890527857,308486.256438488,1590.086046301,252468.356118872,1295.720984902,-78.824108,-86.220508,-7.396400,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,1,0,45721,0,1014
1.618000000,1.618000000,1618000,7048,2517,2662,2.028351648,2.145201465,gpio35,gpio34,1.920918561,1.940709564,262181.795426660,1038.586973748,309185.843623184,1592.748471329,253040.905536539,1297.890527857,308486.256438488,1590.086046301,252468.356118872,1295.720984902,-78.824108,-86.220508,-7.396400,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,45721,0,1014
1.619000000,1.619000000,1619000,7049,2590,2785,2.087179487,2.244322344,gpio35,gpio34,1.921241965,1.940856034,377673.876925668,1733.980124740,309185.843623184,1592.748471329,253040.905536539,1297.890527857,308486.256438488,1590.086046301,252468.356118872,1295.720984902,-78.824108,-86.220508,-7.396400,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,45721,0,1014
1.620000000,1.620000000,1620000,7050,2639,2834,2.126666667,2.283809524,gpio35,gpio34,1.921604532,1.941041844,423409.690052216,2199.714023523,309185.843623184,1592.748471329,253040.905536539,1297.890527857,308486.256438488,1590.086046301,252468.356118872,1295.720984902,-78.824108,-86.220508,-7.396400,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,45721,0,1014
1.621000000,1.621000000,1621000,7051,2652,2868,2.137142857,2.311208791,gpio35,gpio34,1.921994136,1.941237945,454983.393793146,2321.536399822,309185.843623184,1592.748471329,253040.905536539,1297.890527857,308486.256438488,1590.086046301,252468.356118872,1295.720984902,-78.824108,-86.220508,-7.396400,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,45721,0,1014
1.622000000,1.622000000,1622000,7052,2629,2780,2.118608059,2.240293040,gpio35,gpio34,1.922312435,1.941415315,371712.352107400,2099.791165160,309185.843623184,1592.748471329,253040.905536539,1297.890527857,308486.256438488,1590.086046301,252468.356118872,1295.720984902,-78.824108,-86.220508,-7.396400,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,45721,0,1014
1.623000000,1.623000000,1623000,7053,2575,2654,2.075091575,2.138754579,gpio35,gpio34,1.922528878,1.941548992,252763.101746359,1582.522691116,309185.843623184,1592.748471329,253040.905536539,1297.890527857,308486.256438488,1590.086046301,252468.356118872,1295.720984902,-78.824108,-86.220508,-7.396400,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,45721,0,1014
1.624000000,1.624000000,1624000,7054,2487,2484,2.004175824,2.001758242,gpio35,gpio34,1.922608107,1.941611619,92524.771489703,741.406018549,309185.843623184,1592.748471329,253040.905536539,1297.890527857,308486.256438488,1590.086046301,252468.356118872,1295.720984902,-78.824108,-86.220508,-7.396400,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,45721,0,1014
1.625000000,1.625000000,1625000,7055,2397,2311,1.931648352,1.862344322,gpio35,gpio34,1.922547843,1.941601655,-70376.595151195,-117.949858934,309185.843623184,1592.748471329,253040.905536539,1297.890527857,308486.256438488,1590.086046301,252468.356118872,1295.720984902,-78.824108,-86.220508,-7.396400,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,45721,0,1014
1.626000000,1.626000000,1626000,7056,2321,2155,1.870402930,1.736630037,gpio35,gpio34,1.922361925,1.941530457,-217116.503709960,-842.884129422,309185.843623184,1592.748471329,253040.905536539,1297.890527857,308486.256438488,1590.086046301,252468.356118872,1295.720984902,-78.824108,-86.220508,-7.396400,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,45721,0,1014
1.627000000,1.627000000,1627000,7057,2248,2023,1.811575092,1.630256410,gpio35,gpio34,1.922069820,1.941400501,-341123.474644180,-1538.472983258,309185.843623184,1592.748471329,253040.905536539,1297.890527857,308486.256438488,1590.086046301,252468.356118872,1295.720984902,-78.824108,-86.220508,-7.396400,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,45721,0,1014
1.628000000,1.628000000,1628000,7058,2196,1966,1.769670330,1.584322344,gpio35,gpio34,1.921732072,1.941228771,-394424.570745006,-2033.022871565,309185.843623184,1592.748471329,253040.905536539,1297.890527857,308486.256438488,1590.086046301,252468.356118872,1295.720984902,-78.824108,-86.220508,-7.396400,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,45721,0,1014
1.629000000,1.629000000,1629000,7059,2173,1914,1.751135531,1.542417582,gpio35,gpio34,1.921352758,1.941038678,-442966.907892233,-2250.413546956,309185.843623184,1592.748471329,253040.905536539,1297.890527857,308486.256438488,1590.086046301,252468.356118872,1295.720984902,-78.824108,-86.220508,-7.396400,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,45721,0,1014
1.630000000,1.630000000,1630000,7060,2182,1926,1.758388278,1.552087912,gpio35,gpio34,1.920983493,1.940856027,-431230.842126347,-2162.301686263,309185.843623184,1592.748471329,253040.905536539,1297.890527857,308486.256438488,1590.086046301,252468.356118872,1295.720984902,-78.824108,-86.220508,-7.396400,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,45721,0,1014
1.631000000,1.631000000,1631000,7061,2222,2071,1.790622711,1.668937729,gpio35,gpio34,1.920731447,1.940705794,-294341.333416798,-1778.532952815,309185.843623184,1592.748471329,253040.905536539,1297.890527857,308486.256438488,1590.086046301,252468.356118872,1295.720984902,-78.824108,-86.220508,-7.396400,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,45721,0,1014
