host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.632000000,1.632000000,1632000,7062,2302,2220,1.855091575,1.789010989,gpio35,gpio34,1.920599727,1.940620180,-153824.347929961,-1013.541556339,309185.843623184,1592.748471329,253040.905536539,1297.890527857,308486.256438488,1590.086046301,252468.356118872,1295.720984902,-78.824108,-86.220508,-7.396400,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,45721,0,1014
1.633000000,1.633000000,1633000,7063,2389,2390,1.925201465,1.926007326,gpio35,gpio34,1.920605134,1.940604761,6315.043572879,-182.534025700,320016.156174597,1640.681251564,261904.545809130,1336.949740634,318846.077432398,1636.067891911,260946.941214412,1333.190430295,-81.550249,-88.352701,-6.802452,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,1,0,45721,0,1014
1.634000000,1.634000000,1634000,7064,2475,2558,1.994505495,2.061391941,gpio35,gpio34,1.920745921,1.940658662,164412.112541217,638.102336613,320016.156174597,1640.681251564,261904.545809130,1336.949740634,318846.077432398,1636.067891911,260946.941214412,1333.190430295,-81.550249,-88.352701,-6.802452,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,45721,0,1014
1.635000000,1.635000000,1635000,7065,2542,2705,2.048498168,2.179853480,gpio35,gpio34,1.921005029,1.940766501,302588.161439097,1276.655007477,320016.156174597,1640.681251564,261904.545809130,1336.949740634,318846.077432398,1636.067891911,260946.941214412,1333.190430295,-81.550249,-88.352701,-6.802452,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,45721,0,1014
1.636000000,1.636000000,1636000,7066,2612,2774,2.104908425,2.235457875,gpio35,gpio34,1.921319482,1.940930643,367220.891711122,1943.189608053,320016.156174597,1640.681251564,261904.545809130,1336.949740634,318846.077432398,1636.067891911,260946.941214412,1333.190430295,-81.550249,-88.352701,-6.802452,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,45721,0,1014
1.637000000,1.637000000,1637000,7067,2646,2853,2.132307692,2.299120879,gpio35,gpio34,1.921697283,1.941122020,441199.904967868,2265.611885443,320016.156174597,1640.681251564,261904.545809130,1336.949740634,318846.077432398,1636.067891911,260946.941214412,1333.190430295,-81.550249,-88.352701,-6.802452,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,45721,0,1014
1.638000000,1.638000000,1638000,7068,2647,2863,2.133113553,2.307179487,gpio35,gpio34,1.922082765,1.941314012,450169.620777895,2272.886434351,320016.156174597,1640.681251564,261904.545809130,1336.949740634,318846.077432398,1636.067891911,260946.941214412,1333.190430295,-81.550249,-88.352701,-6.802452,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,45721,0,1014
1.639000000,1.639000000,1639000,7069,2617,2742,2.108937729,2.209670330,gpio35,gpio34,1.922370353,1.941481636,335847.371005681,1984.408724095,320016.156174597,1640.681251564,261904.545809130,1336.949740634,318846.077432398,1636.067891911,260946.941214412,1333.190430295,-81.550249,-88.352701,-6.802452,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,45721,0,1014
1.640000000,1.640000000,1640000,7070,2542,2607,2.048498168,2.100879121,gpio35,gpio34,1.922548861,1.941588652,208464.161482247,1266.912255818,320016.156174597,1640.681251564,261904.545809130,1336.949740634,318846.077432398,1636.067891911,260946.941214412,1333.190430295,-81.550249,-88.352701,-6.802452,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,45721,0,1014
1.641000000,1.641000000,1641000,7071,2457,2429,1.980000000,1.957435897,gpio35,gpio34,1.922583749,1.941627063,40741.397593860,454.731676068,320016.156174597,1640.681251564,261904.545809130,1336.949740634,318846.077432398,1636.067891911,260946.941214412,1333.190430295,-81.550249,-88.352701,-6.802452,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,45721,0,1014
1.642000000,1.642000000,1642000,7072,2370,2252,1.909890110,1.814798535,gpio35,gpio34,1.922475963,1.941595327,-125872.551959139,-375.717044690,320016.156174597,1640.681251564,261904.545809130,1336.949740634,318846.077432398,1636.067891911,260946.941214412,1333.190430295,-81.550249,-88.352701,-6.802452,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,45721,0,1014
1.643000000,1.643000000,1643000,7073,2296,2109,1.850256410,1.699560440,gpio35,gpio34,1.922253048,1.941503988,-260322.774131604,-1081.313226404,320016.156174597,1640.681251564,261904.545809130,1336.949740634,318846.077432398,1636.067891911,260946.941214412,1333.190430295,-81.550249,-88.352701,-6.802452,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,45721,0,1014
1.644000000,1.644000000,1644000,7074,2227,1986,1.794652015,1.600439560,gpio35,gpio34,1.921931234,1.941357136,-375816.714651907,-1738.503007967,320016.156174597,1640.681251564,261904.545809130,1336.949740634,318846.077432398,1636.067891911,260946.941214412,1333.190430295,-81.550249,-88.352701,-6.802452,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,45721,0,1014
1.645000000,1.645000000,1645000,7075,2184,1941,1.760000000,1.564175824,gpio35,gpio34,1.921573479,1.941175779,-417790.018654731,-2146.991419103,320016.156174597,1640.681251564,261904.545809130,1336.949740634,318846.077432398,1636.067891911,260946.941214412,1333.190430295,-81.550249,-88.352701,-6.802452,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,45721,0,1014
1.646000000,1.646000000,1646000,7076,2172,1908,1.750329670,1.537582418,gpio35,gpio34,1.921189488,1.940984932,-448428.250495559,-2259.326357212,320016.156174597,1640.681251564,261904.545809130,1336.949740634,318846.077432398,1636.067891911,260946.941214412,1333.190430295,-81.550249,-88.352701,-6.802452,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,45721,0,1014
1.647000000,1.647000000,1647000,7077,2190,1994,1.764835165,1.606886447,gpio35,gpio34,1.920875185,1.940808783,-367045.947096109,-2085.344136562,320016.156174597,1640.681251564,261904.545809130,1336.949740634,318846.077432398,1636.067891911,260946.941214412,1333.190430295,-81.550249,-88.352701,-6.802452,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,45721,0,1014
1.648000000,1.648000000,1648000,7078,2239,2115,1.804322344,1.704395604,gpio35,gpio34,1.920658705,1.940672296,-252806.820997577,-1615.790913517,320016.156174597,1640.681251564,261904.545809130,1336.949740634,318846.077432398,1636.067891911,260946.941214412,1333.190430295,-81.550249,-88.352701,-6.802452,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,45721,0,1014
1.649000000,1.649000000,1649000,7079,2329,2277,1.876849817,1.834945055,gpio35,gpio34,1.920572992,1.940608474,-100097.179593666,-755.560651140,320016.156174597,1640.681251564,261904.545809130,1336.949740634,318846.077432398,1636.067891911,260946.941214412,1333.190430295,-81.550249,-88.352701,-6.802452,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,45721,0,1014
1.650000000,1.650000000,1650000,7080,2418,2451,1.948571429,1.975164835,gpio35,gpio34,1.920627583,1.940616437,63752.851026835,94.269220181,308491.831868208,1599.122866404,252472.919108460,1303.084861512,307893.988112510,1597.402873679,251983.637569763,1301.683282854,-86.196950,-93.055643,-6.858693,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,1,0,45721,0,1014
1.651000000,1.651000000,1651000,7081,2489,2613,2.005787546,2.105714286,gpio35,gpio34,1.920812670,1.940681608,216145.932758722,771.526367338,308491.831868208,1599.122866404,252472.919108460,1303.084861512,307893.988112510,1597.402873679,251983.637569763,1301.683282854,-86.196950,-93.055643,-6.858693,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,45721,0,1014
1.652000000,1.652000000,1652000,7082,2562,2750,2.064615385,2.216117216,gpio35,gpio34,1.921107975,1.940805542,344859.332121390,1467.186578936,308491.831868208,1599.122866404,252472.919108460,1303.084861512,307893.988112510,1597.402873679,251983.637569763,1301.683282854,-86.196950,-93.055643,-6.858693,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,45721,0,1014
1.653000000,1.653000000,1653000,7083,2626,2809,2.116190476,2.263663004,gpio35,gpio34,1.921450530,1.940980926,400038.875507738,2076.289683176,308491.831868208,1599.122866404,252472.919108460,1303.084861512,307893.988112510,1597.402873679,251983.637569763,1301.683282854,-86.196950,-93.055643,-6.858693,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,45721,0,1014
1.654000000,1.654000000,1654000,7084,2650,2864,2.135531136,2.307985348,gpio35,gpio34,1.921837064,1.941175477,451398.873064701,2303.177252550,308491.831868208,1599.122866404,252472.919108460,1303.084861512,307893.988112510,1597.402873679,251983.637569763,1301.683282854,-86.196950,-93.055643,-6.858693,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,45721,0,1014
1.655000000,1.655000000,1655000,7085,2640,2848,2.127472527,2.295091575,gpio35,gpio34,1.922210319,1.941361774,435890.009047645,2205.472467357,308491.831868208,1599.122866404,252472.919108460,1303.084861512,307893.988112510,1597.402873679,251983.637569763,1301.683282854,-86.196950,-93.055643,-6.858693,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,45721,0,1014
1.656000000,1.656000000,1656000,7086,2601,2701,2.096043956,2.176630037,gpio35,gpio34,1.922464739,1.941516456,297113.658028175,1831.200723922,308491.831868208,1599.122866404,252472.919108460,1303.084861512,307893.988112510,1597.402873679,251983.637569763,1301.683282854,-86.196950,-93.055643,-6.858693,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,45721,0,1014
1.657000000,1.657000000,1657000,7087,2514,2541,2.025934066,2.047692308,gpio35,gpio34,1.922589966,1.941600874,146241.892930232,999.375534116,308491.831868208,1599.122866404,252472.919108460,1303.084861512,307893.988112510,1597.402873679,251983.637569763,1301.683282854,-86.196950,-93.055643,-6.858693,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,45721,0,1014
1.658000000,1.658000000,1658000,7088,2428,2369,1.956630037,1.909084249,gpio35,gpio34,1.922576461,1.941615903,-15772.099260606,177.922330294,308491.831868208,1599.122866404,252472.919108460,1303.084861512,307893.988112510,1597.402873679,251983.637569763,1301.683282854,-86.196950,-93.055643,-6.858693,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,45721,0,1014
1.659000000,1.659000000,1659000,7089,2340,2194,1.885714286,1.768058608,gpio35,gpio34,1.922421943,1.941560001,-180447.352173753,-661.789741912,308491.831868208,1599.122866404,252472.919108460,1303.084861512,307893.988112510,1597.402873679,251983.637569763,1301.683282854,-86.196950,-93.055643,-6.858693,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,45721,0,1014
1.660000000,1.660000000,1660000,7090,2271,2064,1.830109890,1.663296703,gpio35,gpio34,1.922162817,1.941448551,-302608.809116510,-1319.399046959,308491.831868208,1599.122866404,252472.919108460,1303.084861512,307893.988112510,1597.402873679,251983.637569763,1301.683282854,-86.196950,-93.055643,-6.858693,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,45721,0,1014
1.661000000,1.661000000,1661000,7091,2211,1998,1.781758242,1.610109890,gpio35,gpio34,1.921850765,1.941288861,-364418.244026359,-1890.489295555,308491.831868208,1599.122866404,252472.919108460,1303.084861512,307893.988112510,1597.402873679,251983.637569763,1301.683282854,-86.196950,-93.055643,-6.858693,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,45721,0,1014
1.662000000,1.662000000,1662000,7092,2175,1925,1.752747253,1.551282051,gpio35,gpio34,1.921480196,1.941100319,-432753.510501793,-2232.044594845,308491.831868208,1599.122866404,252472.919108460,1303.084861512,307893.988112510,1597.402873679,251983.637569763,1301.683282854,-86.196950,-93.055643,-6.858693,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,45721,0,1014
1.663000000,1.663000000,1663000,7093,2175,1916,1.752747253,1.544029304,gpio35,gpio34,1.921102745,1.940911966,-440790.581134787,-2229.812550250,308491.831868208,1599.122866404,252472.919108460,1303.084861512,307893.988112510,1597.402873679,251983.637569763,1301.683282854,-86.196950,-93.055643,-6.858693,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,45721,0,1014
1.664000000,1.664000000,1664000,7094,2205,2028,1.776923077,1.634285714,gpio35,gpio34,1.920815928,1.940747977,-334947.534545711,-1941.377913879,308491.831868208,1599.122866404,252472.919108460,1303.084861512,307893.988112510,1597.402873679,251983.637569763,1301.683282854,-86.196950,-93.055643,-6.858693,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,45721,0,1014
1.665000000,1.665000000,1665000,7095,2262,2165,1.822857143,1.744688645,gpio35,gpio34,1.920639801,1.940630086,-205683.041715738,-1395.647370704,308491.831868208,1599.122866404,252472.919108460,1303.084861512,307893.988112510,1597.402873679,251983.637569763,1301.683282854,-86.196950,-93.055643,-6.858693,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,45721,0,1014
1.666000000,1.666000000,1666000,7096,2356,2333,1.898608059,1.880073260,gpio35,gpio34,1.920599234,1.940588064,-47373.974662112,-497.476608693,308491.831868208,1599.122866404,252472.919108460,1303.084861512,307893.988112510,1597.402873679,251983.637569763,1301.683282854,-86.196950,-93.055643,-6.858693,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,45721,0,1014
1.667000000,1.667000000,1667000,7097,2445,2509,1.970329670,2.021904762,gpio35,gpio34,1.920700540,1.940617806,118305.515896457,352.095178585,309521.562491756,1595.789906270,253315.661345258,1300.368916423,308859.117247613,1593.219262731,252773.509277486,1298.274163887,-78.825835,-86.226861,-7.401026,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,1,0,45721,0,1014
1.668000000,1.668000000,1668000,7098,2518,2664,2.029157509,2.146813187,gpio35,gpio34,1.920926652,1.940706346,264056.403962977,1048.174821372,309521.562491756,1595.789906270,253315.661345258,1300.368916423,308859.117247613,1593.219262731,252773.509277486,1298.274163887,-78.825835,-86.226861,-7.401026,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,45721,0,1014
1.669000000,1.669000000,1669000,7099,2593,2786,2.089597070,2.245128205,gpio35,gpio34,1.921250854,1.940855236,378605.519281949,1762.638706104,309521.562491756,1595.789906270,253315.661345258,1300.368916423,308859.117247613,1593.219262731,252773.509277486,1298.274163887,-78.825835,-86.226861,-7.401026,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,45721,0,1014
1.670000000,1.670000000,1670000,7100,2636,2830,2.124249084,2.280586081,gpio35,gpio34,1.921610189,1.941038630,419634.942908644,2171.102981542,309521.562491756,1595.789906270,253315.661345258,1300.368916423,308859.117247613,1593.219262731,252773.509277486,1298.274163887,-78.825835,-86.226861,-7.401026,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,45721,0,1014
1.671000000,1.671000000,1671000,7101,2650,2867,2.135531136,2.310402930,gpio35,gpio34,1.921998982,1.941233123,454035.696111216,2302.494129677,309521.562491756,1595.789906270,253315.661345258,1300.368916423,308859.117247613,1593.219262731,252773.509277486,1298.274163887,-78.825835,-86.226861,-7.401026,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,45721,0,1014
1.672000000,1.672000000,1672000,7102,2629,2780,2.118608059,2.240293040,gpio35,gpio34,1.922317276,1.941410498,371706.693694651,2099.848258872,309521.562491756,1595.789906270,253315.661345258,1300.368916423,308859.117247613,1593.219262731,252773.509277486,1298.274163887,-78.825835,-86.226861,-7.401026,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,45721,0,1014
1.673000000,1.673000000,1673000,7103,2569,2655,2.070256410,2.139560440,gpio35,gpio34,1.922534519,1.941539343,253698.540563523,1525.338762971,309521.562491756,1595.789906270,253315.661345258,1300.368916423,308859.117247613,1593.219262731,252773.509277486,1298.274163887,-78.825835,-86.226861,-7.401026,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,45721,0,1014
1.674000000,1.674000000,1674000,7104,2485,2483,2.002564103,2.000952381,gpio35,gpio34,1.922612937,1.941600368,91577.091725050,722.439917508,309521.562491756,1595.789906270,253315.661345258,1300.368916423,308859.117247613,1593.219262731,252773.509277486,1298.274163887,-78.825835,-86.226861,-7.401026,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,45721,0,1014
1.675000000,1.675000000,1675000,7105,2399,2313,1.933260073,1.863956044,gpio35,gpio34,1.922554280,1.941592028,-68500.052521584,-98.736350697,309521.562491756,1595.789906270,253315.661345258,1300.368916423,308859.117247613,1593.219262731,252773.509277486,1298.274163887,-78.825835,-86.226861,-7.401026,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,45721,0,1014
1.676000000,1.676000000,1676000,7106,2322,2154,1.871208791,1.735824176,gpio35,gpio34,1.922367550,1.941521645,-218065.112337478,-833.229995488,309521.562491756,1595.789906270,253315.661345258,1300.368916423,308859.117247613,1593.219262731,252773.509277486,1298.274163887,-78.825835,-86.226861,-7.401026,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,45721,0,1014
1.677000000,1.677000000,1677000,7107,2250,2022,1.813186813,1.629450549,gpio35,gpio34,1.922074633,1.941393310,-342071.134663070,-1519.288342664,309521.562491756,1595.789906270,253315.661345258,1300.368916423,308859.117247613,1593.219262731,252773.509277486,1298.274163887,-78.825835,-86.226861,-7.401026,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,45721,0,1014
1.678000000,1.678000000,1678000,7108,2195,1967,1.768864469,1.585128205,gpio35,gpio34,1.921737686,1.941220781,-393489.099960878,-2042.477897994,309521.562491756,1595.789906270,253315.661345258,1300.368916423,308859.117247613,1593.219262731,252773.509277486,1298.274163887,-78.825835,-86.226861,-7.401026,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,45721,0,1014
1.679000000,1.679000000,1679000,7109,2173,1912,1.751135531,1.540805861,gpio35,gpio34,1.921356755,1.941030696,-444855.647293387,-2250.318957565,309521.562491756,1595.789906270,253315.661345258,1300.368916423,308859.117247613,1593.219262731,252773.509277486,1298.274163887,-78.825835,-86.226861,-7.401026,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,45721,0,1014
1.680000000,1.680000000,1680000,7110,2180,1925,1.756776557,1.551282051,gpio35,gpio34,1.920986680,1.940846442,-432176.601216601,-2181.287513049,309521.562491756,1595.789906270,253315.661345258,1300.368916423,308859.117247613,1593.219262731,252773.509277486,1298.274163887,-78.825835,-86.226861,-7.401026,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,45721,0,1014
1.681000000,1.681000000,1681000,7111,2221,2071,1.789816850,1.668937729,gpio35,gpio34,1.920734631,1.940695412,-294345.055176462,-1787.959632980,309521.562491756,1595.789906270,253315.661345258,1300.368916423,308859.117247613,1593.219262731,252773.509277486,1298.274163887,-78.825835,-86.226861,-7.401026,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,45721,0,1014
1.682000000,1.682000000,1682000,7112,2303,2220,1.855897436,1.789010989,gpio35,gpio34,1.920602907,1.940610614,-153828.065967865,-1003.878488235,309521.562491756,1595.789906270,253315.661345258,1300.368916423,308859.117247613,1593.219262731,252773.509277486,1298.274163887,-78.825835,-86.226861,-7.401026,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,45721,0,1014
