host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.683000000,1.683000000,1683000,7113,2388,2394,1.924395604,1.929230769,gpio35,gpio34,1.920611535,1.940594399,10075.695539011,-191.960942253,320086.651073354,1635.793785852,261962.239566412,1332.967068186,318874.472807874,1631.042040623,260970.180284608,1329.094990934,-81.534295,-88.304217,-6.769922,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,1,0,45721,0,1014
1.684000000,1.684000000,1684000,7114,2478,2563,1.996923077,2.065421245,gpio35,gpio34,1.920756345,1.940650728,169110.095426882,666.845490153,320086.651073354,1635.793785852,261962.239566412,1332.967068186,318874.472807874,1631.042040623,260970.180284608,1329.094990934,-81.534295,-88.304217,-6.769922,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,45721,0,1014
1.685000000,1.685000000,1685000,7115,2544,2707,2.050109890,2.181465201,gpio35,gpio34,1.921017054,1.940760187,304458.171627378,1295.829257070,320086.651073354,1635.793785852,261962.239566412,1332.967068186,318874.472807874,1631.042040623,260970.180284608,1329.094990934,-81.534295,-88.304217,-6.769922,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,45721,0,1014
1.686000000,1.686000000,1686000,7116,2611,2776,2.104102564,2.237069597,gpio35,gpio34,1.921333106,1.940923529,369089.031889214,1933.724201014,320086.651073354,1635.793785852,261962.239566412,1332.967068186,318874.472807874,1631.042040623,260970.180284608,1329.094990934,-81.534295,-88.304217,-6.769922,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,45721,0,1014
1.687000000,1.687000000,1687000,7117,2643,2851,2.129890110,2.297509158,gpio35,gpio34,1.921709282,1.941112496,439301.810719785,2237.075622222,320086.651073354,1635.793785852,261962.239566412,1332.967068186,318874.472807874,1631.042040623,260970.180284608,1329.094990934,-81.534295,-88.304217,-6.769922,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,45721,0,1014
1.688000000,1.688000000,1688000,7118,2648,2861,2.133919414,2.305567766,gpio35,gpio34,1.922093141,1.941305303,448273.424624060,2282.539350570,320086.651073354,1635.793785852,261962.239566412,1332.967068186,318874.472807874,1631.042040623,260970.180284608,1329.094990934,-81.534295,-88.304217,-6.769922,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,45721,0,1014
1.689000000,1.689000000,1689000,7119,2616,2743,2.108131868,2.210476190,gpio35,gpio34,1.922381524,1.941472129,336776.345762499,1974.971665810,320086.651073354,1635.793785852,261962.239566412,1332.967068186,318874.472807874,1631.042040623,260970.180284608,1329.094990934,-81.534295,-88.304217,-6.769922,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,45721,0,1014
1.690000000,1.690000000,1690000,7120,2552,2605,2.056556777,2.099267399,gpio35,gpio34,1.922558410,1.941587214,206568.932549809,1362.426403326,320086.651073354,1635.793785852,261962.239566412,1332.967068186,318874.472807874,1631.042040623,260970.180284608,1329.094990934,-81.534295,-88.304217,-6.769922,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,45721,0,1014
1.691000000,1.691000000,1691000,7121,2459,2427,1.981611722,1.955824176,gpio35,gpio34,1.922591676,1.941627239,38848.063890354,473.829023076,320086.651073354,1635.793785852,261962.239566412,1332.967068186,318874.472807874,1631.042040623,260970.180284608,1329.094990934,-81.534295,-88.304217,-6.769922,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,45721,0,1014
1.692000000,1.692000000,1692000,7122,2369,2254,1.909084249,1.816410256,gpio35,gpio34,1.922485494,1.941594696,-123999.626042944,-385.259277411,320086.651073354,1635.793785852,261962.239566412,1332.967068186,318874.472807874,1631.042040623,260970.180284608,1329.094990934,-81.534295,-88.304217,-6.769922,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,45721,0,1014
1.693000000,1.693000000,1693000,7123,2300,2108,1.853479853,1.698754579,gpio35,gpio34,1.922261763,1.941506581,-261274.995855823,-1043.145112923,320086.651073354,1635.793785852,261962.239566412,1332.967068186,318874.472807874,1631.042040623,260970.180284608,1329.094990934,-81.534295,-88.304217,-6.769922,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,45721,0,1014
1.694000000,1.694000000,1694000,7124,2226,1985,1.793846154,1.599633700,gpio35,gpio34,1.921939135,1.941358920,-376767.984154402,-1748.073866569,320086.651073354,1635.793785852,261962.239566412,1332.967068186,318874.472807874,1631.042040623,260970.180284608,1329.094990934,-81.534295,-88.304217,-6.769922,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,45721,0,1014
1.695000000,1.695000000,1695000,7125,2184,1941,1.760000000,1.564175824,gpio35,gpio34,1.921581372,1.941177561,-417799.245316224,-2147.012546052,320086.651073354,1635.793785852,261962.239566412,1332.967068186,318874.472807874,1631.042040623,260970.180284608,1329.094990934,-81.534295,-88.304217,-6.769922,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,45721,0,1014
1.696000000,1.696000000,1696000,7126,2172,1908,1.750329670,1.537582418,gpio35,gpio34,1.921197373,1.940986713,-448437.467930390,-2259.347463035,320086.651073354,1635.793785852,261962.239566412,1332.967068186,318874.472807874,1631.042040623,260970.180284608,1329.094990934,-81.534295,-88.304217,-6.769922,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,45721,0,1014
1.697000000,1.697000000,1697000,7127,2188,1994,1.763223443,1.606886447,gpio35,gpio34,1.920883062,1.940808950,-367055.155313506,-2104.445542867,320086.651073354,1635.793785852,261962.239566412,1332.967068186,318874.472807874,1631.042040623,260970.180284608,1329.094990934,-81.534295,-88.304217,-6.769922,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,45721,0,1014
1.698000000,1.698000000,1698000,7128,2240,2115,1.805128205,1.704395604,gpio35,gpio34,1.920666574,1.940673269,-252816.020006756,-1606.252736034,320086.651073354,1635.793785852,261962.239566412,1332.967068186,318874.472807874,1631.042040623,260970.180284608,1329.094990934,-81.534295,-88.304217,-6.769922,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,45721,0,1014
1.699000000,1.699000000,1699000,7129,2329,2278,1.876849817,1.835750916,gpio35,gpio34,1.920581659,1.940609446,-99165.277832336,-755.572172628,320086.651073354,1635.793785852,261962.239566412,1332.967068186,318874.472807874,1631.042040623,260970.180284608,1329.094990934,-81.534295,-88.304217,-6.769922,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,45721,0,1014
1.700000000,1.700000000,1700000,7130,2417,2450,1.947765568,1.974358974,gpio35,gpio34,1.920635436,1.940616602,62801.637743404,84.717549421,308590.798810237,1602.975199433,252553.914681659,1306.224030463,308050.125150668,1601.310302399,252111.421743386,1304.867347893,-85.981539,-93.319517,-7.337978,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,1,0,45721,0,1014
1.701000000,1.701000000,1701000,7131,2490,2613,2.006593407,2.105714286,gpio35,gpio34,1.920820515,1.940682579,216136.762260074,781.064569837,308590.798810237,1602.975199433,252553.914681659,1306.224030463,308050.125150668,1601.310302399,252111.421743386,1304.867347893,-85.981539,-93.319517,-7.337978,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,45721,0,1014
1.702000000,1.702000000,1702000,7132,2562,2750,2.064615385,2.216117216,gpio35,gpio34,1.921115812,1.940806512,344850.170793241,1467.175082438,308590.798810237,1602.975199433,252553.914681659,1306.224030463,308050.125150668,1601.310302399,252111.421743386,1304.867347893,-85.981539,-93.319517,-7.337978,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,45721,0,1014
1.703000000,1.703000000,1703000,7133,2627,2808,2.116996337,2.262857143,gpio35,gpio34,1.921457553,1.940982702,399088.631769417,2085.818358968,308590.798810237,1602.975199433,252553.914681659,1306.224030463,308050.125150668,1601.310302399,252111.421743386,1304.867347893,-85.981539,-93.319517,-7.337978,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,45721,0,1014
1.704000000,1.704000000,1704000,7134,2649,2863,2.134725275,2.307179487,gpio35,gpio34,1.921843275,1.941176444,450449.579570119,2293.616078078,308590.798810237,1602.975199433,252553.914681659,1306.224030463,308050.125150668,1601.310302399,252111.421743386,1304.867347893,-85.981539,-93.319517,-7.337978,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,45721,0,1014
1.705000000,1.705000000,1705000,7135,2641,2850,2.128278388,2.296703297,gpio35,gpio34,1.922218135,1.941363546,437764.939561055,2215.001175648,308590.798810237,1602.975199433,252553.914681659,1306.224030463,308050.125150668,1601.310302399,252111.421743386,1304.867347893,-85.981539,-93.319517,-7.337978,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,45721,0,1014
1.706000000,1.706000000,1706000,7136,2599,2700,2.094432234,2.175824176,gpio35,gpio34,1.922471741,1.941516615,296163.438896574,1812.099421122,308590.798810237,1602.975199433,252553.914681659,1306.224030463,308050.125150668,1601.310302399,252111.421743386,1304.867347893,-85.981539,-93.319517,-7.337978,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,45721,0,1014
1.707000000,1.707000000,1707000,7137,2512,2547,2.024322344,2.052527473,gpio35,gpio34,1.922601797,1.941599420,151880.265018259,980.293332619,308590.798810237,1602.975199433,252553.914681659,1306.224030463,308050.125150668,1601.310302399,252111.421743386,1304.867347893,-85.981539,-93.319517,-7.337978,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,45721,0,1014
1.708000000,1.708000000,1708000,7138,2431,2369,1.959047619,1.909084249,gpio35,gpio34,1.922588279,1.941616869,-15785.914973665,206.560014969,308590.798810237,1602.975199433,252553.914681659,1306.224030463,308050.125150668,1601.310302399,252111.421743386,1304.867347893,-85.981539,-93.319517,-7.337978,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,45721,0,1014
1.709000000,1.709000000,1709000,7139,2338,2198,1.884102564,1.771282051,gpio35,gpio34,1.922436973,1.941559354,-176696.787785100,-680.881498892,308590.798810237,1602.975199433,252553.914681659,1306.224030463,308050.125150668,1601.310302399,252111.421743386,1304.867347893,-85.981539,-93.319517,-7.337978,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,45721,0,1014
1.710000000,1.710000000,1710000,7140,2271,2064,1.830109890,1.663296703,gpio35,gpio34,1.922177833,1.941447905,-302626.361578244,-1319.391390594,308590.798810237,1602.975199433,252553.914681659,1306.224030463,308050.125150668,1601.310302399,252111.421743386,1304.867347893,-85.981539,-93.319517,-7.337978,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,45721,0,1014
1.711000000,1.711000000,1711000,7141,2209,2000,1.780146520,1.611721612,gpio35,gpio34,1.921867376,1.941286604,-362553.595792632,-1909.561968434,308590.798810237,1602.975199433,252553.914681659,1306.224030463,308050.125150668,1601.310302399,252111.421743386,1304.867347893,-85.981539,-93.319517,-7.337978,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,45721,0,1014
1.712000000,1.712000000,1712000,7142,2177,1924,1.754358974,1.550476190,gpio35,gpio34,1.921495985,1.941099676,-433714.001630799,-2212.937551875,308590.798810237,1602.975199433,252553.914681659,1306.224030463,308050.125150668,1601.310302399,252111.421743386,1304.867347893,-85.981539,-93.319517,-7.337978,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,45721,0,1014
1.713000000,1.713000000,1713000,7143,2176,1913,1.753553114,1.541611722,gpio35,gpio34,1.921116101,1.940912129,-443632.294915662,-2220.264775117,308590.798810237,1602.975199433,252553.914681659,1306.224030463,308050.125150668,1601.310302399,252111.421743386,1304.867347893,-85.981539,-93.319517,-7.337978,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,45721,0,1014
1.714000000,1.714000000,1714000,7144,2203,2027,1.775311355,1.633479853,gpio35,gpio34,1.920828465,1.940746529,-335904.223469807,-1960.460168903,308590.798810237,1602.975199433,252553.914681659,1306.224030463,308050.125150668,1601.310302399,252111.421743386,1304.867347893,-85.981539,-93.319517,-7.337978,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,45721,0,1014
1.715000000,1.715000000,1715000,7145,2261,2164,1.822051282,1.743882784,gpio35,gpio34,1.920651519,1.940627833,-206638.773950910,-1405.170382680,308590.798810237,1602.975199433,252553.914681659,1306.224030463,308050.125150668,1601.310302399,252111.421743386,1304.867347893,-85.981539,-93.319517,-7.337978,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,45721,0,1014
1.716000000,1.716000000,1716000,7146,2355,2334,1.897802198,1.880879121,gpio35,gpio34,1.920611747,1.940585008,-46446.568022050,-506.990097657,308590.798810237,1602.975199433,252553.914681659,1306.224030463,308050.125150668,1601.310302399,252111.421743386,1304.867347893,-85.981539,-93.319517,-7.337978,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,45721,0,1014
1.717000000,1.717000000,1717000,7147,2445,2508,1.970329670,2.021098901,gpio35,gpio34,1.920712234,1.940614752,117349.811986880,352.131363905,309770.372466827,1596.451330331,253519.290012925,1300.907894197,309083.664019425,1594.002567187,252957.280687615,1298.912458918,-79.011013,-86.225218,-7.214204,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,1,0,45721,0,1014
1.718000000,1.718000000,1718000,7148,2515,2662,2.026739927,2.145201465,gpio35,gpio34,1.920936723,1.940700877,262160.564185811,1019.590488124,309770.372466827,1596.451330331,253519.290012925,1300.907894197,309083.664019425,1594.002567187,252957.280687615,1298.912458918,-79.011013,-86.225218,-7.214204,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,45721,0,1014
1.719000000,1.719000000,1719000,7149,2592,2785,2.088791209,2.244322344,gpio35,gpio34,1.921260109,1.940848968,377652.666916060,1753.163278778,309770.372466827,1596.451330331,253519.290012925,1300.907894197,309083.664019425,1594.002567187,252957.280687615,1298.912458918,-79.011013,-86.225218,-7.214204,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,45721,0,1014
1.720000000,1.720000000,1720000,7150,2635,2833,2.123443223,2.283003663,gpio35,gpio34,1.921621852,1.941031562,422447.409681118,2161.637029643,309770.372466827,1596.451330331,253519.290012925,1300.907894197,309083.664019425,1594.002567187,252957.280687615,1298.912458918,-79.011013,-86.225218,-7.214204,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,45721,0,1014
1.721000000,1.721000000,1721000,7151,2649,2867,2.134725275,2.310402930,gpio35,gpio34,1.922010633,1.941225256,454022.075702419,2293.037643730,309770.372466827,1596.451330331,253519.290012925,1300.907894197,309083.664019425,1594.002567187,252957.280687615,1298.912458918,-79.011013,-86.225218,-7.214204,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,45721,0,1014
1.722000000,1.722000000,1722000,7152,2630,2779,2.119413919,2.239487179,gpio35,gpio34,1.922328110,1.941403444,370751.995334763,2109.481550999,309770.372466827,1596.451330331,253519.290012925,1300.907894197,309083.664019425,1594.002567187,252957.280687615,1298.912458918,-79.011013,-86.225218,-7.214204,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,45721,0,1014
1.723000000,1.723000000,1723000,7153,2566,2654,2.067838828,2.138754579,gpio35,gpio34,1.922544536,1.941529880,252744.796901995,1496.801778629,309770.372466827,1596.451330331,253519.290012925,1300.907894197,309083.664019425,1594.002567187,252957.280687615,1298.912458918,-79.011013,-86.225218,-7.214204,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,45721,0,1014
1.724000000,1.724000000,1724000,7154,2486,2484,2.003369963,2.001758242,gpio35,gpio34,1.922623750,1.941591720,92506.484950183,732.092113327,309770.372466827,1596.451330331,253519.290012925,1300.907894197,309083.664019425,1594.002567187,252957.280687615,1298.912458918,-79.011013,-86.225218,-7.214204,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,45721,0,1014
1.725000000,1.725000000,1725000,7155,2397,2311,1.931648352,1.862344322,gpio35,gpio34,1.922563471,1.941581777,-70394.863404175,-117.714289456,309770.372466827,1596.451330331,253519.290012925,1300.907894197,309083.664019425,1594.002567187,252957.280687615,1298.912458918,-79.011013,-86.225218,-7.214204,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,45721,0,1014
1.726000000,1.726000000,1726000,7156,2321,2155,1.870402930,1.736630037,gpio35,gpio34,1.922377537,1.941510598,-217134.753694688,-842.648795514,309770.372466827,1596.451330331,253519.290012925,1300.907894197,309083.664019425,1594.002567187,252957.280687615,1298.912458918,-79.011013,-86.225218,-7.214204,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,45721,0,1014
1.727000000,1.727000000,1727000,7157,2248,2023,1.811575092,1.630256410,gpio35,gpio34,1.922085416,1.941380662,-341141.706378923,-1538.237884684,309770.372466827,1596.451330331,253519.290012925,1300.907894197,309083.664019425,1594.002567187,252957.280687615,1298.912458918,-79.011013,-86.225218,-7.214204,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,45721,0,1014
1.728000000,1.728000000,1728000,7158,2197,1967,1.770476190,1.585128205,gpio35,gpio34,1.921748459,1.941209758,-393501.692676514,-2023.247847296,309770.372466827,1596.451330331,253519.290012925,1300.907894197,309083.664019425,1594.002567187,252957.280687615,1298.912458918,-79.011013,-86.225218,-7.214204,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,45721,0,1014
1.729000000,1.729000000,1729000,7159,2173,1914,1.751135531,1.542417582,gpio35,gpio34,1.921369128,1.941019684,-442986.044273310,-2250.188458505,309770.372466827,1596.451330331,253519.290012925,1300.907894197,309083.664019425,1594.002567187,252957.280687615,1298.912458918,-79.011013,-86.225218,-7.214204,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,45721,0,1014
1.730000000,1.730000000,1730000,7160,2180,1928,1.756776557,1.553699634,gpio35,gpio34,1.921001458,1.940835440,-429367.776228044,-2181.157144489,309770.372466827,1596.451330331,253519.290012925,1300.907894197,309083.664019425,1594.002567187,252957.280687615,1298.912458918,-79.011013,-86.225218,-7.214204,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,45721,0,1014
1.731000000,1.731000000,1731000,7161,2223,2072,1.791428571,1.669743590,gpio35,gpio34,1.920750201,1.940686034,-293421.222155893,-1768.749073200,309770.372466827,1596.451330331,253519.290012925,1300.907894197,309083.664019425,1594.002567187,252957.280687615,1298.912458918,-79.011013,-86.225218,-7.214204,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,45721,0,1014
1.732000000,1.732000000,1732000,7162,2302,2221,1.855091575,1.789816850,gpio35,gpio34,1.920619267,1.940600439,-152905.156780316,-1013.307621397,309770.372466827,1596.451330331,253519.290012925,1300.907894197,309083.664019425,1594.002567187,252957.280687615,1298.912458918,-79.011013,-86.225218,-7.214204,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,45721,0,1014
1.733000000,1.733000000,1733000,7163,2386,2393,1.922783883,1.928424908,gpio35,gpio34,1.920627073,1.940582622,9115.498674373,-210.920807076,319472.853624034,1630.831984039,261459.901359165,1328.923821125,318318.234057530,1626.259725965,260514.948714390,1325.198003426,-81.505880,-88.269562,-6.763682,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,1,0,45721,0,1014
