host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.734000000,1.734000000,1734000,7164,2476,2562,1.995311355,2.064615385,gpio35,gpio34,1.920771061,1.940637351,168150.858759109,647.904585195,319472.853624034,1630.831984039,261459.901359165,1328.923821125,318318.234057530,1626.259725965,260514.948714390,1325.198003426,-81.505880,-88.269562,-6.763682,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,45721,0,1014
1.735000000,1.735000000,1735000,7165,2541,2704,2.047692308,2.179047619,gpio35,gpio34,1.921029338,1.940744406,301617.711053274,1267.367132223,319472.853624034,1630.831984039,261459.901359165,1328.923821125,318318.234057530,1626.259725965,260514.948714390,1325.198003426,-81.505880,-88.269562,-6.763682,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,45721,0,1014
1.736000000,1.736000000,1736000,7166,2612,2773,2.104908425,2.234652015,gpio35,gpio34,1.921342960,1.940908570,366251.411775685,1943.451181468,319472.853624034,1630.831984039,261459.901359165,1328.923821125,318318.234057530,1626.259725965,260514.948714390,1325.198003426,-81.505880,-88.269562,-6.763682,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,45721,0,1014
1.737000000,1.737000000,1737000,7167,2644,2851,2.130695971,2.297509158,gpio35,gpio34,1.921719127,1.941098358,439290.302940867,2246.792875695,319472.853624034,1630.831984039,261459.901359165,1328.923821125,318318.234057530,1626.259725965,260514.948714390,1325.198003426,-81.505880,-88.269562,-6.763682,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,45721,0,1014
1.738000000,1.738000000,1738000,7168,2646,2863,2.132307692,2.307179487,gpio35,gpio34,1.922104587,1.941289567,450144.111495920,2263.626404408,319472.853624034,1630.831984039,261459.901359165,1328.923821125,318318.234057530,1626.259725965,260514.948714390,1325.198003426,-81.505880,-88.269562,-6.763682,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,45721,0,1014
1.739000000,1.739000000,1739000,7169,2614,2742,2.106520147,2.209670330,gpio35,gpio34,1.922392153,1.941454798,335821.887232988,1956.077632594,319472.853624034,1630.831984039,261459.901359165,1328.923821125,318318.234057530,1626.259725965,260514.948714390,1325.198003426,-81.505880,-88.269562,-6.763682,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,45721,0,1014
1.740000000,1.740000000,1740000,7170,2549,2607,2.054139194,2.100879121,gpio35,gpio34,1.922570640,1.941567482,208438.703193327,1334.011103349,319472.853624034,1630.831984039,261459.901359165,1328.923821125,318318.234057530,1626.259725965,260514.948714390,1325.198003426,-81.505880,-88.269562,-6.763682,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,45721,0,1014
1.741000000,1.741000000,1741000,7171,2456,2428,1.979194139,1.956630037,gpio35,gpio34,1.922604699,1.941605109,39774.873191729,445.442138399,319472.853624034,1630.831984039,261459.901359165,1328.923821125,318318.234057530,1626.259725965,260514.948714390,1325.198003426,-81.505880,-88.269562,-6.763682,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,45721,0,1014
1.742000000,1.742000000,1742000,7172,2368,2252,1.908278388,1.814798535,gpio35,gpio34,1.922496893,1.941571782,-125897.018265369,-394.537453615,319472.853624034,1630.831984039,261459.901359165,1328.923821125,318318.234057530,1626.259725965,260514.948714390,1325.198003426,-81.505880,-88.269562,-6.763682,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,45721,0,1014
1.743000000,1.743000000,1743000,7173,2296,2109,1.850256410,1.699560440,gpio35,gpio34,1.922273956,1.941480466,-260347.215971528,-1081.034493333,319472.853624034,1630.831984039,261459.901359165,1328.923821125,318318.234057530,1626.259725965,260514.948714390,1325.198003426,-81.505880,-88.269562,-6.763682,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,45721,0,1014
1.744000000,1.744000000,1744000,7174,2230,1987,1.797069597,1.601245421,gpio35,gpio34,1.921952928,1.941336056,-374900.040478491,-1709.604071247,319472.853624034,1630.831984039,261459.901359165,1328.923821125,318318.234057530,1626.259725965,260514.948714390,1325.198003426,-81.505880,-88.269562,-6.763682,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,45721,0,1014
1.745000000,1.745000000,1745000,7175,2186,1940,1.761611722,1.563369963,gpio35,gpio34,1.921594345,1.941156331,-418756.444298488,-2127.661542113,319472.853624034,1630.831984039,261459.901359165,1328.923821125,318318.234057530,1626.259725965,260514.948714390,1325.198003426,-81.505880,-88.269562,-6.763682,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,45721,0,1014
1.746000000,1.746000000,1746000,7176,2172,1910,1.750329670,1.539194139,gpio35,gpio34,1.921211945,1.940965505,-446570.434999173,-2259.096131688,319472.853624034,1630.831984039,261459.901359165,1328.923821125,318318.234057530,1626.259725965,260514.948714390,1325.198003426,-81.505880,-88.269562,-6.763682,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,45721,0,1014
1.747000000,1.747000000,1747000,7177,2189,1992,1.764029304,1.605274725,gpio35,gpio34,1.920896008,1.940788568,-368954.355701218,-2094.654302057,319472.853624034,1630.831984039,261459.901359165,1328.923821125,318318.234057530,1626.259725965,260514.948714390,1325.198003426,-81.505880,-88.269562,-6.763682,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,45721,0,1014
1.748000000,1.748000000,1748000,7178,2241,2114,1.805934066,1.703589744,gpio35,gpio34,1.920678701,1.940653714,-253772.229622581,-1596.471286465,319472.853624034,1630.831984039,261459.901359165,1328.923821125,318318.234057530,1626.259725965,260514.948714390,1325.198003426,-81.505880,-88.269562,-6.763682,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,45721,0,1014
1.749000000,1.749000000,1749000,7179,2329,2277,1.876849817,1.834945055,gpio35,gpio34,1.920592968,1.940589910,-100120.531238545,-755.340665303,319472.853624034,1630.831984039,261459.901359165,1328.923821125,318318.234057530,1626.259725965,260514.948714390,1325.198003426,-81.505880,-88.269562,-6.763682,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,45721,0,1014
1.750000000,1.750000000,1750000,7180,2416,2451,1.946959707,1.975164835,gpio35,gpio34,1.920647540,1.940596280,63729.522733601,75.408664445,308353.938736514,1594.257226939,252360.065937364,1299.119974722,307787.124432384,1592.443386852,251896.179224093,1297.641922217,-86.128924,-93.215435,-7.086511,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,1,0,45721,0,1014
1.751000000,1.751000000,1751000,7181,2490,2614,2.006593407,2.106520147,gpio35,gpio34,1.920833412,1.940662277,217063.719365280,781.305154540,308353.938736514,1594.257226939,252360.065937364,1299.119974722,307787.124432384,1592.443386852,251896.179224093,1297.641922217,-86.128924,-93.215435,-7.086511,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,45721,0,1014
1.752000000,1.752000000,1752000,7182,2557,2750,2.060586081,2.216117216,gpio35,gpio34,1.921128696,1.940782201,344835.109369843,1419.714622586,308353.938736514,1594.257226939,252360.065937364,1299.119974722,307787.124432384,1592.443386852,251896.179224093,1297.641922217,-86.128924,-93.215435,-7.086511,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,45721,0,1014
1.753000000,1.753000000,1753000,7183,2626,2809,2.116190476,2.263663004,gpio35,gpio34,1.921471230,1.940957609,400014.676978941,2076.566002752,308353.938736514,1594.257226939,252360.065937364,1299.119974722,307787.124432384,1592.443386852,251896.179224093,1297.641922217,-86.128924,-93.215435,-7.086511,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,45721,0,1014
1.754000000,1.754000000,1754000,7184,2649,2864,2.134725275,2.307985348,gpio35,gpio34,1.921857744,1.941151377,451374.698734433,2293.913135013,308353.938736514,1594.257226939,252360.065937364,1299.119974722,307787.124432384,1592.443386852,251896.179224093,1297.641922217,-86.128924,-93.215435,-7.086511,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,45721,0,1014
1.755000000,1.755000000,1755000,7185,2640,2851,2.127472527,2.297509158,gpio35,gpio34,1.922233396,1.941337698,438689.133606205,2205.757774731,308353.938736514,1594.257226939,252360.065937364,1299.119974722,307787.124432384,1592.443386852,251896.179224093,1297.641922217,-86.128924,-93.215435,-7.086511,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,45721,0,1014
1.756000000,1.756000000,1756000,7186,2598,2700,2.093626374,2.175824176,gpio35,gpio34,1.922486987,1.941489987,296145.617176180,1802.865263607,308353.938736514,1594.257226939,252360.065937364,1299.119974722,307787.124432384,1592.443386852,251896.179224093,1297.641922217,-86.128924,-93.215435,-7.086511,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,45721,0,1014
1.757000000,1.757000000,1757000,7187,2512,2539,2.024322344,2.046080586,gpio35,gpio34,1.922610580,1.941572819,144333.728547590,980.608570055,308353.938736514,1594.257226939,252360.065937364,1299.119974722,307787.124432384,1592.443386852,251896.179224093,1297.641922217,-86.128924,-93.215435,-7.086511,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,45721,0,1014
1.758000000,1.758000000,1758000,7188,2425,2370,1.954212454,1.909890110,gpio35,gpio34,1.922597860,1.941585459,-14855.080764368,149.633972403,308353.938736514,1594.257226939,252360.065937364,1299.119974722,307787.124432384,1592.443386852,251896.179224093,1297.641922217,-86.128924,-93.215435,-7.086511,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,45721,0,1014
1.759000000,1.759000000,1759000,7189,2337,2198,1.883296703,1.771282051,gpio35,gpio34,1.922446544,1.941527170,-176707.975981513,-690.049811445,308353.938736514,1594.257226939,252360.065937364,1299.119974722,307787.124432384,1592.443386852,251896.179224093,1297.641922217,-86.128924,-93.215435,-7.086511,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,45721,0,1014
1.760000000,1.760000000,1760000,7190,2274,2064,1.832527473,1.663296703,gpio35,gpio34,1.922187394,1.941418170,-302637.538586460,-1290.389891658,308353.938736514,1594.257226939,252360.065937364,1299.119974722,307787.124432384,1592.443386852,251896.179224093,1297.641922217,-86.128924,-93.215435,-7.086511,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,45721,0,1014
1.761000000,1.761000000,1761000,7191,2209,1997,1.780146520,1.609304029,gpio35,gpio34,1.921874511,1.941256898,-365388.036338337,-1909.209953380,308353.938736514,1594.257226939,252360.065937364,1299.119974722,307787.124432384,1592.443386852,251896.179224093,1297.641922217,-86.128924,-93.215435,-7.086511,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,45721,0,1014
1.762000000,1.762000000,1762000,7192,2176,1924,1.753553114,1.550476190,gpio35,gpio34,1.921503112,1.941069195,-433722.333021460,-2222.126049630,308353.938736514,1594.257226939,252360.065937364,1299.119974722,307787.124432384,1592.443386852,251896.179224093,1297.641922217,-86.128924,-93.215435,-7.086511,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,45721,0,1014
1.763000000,1.763000000,1763000,7193,2175,1915,1.752747253,1.543223443,gpio35,gpio34,1.921124833,1.940880873,-441758.434831934,-2229.444084374,308353.938736514,1594.257226939,252360.065937364,1299.119974722,307787.124432384,1592.443386852,251896.179224093,1297.641922217,-86.128924,-93.215435,-7.086511,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,45721,0,1014
1.764000000,1.764000000,1764000,7194,2202,2028,1.774505495,1.634285714,gpio35,gpio34,1.920837994,1.940714497,-334973.328817662,-1969.630298851,308353.938736514,1594.257226939,252360.065937364,1299.119974722,307787.124432384,1592.443386852,251896.179224093,1297.641922217,-86.128924,-93.215435,-7.086511,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,45721,0,1014
1.765000000,1.765000000,1765000,7195,2263,2165,1.823663004,1.744688645,gpio35,gpio34,1.920661844,1.940597446,-205708.810193417,-1385.710860115,308353.938736514,1594.257226939,252360.065937364,1299.119974722,307787.124432384,1592.443386852,251896.179224093,1297.641922217,-86.128924,-93.215435,-7.086511,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,45721,0,1014
1.766000000,1.766000000,1766000,7196,2353,2334,1.896190476,1.880879121,gpio35,gpio34,1.920622061,1.940553039,-46458.625799814,-525.710677791,308353.938736514,1594.257226939,252360.065937364,1299.119974722,307787.124432384,1592.443386852,251896.179224093,1297.641922217,-86.128924,-93.215435,-7.086511,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,45721,0,1014
1.767000000,1.767000000,1767000,7197,2445,2508,1.970329670,2.021098901,gpio35,gpio34,1.920722538,1.940582815,117337.766266893,352.509825939,309773.573536360,1591.820712152,253521.909801476,1297.134520320,309097.171737185,1588.952692149,252968.335544116,1294.797443210,-78.845996,-86.230714,-7.384718,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,1,0,45721,0,1014
1.768000000,1.768000000,1768000,7198,2516,2662,2.027545788,2.145201465,gpio35,gpio34,1.920947017,1.940669778,262148.530511544,1029.508732490,309773.573536360,1591.820712152,253521.909801476,1297.134520320,309097.171737185,1588.952692149,252968.335544116,1294.797443210,-78.845996,-86.230714,-7.384718,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,45721,0,1014
1.769000000,1.769000000,1769000,7199,2593,2785,2.089597070,2.244322344,gpio35,gpio34,1.921270393,1.940818706,377640.645275468,1763.071604899,309773.573536360,1591.820712152,253521.909801476,1297.134520320,309097.171737185,1588.952692149,252968.335544116,1294.797443210,-78.845996,-86.230714,-7.384718,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,45721,0,1014
1.770000000,1.770000000,1770000,7200,2641,2832,2.128278388,2.282197802,gpio35,gpio34,1.921631320,1.941006165,421494.308490667,2219.236251409,309773.573536360,1591.820712152,253521.909801476,1297.134520320,309097.171737185,1588.952692149,252968.335544116,1294.797443210,-78.845996,-86.230714,-7.384718,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,45721,0,1014
1.771000000,1.771000000,1771000,7201,2651,2867,2.136336996,2.310402930,gpio35,gpio34,1.922020092,1.941201496,454011.019184658,2312.418623098,309773.573536360,1591.820712152,253521.909801476,1297.134520320,309097.171737185,1588.952692149,252968.335544116,1294.797443210,-78.845996,-86.230714,-7.384718,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,45721,0,1014
1.772000000,1.772000000,1772000,7202,2630,2780,2.119413919,2.240293040,gpio35,gpio34,1.922338365,1.941379709,371682.041445020,2109.762827800,309773.573536360,1591.820712152,253521.909801476,1297.134520320,309097.171737185,1588.952692149,252968.335544116,1294.797443210,-78.845996,-86.230714,-7.384718,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,45721,0,1014
1.773000000,1.773000000,1773000,7203,2568,2655,2.069450549,2.139560440,gpio35,gpio34,1.922555587,1.941507780,253673.912966141,1516.163095741,309773.573536360,1591.820712152,253521.909801476,1297.134520320,309097.171737185,1588.952692149,252968.335544116,1294.797443210,-78.845996,-86.230714,-7.384718,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,45721,0,1014
1.774000000,1.774000000,1774000,7204,2486,2484,2.003369963,2.001758242,gpio35,gpio34,1.922634789,1.941569642,92493.580326766,732.353747534,309773.573536360,1591.820712152,253521.909801476,1297.134520320,309097.171737185,1588.952692149,252968.335544116,1294.797443210,-78.845996,-86.230714,-7.384718,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,45721,0,1014
1.775000000,1.775000000,1775000,7205,2398,2311,1.932454212,1.862344322,gpio35,gpio34,1.922574499,1.941560526,-70407.755122969,-107.912756090,309773.573536360,1591.820712152,253521.909801476,1297.134520320,309097.171737185,1588.952692149,252968.335544116,1294.797443210,-78.845996,-86.230714,-7.384718,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,45721,0,1014
1.776000000,1.776000000,1776000,7206,2322,2157,1.871208791,1.738241758,gpio35,gpio34,1.922390166,1.941490175,-215265.449378764,-832.857063681,309773.573536360,1591.820712152,253521.909801476,1297.134520320,309097.171737185,1588.952692149,252968.335544116,1294.797443210,-78.845996,-86.230714,-7.384718,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,45721,0,1014
1.777000000,1.777000000,1777000,7207,2239,2021,1.804322344,1.628644689,gpio35,gpio34,1.922096421,1.941353007,-343038.637653313,-1623.857552523,309773.573536360,1591.820712152,253521.909801476,1297.134520320,309097.171737185,1588.952692149,252968.335544116,1294.797443210,-78.845996,-86.230714,-7.384718,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,45721,0,1014
1.778000000,1.778000000,1778000,7208,2195,1966,1.768864469,1.584322344,gpio35,gpio34,1.921758647,1.941180518,-394455.635448130,-2042.000769909,309773.573536360,1591.820712152,253521.909801476,1297.134520320,309097.171737185,1588.952692149,252968.335544116,1294.797443210,-78.845996,-86.230714,-7.384718,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,45721,0,1014
1.779000000,1.779000000,1779000,7209,2179,1913,1.755970696,1.541611722,gpio35,gpio34,1.921378500,1.940995308,-443939.033102154,-2192.601341844,309773.573536360,1591.820712152,253521.909801476,1297.134520320,309097.171737185,1588.952692149,252968.335544116,1294.797443210,-78.845996,-86.230714,-7.384718,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,45721,0,1014
1.780000000,1.780000000,1780000,7210,2183,1926,1.759194139,1.552087912,gpio35,gpio34,1.921009209,1.940813507,-431260.903639559,-2152.248097325,309773.573536360,1591.820712152,253521.909801476,1297.134520320,309097.171737185,1588.952692149,252968.335544116,1294.797443210,-78.845996,-86.230714,-7.384718,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,45721,0,1014
1.781000000,1.781000000,1781000,7211,2221,2072,1.789816850,1.669743590,gpio35,gpio34,1.920757943,1.940662511,-293430.273296997,-1787.569739054,309773.573536360,1591.820712152,253521.909801476,1297.134520320,309097.171737185,1588.952692149,252968.335544116,1294.797443210,-78.845996,-86.230714,-7.384718,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,45721,0,1014
1.782000000,1.782000000,1782000,7212,2300,2220,1.853479853,1.789010989,gpio35,gpio34,1.920626196,1.940575328,-153855.290441779,-1032.109466586,309773.573536360,1591.820712152,253521.909801476,1297.134520320,309097.171737185,1588.952692149,252968.335544116,1294.797443210,-78.845996,-86.230714,-7.384718,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,45721,0,1014
1.783000000,1.783000000,1783000,7213,2387,2388,1.923589744,1.924395604,gpio35,gpio34,1.920629966,1.940558342,4401.948860574,-201.083368037,319897.132219122,1640.566949259,261807.135367820,1336.856598570,318732.404790210,1635.931262509,260853.910343474,1333.079094444,-81.565411,-88.113150,-6.547739,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,1,0,45721,0,1014
1.784000000,1.784000000,1784000,7214,2477,2556,1.996117216,2.059780220,gpio35,gpio34,1.920769116,1.940613901,162500.930923624,657.732186795,319897.132219122,1640.566949259,261807.135367820,1336.856598570,318732.404790210,1635.931262509,260853.910343474,1333.079094444,-81.565411,-88.113150,-6.547739,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,45721,0,1014
