host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.785000000,1.785000000,1785000,7215,2543,2706,2.049304029,2.180659341,gpio35,gpio34,1.921029006,1.940722591,303502.165717621,1286.725067015,319897.132219122,1640.566949259,261807.135367820,1336.856598570,318732.404790210,1635.931262509,260853.910343474,1333.079094444,-81.565411,-88.113150,-6.547739,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,45721,0,1014
1.786000000,1.786000000,1786000,7216,2611,2775,2.104102564,2.236263736,gpio35,gpio34,1.921344241,1.940885971,368133.981985366,1934.169275943,319897.132219122,1640.566949259,261807.135367820,1336.856598570,318732.404790210,1635.931262509,260853.910343474,1333.079094444,-81.565411,-88.113150,-6.547739,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,45721,0,1014
1.787000000,1.787000000,1787000,7217,2645,2852,2.131501832,2.298315018,gpio35,gpio34,1.921721212,1.941076587,440229.899008840,2256.600573664,319897.132219122,1640.566949259,261807.135367820,1336.856598570,318732.404790210,1635.931262509,260853.910343474,1333.079094444,-81.565411,-88.113150,-6.547739,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,45721,0,1014
1.788000000,1.788000000,1788000,7218,2648,2863,2.133919414,2.307179487,gpio35,gpio34,1.922106670,1.941269430,450141.676396325,2282.964455473,319897.132219122,1640.566949259,261807.135367820,1336.856598570,318732.404790210,1635.931262509,260853.910343474,1333.079094444,-81.565411,-88.113150,-6.547739,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,45721,0,1014
1.789000000,1.789000000,1789000,7219,2617,2744,2.108937729,2.211282051,gpio35,gpio34,1.922395845,1.941437098,337701.637711492,1984.936506402,319897.132219122,1640.566949259,261807.135367820,1336.856598570,318732.404790210,1635.931262509,260853.910343474,1333.079094444,-81.565411,-88.113150,-6.547739,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,45721,0,1014
1.790000000,1.790000000,1790000,7220,2546,2605,2.051721612,2.099267399,gpio35,gpio34,1.922572717,1.941547383,206552.207635354,1305.600153518,319897.132219122,1640.566949259,261807.135367820,1336.856598570,318732.404790210,1635.931262509,260853.910343474,1333.079094444,-81.565411,-88.113150,-6.547739,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,45721,0,1014
1.791000000,1.791000000,1791000,7221,2458,2420,1.980805861,1.950183150,gpio35,gpio34,1.922600327,1.941586641,32243.714700318,464.760403489,319897.132219122,1640.566949259,261807.135367820,1336.856598570,318732.404790210,1635.931262509,260853.910343474,1333.079094444,-81.565411,-88.113150,-6.547739,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,45721,0,1014
1.792000000,1.792000000,1792000,7222,2368,2254,1.908278388,1.816410256,gpio35,gpio34,1.922494137,1.941553333,-124009.729883294,-394.318828379,319897.132219122,1640.566949259,261807.135367820,1336.856598570,318732.404790210,1635.931262509,260853.910343474,1333.079094444,-81.565411,-88.113150,-6.547739,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,45721,0,1014
1.793000000,1.793000000,1793000,7223,2299,2109,1.852673993,1.699560440,gpio35,gpio34,1.922271204,1.941464454,-260343.998020834,-1052.195604339,319897.132219122,1640.566949259,261807.135367820,1336.856598570,318732.404790210,1635.931262509,260853.910343474,1333.079094444,-81.565411,-88.113150,-6.547739,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,45721,0,1014
1.794000000,1.794000000,1794000,7224,2228,1987,1.795457875,1.601245421,gpio35,gpio34,1.921950178,1.941318447,-374896.825745748,-1728.494825112,319897.132219122,1640.566949259,261807.135367820,1336.856598570,318732.404790210,1635.931262509,260853.910343474,1333.079094444,-81.565411,-88.113150,-6.547739,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,45721,0,1014
1.795000000,1.795000000,1795000,7225,2185,1942,1.760805861,1.564981685,gpio35,gpio34,1.921593209,1.941137934,-416871.049637478,-2136.993244431,319897.132219122,1640.566949259,261807.135367820,1336.856598570,318732.404790210,1635.931262509,260853.910343474,1333.079094444,-81.565411,-88.113150,-6.547739,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,45721,0,1014
1.796000000,1.796000000,1796000,7226,2172,1911,1.750329670,1.540000000,gpio35,gpio34,1.921211616,1.940947126,-445628.017304324,-2258.878341509,319897.132219122,1640.566949259,261807.135367820,1336.856598570,318732.404790210,1635.931262509,260853.910343474,1333.079094444,-81.565411,-88.113150,-6.547739,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,45721,0,1014
1.797000000,1.797000000,1797000,7227,2190,1994,1.764835165,1.606886447,gpio35,gpio34,1.920897291,1.940771014,-367071.788852564,-2084.896568875,319897.132219122,1640.566949259,261807.135367820,1336.856598570,318732.404790210,1635.931262509,260853.910343474,1333.079094444,-81.565411,-88.113150,-6.547739,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,45721,0,1014
1.798000000,1.798000000,1798000,7228,2240,2108,1.805128205,1.698754579,gpio35,gpio34,1.920675148,1.940635371,-259420.277912772,-1605.803632604,319897.132219122,1640.566949259,261807.135367820,1336.856598570,318732.404790210,1635.931262509,260853.910343474,1333.079094444,-81.565411,-88.113150,-6.547739,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,45721,0,1014
1.799000000,1.799000000,1799000,7229,2329,2277,1.876849817,1.834945055,gpio35,gpio34,1.920589418,1.940571586,-100116.382051449,-755.123518301,319897.132219122,1640.566949259,261807.135367820,1336.856598570,318732.404790210,1635.931262509,260853.910343474,1333.079094444,-81.565411,-88.113150,-6.547739,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,45721,0,1014
1.800000000,1.800000000,1800000,7230,2417,2452,1.947765568,1.975970696,gpio35,gpio34,1.920644800,1.940578780,64674.759343009,85.165755093,308351.651284619,1598.706047235,252358.193862976,1302.745206092,307755.882740871,1596.960846336,251870.610699291,1301.323085929,-86.212483,-93.208015,-6.995531,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,1,0,45721,0,1014
1.801000000,1.801000000,1801000,7231,2491,2614,2.007399267,2.106520147,gpio35,gpio34,1.920830675,1.940645600,217066.919166580,791.052488097,308351.651284619,1598.706047235,252358.193862976,1302.745206092,307755.882740871,1596.960846336,251870.610699291,1301.323085929,-86.212483,-93.208015,-6.995531,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,45721,0,1014
1.802000000,1.802000000,1802000,7232,2562,2749,2.064615385,2.215311355,gpio35,gpio34,1.921125156,1.940769570,343897.214399841,1467.612851987,308351.651284619,1598.706047235,252358.193862976,1302.745206092,307755.882740871,1596.960846336,251870.610699291,1301.323085929,-86.212483,-93.208015,-6.995531,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,45721,0,1014
1.803000000,1.803000000,1803000,7233,2627,2809,2.116996337,2.263663004,gpio35,gpio34,1.921467693,1.940945797,400018.811475410,2086.255690747,308351.651284619,1598.706047235,252358.193862976,1302.745206092,307755.882740871,1596.960846336,251870.610699291,1301.323085929,-86.212483,-93.208015,-6.995531,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,45721,0,1014
1.804000000,1.804000000,1804000,7234,2650,2865,2.135531136,2.308791209,gpio35,gpio34,1.921855017,1.941140382,452319.920667904,2303.593133320,308351.651284619,1598.706047235,252358.193862976,1302.745206092,307755.882740871,1596.960846336,251870.610699291,1301.323085929,-86.212483,-93.208015,-6.995531,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,45721,0,1014
1.805000000,1.805000000,1805000,7235,2642,2851,2.129084249,2.297509158,gpio35,gpio34,1.922230671,1.941328326,438692.318746244,2224.968253834,308351.651284619,1598.706047235,252358.193862976,1302.745206092,307755.882740871,1596.960846336,251870.610699291,1301.323085929,-86.212483,-93.208015,-6.995531,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,45721,0,1014
1.806000000,1.806000000,1806000,7236,2602,2701,2.096849817,2.176630037,gpio35,gpio34,1.922485070,1.941483848,297089.890702578,1841.136853818,308351.651284619,1598.706047235,252358.193862976,1302.745206092,307755.882740871,1596.960846336,251870.610699291,1301.323085929,-86.212483,-93.208015,-6.995531,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,45721,0,1014
1.807000000,1.807000000,1807000,7237,2514,2537,2.025934066,2.044468864,gpio35,gpio34,1.922607054,1.941568298,142453.783085962,999.761567089,308351.651284619,1598.706047235,252358.193862976,1302.745206092,307755.882740871,1596.960846336,251870.610699291,1301.323085929,-86.212483,-93.208015,-6.995531,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,45721,0,1014
1.808000000,1.808000000,1808000,7238,2428,2370,1.956630037,1.909890110,gpio35,gpio34,1.922594337,1.941583360,-14850.963137535,178.307977234,308351.651284619,1598.706047235,252358.193862976,1302.745206092,307755.882740871,1596.960846336,251870.610699291,1301.323085929,-86.212483,-93.208015,-6.995531,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,45721,0,1014
1.809000000,1.809000000,1809000,7239,2339,2201,1.884908425,1.773699634,gpio35,gpio34,1.922445443,1.941526685,-173880.587757807,-670.944641413,308351.651284619,1598.706047235,252358.193862976,1302.745206092,307755.882740871,1596.960846336,251870.610699291,1301.323085929,-86.212483,-93.208015,-6.995531,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,45721,0,1014
1.810000000,1.810000000,1810000,7240,2272,2065,1.830915751,1.664102564,gpio35,gpio34,1.922187100,1.941416074,-301695.160893977,-1309.464469973,308351.651284619,1598.706047235,252358.193862976,1302.745206092,307755.882740871,1596.960846336,251870.610699291,1301.323085929,-86.212483,-93.208015,-6.995531,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,45721,0,1014
1.811000000,1.811000000,1811000,7241,2212,1999,1.782564103,1.610915751,gpio35,gpio34,1.921875828,1.941257222,-363505.509452048,-1880.564653146,308351.651284619,1598.706047235,252358.193862976,1302.745206092,307755.882740871,1596.960846336,251870.610699291,1301.323085929,-86.212483,-93.208015,-6.995531,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,45721,0,1014
1.812000000,1.812000000,1812000,7242,2178,1927,1.755164835,1.552893773,gpio35,gpio34,1.921506846,1.941071129,-430900.597090558,-2203.049555490,308351.651284619,1598.706047235,252358.193862976,1302.745206092,307755.882740871,1596.960846336,251870.610699291,1301.323085929,-86.212483,-93.208015,-6.995531,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,45721,0,1014
1.813000000,1.813000000,1813000,7243,2176,1915,1.753553114,1.543223443,gpio35,gpio34,1.921128563,1.940883611,-441762.795351461,-2219.926827523,308351.651284619,1598.706047235,252358.193862976,1302.745206092,307755.882740871,1596.960846336,251870.610699291,1301.323085929,-86.212483,-93.208015,-6.995531,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,45721,0,1014
1.814000000,1.814000000,1814000,7244,2203,2025,1.775311355,1.631868132,gpio35,gpio34,1.920839302,1.940718039,-337800.959691168,-1960.122559256,308351.651284619,1598.706047235,252358.193862976,1302.745206092,307755.882740871,1596.960846336,251870.610699291,1301.323085929,-86.212483,-93.208015,-6.995531,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,45721,0,1014
1.815000000,1.815000000,1815000,7245,2265,2168,1.825274725,1.747106227,gpio35,gpio34,1.920665569,1.940602596,-202887.064007053,-1366.672467466,308351.651284619,1598.706047235,252358.193862976,1302.745206092,307755.882740871,1596.960846336,251870.610699291,1301.323085929,-86.212483,-93.208015,-6.995531,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,45721,0,1014
1.816000000,1.816000000,1816000,7246,2359,2335,1.901025641,1.881684982,gpio35,gpio34,1.920626589,1.940563019,-45521.884502635,-468.530680358,308351.651284619,1598.706047235,252358.193862976,1302.745206092,307755.882740871,1596.960846336,251870.610699291,1301.323085929,-86.212483,-93.208015,-6.995531,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,45721,0,1014
1.817000000,1.817000000,1817000,7247,2446,2511,1.971135531,2.023516484,gpio35,gpio34,1.920729479,1.940593591,120155.753965774,361.931839404,309360.514853187,1594.656136586,253183.858285259,1299.445036125,308662.077248741,1591.824899722,252612.249696008,1297.137932666,-78.868170,-86.135123,-7.266953,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,1,0,45721,0,1014
1.818000000,1.818000000,1818000,7248,2518,2664,2.029157509,2.146813187,gpio35,gpio34,1.920955562,1.940682155,264022.608651227,1048.461484736,309360.514853187,1594.656136586,253183.858285259,1299.445036125,308662.077248741,1591.824899722,252612.249696008,1297.137932666,-78.868170,-86.135123,-7.266953,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,45721,0,1014
1.819000000,1.819000000,1819000,7249,2593,2786,2.089597070,2.245128205,gpio35,gpio34,1.921279735,1.940831070,378571.757765511,1762.925082804,309360.514853187,1594.656136586,253183.858285259,1299.445036125,308662.077248741,1591.824899722,252612.249696008,1297.137932666,-78.868170,-86.135123,-7.266953,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,45721,0,1014
1.820000000,1.820000000,1820000,7250,2639,2834,2.126666667,2.283809524,gpio35,gpio34,1.921642265,1.941016906,423365.581439720,2200.009554248,309360.514853187,1594.656136586,253183.858285259,1299.445036125,308662.077248741,1591.824899722,252612.249696008,1297.137932666,-78.868170,-86.135123,-7.266953,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,45721,0,1014
1.821000000,1.821000000,1821000,7251,2652,2867,2.137142857,2.310402930,gpio35,gpio34,1.922031025,1.941213032,453998.237717762,2321.831635016,309360.514853187,1594.656136586,253183.858285259,1299.445036125,308662.077248741,1591.824899722,252612.249696008,1297.137932666,-78.868170,-86.135123,-7.266953,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,45721,0,1014
1.822000000,1.822000000,1822000,7252,2630,2780,2.119413919,2.240293040,gpio35,gpio34,1.922349288,1.941391233,371669.272759591,2109.626265912,309360.514853187,1594.656136586,253183.858285259,1299.445036125,308662.077248741,1591.824899722,252612.249696008,1297.137932666,-78.868170,-86.135123,-7.266953,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,45721,0,1014
1.823000000,1.823000000,1823000,7253,2575,2655,2.075091575,2.139560440,gpio35,gpio34,1.922566499,1.941524933,253661.157049398,1582.807795974,309360.514853187,1594.656136586,253183.858285259,1299.445036125,308662.077248741,1591.824899722,252612.249696008,1297.137932666,-78.868170,-86.135123,-7.266953,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,45721,0,1014
1.824000000,1.824000000,1824000,7254,2486,2485,2.003369963,2.002564103,gpio35,gpio34,1.922646496,1.941586778,93421.928737439,732.150677508,309360.514853187,1594.656136586,253183.858285259,1299.445036125,308662.077248741,1591.824899722,252612.249696008,1297.137932666,-78.868170,-86.135123,-7.266953,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,45721,0,1014
1.825000000,1.825000000,1825000,7255,2398,2312,1.932454212,1.863150183,gpio35,gpio34,1.922587000,1.941577645,-69480.335060706,-108.115623046,309360.514853187,1594.656136586,253183.858285259,1299.445036125,308662.077248741,1591.824899722,252612.249696008,1297.137932666,-78.868170,-86.135123,-7.266953,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,45721,0,1014
1.826000000,1.826000000,1826000,7256,2323,2156,1.872014652,1.737435897,gpio35,gpio34,1.922401849,1.941508082,-216221.139879563,-823.519566976,309360.514853187,1594.656136586,253183.858285259,1299.445036125,308662.077248741,1591.824899722,252612.249696008,1297.137932666,-78.868170,-86.135123,-7.266953,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,45721,0,1014
1.827000000,1.827000000,1827000,7257,2249,2022,1.812380952,1.629450549,gpio35,gpio34,1.922108898,1.941378955,-342111.189320612,-1528.667946168,309360.514853187,1594.656136586,253183.858285259,1299.445036125,308662.077248741,1591.824899722,252612.249696008,1297.137932666,-78.868170,-86.135123,-7.266953,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,45721,0,1014
1.828000000,1.828000000,1828000,7258,2195,1965,1.768864469,1.583516484,gpio35,gpio34,1.921770305,1.941206441,-395411.297706761,-2042.307961101,309360.514853187,1594.656136586,253183.858285259,1299.445036125,308662.077248741,1591.824899722,252612.249696008,1297.137932666,-78.868170,-86.135123,-7.266953,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,45721,0,1014
1.829000000,1.829000000,1829000,7259,2174,1914,1.751941392,1.542417582,gpio35,gpio34,1.921390952,1.941017176,-443011.556555527,-2240.609029815,309360.514853187,1594.656136586,253183.858285259,1299.445036125,308662.077248741,1591.824899722,252612.249696008,1297.137932666,-78.868170,-86.135123,-7.266953,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,45721,0,1014
1.830000000,1.830000000,1830000,7260,2182,1926,1.758388278,1.552087912,gpio35,gpio34,1.921021649,1.940834547,-431275.446140978,-2162.047134432,309360.514853187,1594.656136586,253183.858285259,1299.445036125,308662.077248741,1591.824899722,252612.249696008,1297.137932666,-78.868170,-86.135123,-7.266953,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,45721,0,1014
1.831000000,1.831000000,1831000,7261,2222,2071,1.790622711,1.668937729,gpio35,gpio34,1.920769565,1.940684335,-294385.892827414,-1778.278655536,309360.514853187,1594.656136586,253183.858285259,1299.445036125,308662.077248741,1591.824899722,252612.249696008,1297.137932666,-78.868170,-86.135123,-7.266953,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,45721,0,1014
1.832000000,1.832000000,1832000,7262,2301,2221,1.854285714,1.789816850,gpio35,gpio34,1.920638613,1.940597936,-152927.771209667,-1022.827674151,309360.514853187,1594.656136586,253183.858285259,1299.445036125,308662.077248741,1591.824899722,252612.249696008,1297.137932666,-78.868170,-86.135123,-7.266953,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,45721,0,1014
1.833000000,1.833000000,1833000,7263,2388,2394,1.924395604,1.929230769,gpio35,gpio34,1.920647205,1.940581734,10033.998430951,-191.810857395,320283.213269615,1642.443155618,262123.108109271,1338.385471776,319095.952862245,1637.633744471,261151.441861334,1334.466404023,-81.496128,-88.398619,-6.902491,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,1,0,45721,0,1014
1.834000000,1.834000000,1834000,7264,2474,2564,1.993699634,2.066227106,gpio35,gpio34,1.920792785,1.940634852,170009.531587430,628.834781750,320283.213269615,1642.443155618,262123.108109271,1338.385471776,319095.952862245,1637.633744471,261151.441861334,1334.466404023,-81.496128,-88.398619,-6.902491,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,45721,0,1014
1.835000000,1.835000000,1835000,7265,2544,2703,2.050109890,2.178241758,gpio35,gpio34,1.921050234,1.940744327,300651.250494268,1296.017202552,320283.213269615,1642.443155618,262123.108109271,1338.385471776,319095.952862245,1637.633744471,261151.441861334,1334.466404023,-81.496128,-88.398619,-6.902491,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,45721,0,1014
