host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.836000000,1.836000000,1836000,7266,2611,2773,2.104102564,2.234652015,gpio35,gpio34,1.921363836,1.940907685,366227.009248737,1933.911958550,320283.213269615,1642.443155618,262123.108109271,1338.385471776,319095.952862245,1637.633744471,261151.441861334,1334.466404023,-81.496128,-88.398619,-6.902491,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,45721,0,1014
1.837000000,1.837000000,1837000,7267,2644,2853,2.130695971,2.299120879,gpio35,gpio34,1.921741593,1.941097473,441148.107959446,2246.803352795,320283.213269615,1642.443155618,262123.108109271,1338.385471776,319095.952862245,1637.633744471,261151.441861334,1334.466404023,-81.496128,-88.398619,-6.902491,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,45721,0,1014
1.838000000,1.838000000,1838000,7268,2650,2863,2.135531136,2.307179487,gpio35,gpio34,1.922127030,1.941291907,450117.875566481,2301.797514206,320283.213269615,1642.443155618,262123.108109271,1338.385471776,319095.952862245,1637.633744471,261151.441861334,1334.466404023,-81.496128,-88.398619,-6.902491,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,45721,0,1014
1.839000000,1.839000000,1839000,7269,2618,2746,2.109743590,2.212893773,gpio35,gpio34,1.922417797,1.941460359,339560.043825476,1994.210571283,320283.213269615,1642.443155618,262123.108109271,1338.385471776,319095.952862245,1637.633744471,261151.441861334,1334.466404023,-81.496128,-88.398619,-6.902491,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,45721,0,1014
1.840000000,1.840000000,1840000,7270,2551,2605,2.055750916,2.099267399,gpio35,gpio34,1.922594647,1.941574649,206526.572200226,1353.025587510,320283.213269615,1642.443155618,262123.108109271,1338.385471776,319095.952862245,1637.633744471,261151.441861334,1334.466404023,-81.496128,-88.398619,-6.902491,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,45721,0,1014
1.841000000,1.841000000,1841000,7271,2458,2429,1.980805861,1.957435897,gpio35,gpio34,1.922629488,1.941613881,40687.929044120,464.437608077,320283.213269615,1642.443155618,262123.108109271,1338.385471776,319095.952862245,1637.633744471,261151.441861334,1334.466404023,-81.496128,-88.398619,-6.902491,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,45721,0,1014
1.842000000,1.842000000,1842000,7272,2368,2256,1.908278388,1.818021978,gpio35,gpio34,1.922524881,1.941580545,-122161.600754333,-394.641300995,320283.213269615,1642.443155618,262123.108109271,1338.385471776,319095.952862245,1637.633744471,261151.441861334,1334.466404023,-81.496128,-88.398619,-6.902491,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,45721,0,1014
1.843000000,1.843000000,1843000,7273,2294,2108,1.848644689,1.698754579,gpio35,gpio34,1.922301110,1.941487609,-261320.991735500,-1100.218558454,320283.213269615,1642.443155618,262123.108109271,1338.385471776,319095.952862245,1637.633744471,261151.441861334,1334.466404023,-81.496128,-88.398619,-6.902491,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,45721,0,1014
1.844000000,1.844000000,1844000,7274,2227,1989,1.794652015,1.602857143,gpio35,gpio34,1.921981666,1.941340774,-373049.567752201,-1738.309113096,320283.213269615,1642.443155618,262123.108109271,1338.385471776,319095.952862245,1637.633744471,261151.441861334,1334.466404023,-81.496128,-88.398619,-6.902491,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,45721,0,1014
1.845000000,1.845000000,1845000,7275,2187,1940,1.762417582,1.563369963,gpio35,gpio34,1.921623055,1.941161850,-418790.005187923,-2118.177235745,320283.213269615,1642.443155618,262123.108109271,1338.385471776,319095.952862245,1637.633744471,261151.441861334,1334.466404023,-81.496128,-88.398619,-6.902491,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,45721,0,1014
1.846000000,1.846000000,1846000,7276,2174,1908,1.751941392,1.537582418,gpio35,gpio34,1.921239014,1.940972630,-448486.145470718,-2240.081148832,320283.213269615,1642.443155618,262123.108109271,1338.385471776,319095.952862245,1637.633744471,261151.441861334,1334.466404023,-81.496128,-88.398619,-6.902491,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,45721,0,1014
1.847000000,1.847000000,1847000,7277,2191,1994,1.765641026,1.606886447,gpio35,gpio34,1.920924661,1.940797298,-367103.784176293,-2075.658334184,320283.213269615,1642.443155618,262123.108109271,1338.385471776,319095.952862245,1637.633744471,261151.441861334,1334.466404023,-81.496128,-88.398619,-6.902491,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,45721,0,1014
1.848000000,1.848000000,1848000,7278,2240,2117,1.805128205,1.706007326,gpio35,gpio34,1.920709744,1.940661629,-250982.417097682,-1606.114796942,320283.213269615,1642.443155618,262123.108109271,1338.385471776,319095.952862245,1637.633744471,261151.441861334,1334.466404023,-81.496128,-88.398619,-6.902491,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,45721,0,1014
1.849000000,1.849000000,1849000,7279,2330,2277,1.877655678,1.834945055,gpio35,gpio34,1.920623979,1.940598623,-100156.783240669,-745.894210681,320283.213269615,1642.443155618,262123.108109271,1338.385471776,319095.952862245,1637.633744471,261151.441861334,1334.466404023,-81.496128,-88.398619,-6.902491,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,45721,0,1014
1.850000000,1.850000000,1850000,7280,2416,2452,1.946959707,1.975970696,gpio35,gpio34,1.920679326,1.940604984,64634.398554978,75.305511818,308414.976511612,1600.706720272,252410.019886424,1304.375504052,307844.143167754,1598.753397484,251942.843949300,1302.783790615,-86.140400,-93.223620,-7.083220,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,1,0,45721,0,1014
1.851000000,1.851000000,1851000,7281,2489,2616,2.005787546,2.108131868,gpio35,gpio34,1.920866779,1.940670167,218908.781882336,771.661944271,308414.976511612,1600.706720272,252410.019886424,1304.375504052,307844.143167754,1598.753397484,251942.843949300,1302.783790615,-86.140400,-93.223620,-7.083220,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,45721,0,1014
1.852000000,1.852000000,1852000,7282,2561,2750,2.063809524,2.216117216,gpio35,gpio34,1.921162029,1.940793306,344796.143681382,1457.781859498,308414.976511612,1600.706720272,252410.019886424,1304.375504052,307844.143167754,1598.753397484,251942.843949300,1302.783790615,-86.140400,-93.223620,-7.083220,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,45721,0,1014
1.853000000,1.853000000,1853000,7283,2627,2808,2.116996337,2.262857143,gpio35,gpio34,1.921503724,1.940969509,399034.658684670,2085.974690046,308414.976511612,1600.706720272,252410.019886424,1304.375504052,307844.143167754,1598.753397484,251942.843949300,1302.783790615,-86.140400,-93.223620,-7.083220,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,45721,0,1014
1.854000000,1.854000000,1854000,7284,2649,2863,2.134725275,2.307179487,gpio35,gpio34,1.921889400,1.941163265,450395.660458456,2293.772252825,308414.976511612,1600.706720272,252410.019886424,1304.375504052,307844.143167754,1598.753397484,251942.843949300,1302.783790615,-86.140400,-93.223620,-7.083220,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,45721,0,1014
1.855000000,1.855000000,1855000,7285,2641,2851,2.128278388,2.297509158,gpio35,gpio34,1.922265020,1.941350380,438652.165940004,2215.157194219,308414.976511612,1600.706720272,252410.019886424,1304.375504052,307844.143167754,1598.753397484,251942.843949300,1302.783790615,-86.140400,-93.223620,-7.083220,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,45721,0,1014
1.856000000,1.856000000,1856000,7286,2601,2701,2.096043956,2.176630037,gpio35,gpio34,1.922519385,1.941505074,297049.778049144,1831.335605263,308414.976511612,1600.706720272,252410.019886424,1304.375504052,307844.143167754,1598.753397484,251942.843949300,1302.783790615,-86.140400,-93.223620,-7.083220,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,45721,0,1014
1.857000000,1.857000000,1857000,7287,2515,2541,2.026739927,2.047692308,gpio35,gpio34,1.922644558,1.941590309,146178.076831180,1009.050441370,308414.976511612,1600.706720272,252410.019886424,1304.375504052,307844.143167754,1598.753397484,251942.843949300,1302.783790615,-86.140400,-93.223620,-7.083220,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,45721,0,1014
1.858000000,1.858000000,1858000,7288,2430,2369,1.958241758,1.909084249,gpio35,gpio34,1.922630997,1.941606960,-15835.851543560,197.127723435,308414.976511612,1600.706720272,252410.019886424,1304.375504052,307844.143167754,1598.753397484,251942.843949300,1302.783790615,-86.140400,-93.223620,-7.083220,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,45721,0,1014
1.859000000,1.859000000,1859000,7289,2335,2201,1.881684982,1.773699634,gpio35,gpio34,1.922482066,1.941547038,-173923.399703927,-709.384679723,308414.976511612,1600.706720272,252410.019886424,1304.375504052,307844.143167754,1598.753397484,251942.843949300,1302.783790615,-86.140400,-93.223620,-7.083220,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,45721,0,1014
1.860000000,1.860000000,1860000,7290,2272,2063,1.830915751,1.662490842,gpio35,gpio34,1.922222075,1.941436407,-303620.113171150,-1309.705425068,308414.976511612,1600.706720272,252410.019886424,1304.375504052,307844.143167754,1598.753397484,251942.843949300,1302.783790615,-86.140400,-93.223620,-7.083220,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,45721,0,1014
1.861000000,1.861000000,1861000,7291,2212,1999,1.782564103,1.610915751,gpio35,gpio34,1.921910768,1.941277535,-363546.353633945,-1880.805367285,308414.976511612,1600.706720272,252410.019886424,1304.375504052,307844.143167754,1598.753397484,251942.843949300,1302.783790615,-86.140400,-93.223620,-7.083220,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,45721,0,1014
1.862000000,1.862000000,1862000,7292,2178,1925,1.755164835,1.551282051,gpio35,gpio34,1.921540140,1.941091422,-432823.583571271,-2203.290028915,308414.976511612,1600.706720272,252410.019886424,1304.375504052,307844.143167754,1598.753397484,251942.843949300,1302.783790615,-86.140400,-93.223620,-7.083220,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,45721,0,1014
1.863000000,1.863000000,1863000,7293,2177,1917,1.754358974,1.544835165,gpio35,gpio34,1.921163435,1.940904689,-439919.492559696,-2210.626899681,308414.976511612,1600.706720272,252410.019886424,1304.375504052,307844.143167754,1598.753397484,251942.843949300,1302.783790615,-86.140400,-93.223620,-7.083220,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,45721,0,1014
1.864000000,1.864000000,1864000,7294,2207,2030,1.778534799,1.635897436,gpio35,gpio34,1.920878169,1.940742320,-333136.225487696,-1922.211448960,308414.976511612,1600.706720272,252410.019886424,1304.375504052,307844.143167754,1598.753397484,251942.843949300,1302.783790615,-86.140400,-93.223620,-7.083220,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,45721,0,1014
1.865000000,1.865000000,1865000,7295,2267,2167,1.826886447,1.746300366,gpio35,gpio34,1.920703591,1.940628464,-203873.543966781,-1347.879589868,308414.976511612,1600.706720272,252410.019886424,1304.375504052,307844.143167754,1598.753397484,251942.843949300,1302.783790615,-86.140400,-93.223620,-7.083220,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,45721,0,1014
1.866000000,1.866000000,1866000,7296,2359,2336,1.901025641,1.882490842,gpio35,gpio34,1.920665378,1.940588861,-44625.194839404,-468.836917226,308414.976511612,1600.706720272,252410.019886424,1304.375504052,307844.143167754,1598.753397484,251942.843949300,1302.783790615,-86.140400,-93.223620,-7.083220,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,45721,0,1014
1.867000000,1.867000000,1867000,7297,2447,2509,1.971941392,2.021904762,gpio35,gpio34,1.920766618,1.940620213,118228.272224844,371.166069567,309206.052642860,1588.293988596,253057.444808127,1294.260682311,308518.004614347,1585.214635743,252494.339155722,1291.751395394,-78.797583,-86.072217,-7.274634,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,1,0,45721,0,1014
1.868000000,1.868000000,1868000,7298,2517,2663,2.028351648,2.146007326,gpio35,gpio34,1.920991858,1.940707945,263038.145963537,1038.606159081,309206.052642860,1588.293988596,253057.444808127,1294.260682311,308518.004614347,1585.214635743,252494.339155722,1291.751395394,-78.797583,-86.072217,-7.274634,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,45721,0,1014
1.869000000,1.869000000,1869000,7299,2589,2785,2.086373626,2.244322344,gpio35,gpio34,1.921315189,1.940853610,377588.279540508,1724.459130093,309206.052642860,1588.293988596,253057.444808127,1294.260682311,308518.004614347,1585.214635743,252494.339155722,1291.751395394,-78.797583,-86.072217,-7.274634,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,45721,0,1014
1.870000000,1.870000000,1870000,7300,2638,2832,2.125860806,2.282197802,gpio35,gpio34,1.921676071,1.941038618,421441.995121442,2190.202549871,309206.052642860,1588.293988596,253057.444808127,1294.260682311,308518.004614347,1585.214635743,252494.339155722,1291.751395394,-78.797583,-86.072217,-7.274634,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,45721,0,1014
1.871000000,1.871000000,1871000,7301,2652,2868,2.137142857,2.311208791,gpio35,gpio34,1.922065604,1.941234722,454899.849700302,2321.574598438,309206.052642860,1588.293988596,253057.444808127,1294.260682311,308518.004614347,1585.214635743,252494.339155722,1291.751395394,-78.797583,-86.072217,-7.274634,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,45721,0,1014
1.872000000,1.872000000,1872000,7302,2630,2780,2.119413919,2.240293040,gpio35,gpio34,1.922383832,1.941412901,371628.891558648,2109.369486370,309206.052642860,1588.293988596,253057.444808127,1294.260682311,308518.004614347,1585.214635743,252494.339155722,1291.751395394,-78.797583,-86.072217,-7.274634,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,45721,0,1014
1.873000000,1.873000000,1873000,7303,2565,2654,2.067032967,2.138754579,gpio35,gpio34,1.922600202,1.941538521,252679.724658156,1487.149665271,309206.052642860,1588.293988596,253057.444808127,1294.260682311,308518.004614347,1585.214635743,252494.339155722,1291.751395394,-78.797583,-86.072217,-7.274634,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,45721,0,1014
1.874000000,1.874000000,1874000,7304,2485,2483,2.002564103,2.000952381,gpio35,gpio34,1.922678554,1.941599547,91500.386207089,722.449652082,309206.052642860,1588.293988596,253057.444808127,1294.260682311,308518.004614347,1585.214635743,252494.339155722,1291.751395394,-78.797583,-86.072217,-7.274634,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,45721,0,1014
1.875000000,1.875000000,1875000,7305,2399,2311,1.933260073,1.862344322,gpio35,gpio34,1.922618220,1.941591207,-70458.864477026,-98.726625858,309206.052642860,1588.293988596,253057.444808127,1294.260682311,308518.004614347,1585.214635743,252494.339155722,1291.751395394,-78.797583,-86.072217,-7.274634,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,45721,0,1014
1.876000000,1.876000000,1876000,7306,2322,2158,1.871208791,1.739047619,gpio35,gpio34,1.922434650,1.941520825,-214375.416051968,-833.220280373,309206.052642860,1588.293988596,253057.444808127,1294.260682311,308518.004614347,1585.214635743,252494.339155722,1291.751395394,-78.797583,-86.072217,-7.274634,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,45721,0,1014
1.877000000,1.877000000,1877000,7307,2249,2024,1.812380952,1.631062271,gpio35,gpio34,1.922143277,1.941391685,-340267.311216844,-1528.818798058,309206.052642860,1588.293988596,253057.444808127,1294.260682311,308518.004614347,1585.214635743,252494.339155722,1291.751395394,-78.797583,-86.072217,-7.274634,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,45721,0,1014
1.878000000,1.878000000,1878000,7308,2196,1967,1.769670330,1.585128205,gpio35,gpio34,1.921806262,1.941219964,-393569.263481097,-2032.918501345,309206.052642860,1588.293988596,253057.444808127,1294.260682311,308518.004614347,1585.214635743,252494.339155722,1291.751395394,-78.797583,-86.072217,-7.274634,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,45721,0,1014
1.879000000,1.879000000,1879000,7309,2173,1913,1.751135531,1.541611722,gpio35,gpio34,1.921426068,1.941029879,-443994.639078588,-2250.309281106,309206.052642860,1588.293988596,253057.444808127,1294.260682311,308518.004614347,1585.214635743,252494.339155722,1291.751395394,-78.797583,-86.072217,-7.274634,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,45721,0,1014
1.880000000,1.880000000,1880000,7310,2183,1925,1.759194139,1.551282051,gpio35,gpio34,1.921055924,1.940848043,-432257.545581515,-2152.657363885,309206.052642860,1588.293988596,253057.444808127,1294.260682311,308518.004614347,1585.214635743,252494.339155722,1291.751395394,-78.797583,-86.072217,-7.274634,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,45721,0,1014
1.881000000,1.881000000,1881000,7311,2222,2070,1.790622711,1.668131868,gpio35,gpio34,1.920803000,1.940697818,-295367.010168511,-1778.438435553,309206.052642860,1588.293988596,253057.444808127,1294.260682311,308518.004614347,1585.214635743,252494.339155722,1291.751395394,-78.797583,-86.072217,-7.274634,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,45721,0,1014
1.882000000,1.882000000,1882000,7312,2301,2221,1.854285714,1.789816850,gpio35,gpio34,1.920672013,1.940611406,-152966.815861923,-1022.987294388,309206.052642860,1588.293988596,253057.444808127,1294.260682311,308518.004614347,1585.214635743,252494.339155722,1291.751395394,-78.797583,-86.072217,-7.274634,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,45721,0,1014
1.883000000,1.883000000,1883000,7313,2388,2393,1.924395604,1.928424908,gpio35,gpio34,1.920679766,1.940595190,9053.901251848,-191.970318012,319846.911275094,1632.504379238,261766.034025647,1330.286613761,318626.974509731,1627.543307090,260767.625106962,1326.243961287,-81.573907,-88.247679,-6.673771,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,1,0,45721,0,1014
1.884000000,1.884000000,1884000,7314,2477,2562,1.996117216,2.064615385,gpio35,gpio34,1.920823702,1.940650712,168089.322934006,657.295962976,319846.911275094,1632.504379238,261766.034025647,1330.286613761,318626.974509731,1627.543307090,260767.625106962,1326.243961287,-81.573907,-88.247679,-6.673771,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,45721,0,1014
1.885000000,1.885000000,1885000,7315,2543,2707,2.049304029,2.181465201,gpio35,gpio34,1.921084343,1.940759366,304379.511478495,1286.289279420,319846.911275094,1632.504379238,261766.034025647,1330.286613761,318626.974509731,1627.543307090,260767.625106962,1326.243961287,-81.573907,-88.247679,-6.673771,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,45721,0,1014
1.886000000,1.886000000,1886000,7316,2611,2770,2.104102564,2.232234432,gpio35,gpio34,1.921395494,1.940922709,363363.900971483,1933.733924136,319846.911275094,1632.504379238,261766.034025647,1330.286613761,318626.974509731,1627.543307090,260767.625106962,1326.243961287,-81.573907,-88.247679,-6.673771,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,45721,0,1014
