host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.887000000,1.887000000,1887000,7317,2644,2853,2.130695971,2.299120879,gpio35,gpio34,1.921773219,1.941112482,441111.137504967,2246.625496415,319846.911275094,1632.504379238,261766.034025647,1330.286613761,318626.974509731,1627.543307090,260767.625106962,1326.243961287,-81.573907,-88.247679,-6.673771,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,45721,0,1014
1.888000000,1.888000000,1888000,7318,2647,2862,2.133113553,2.306373626,gpio35,gpio34,1.922157819,1.941304483,449139.850510957,2272.999353301,319846.911275094,1632.504379238,261766.034025647,1330.286613761,318626.974509731,1627.543307090,260767.625106962,1326.243961287,-81.573907,-88.247679,-6.673771,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,45721,0,1014
1.889000000,1.889000000,1889000,7319,2616,2743,2.108131868,2.210476190,gpio35,gpio34,1.922446138,1.941471311,336700.813652010,1974.981369332,319846.911275094,1632.504379238,261766.034025647,1330.286613761,318626.974509731,1627.543307090,260767.625106962,1326.243961287,-81.573907,-88.247679,-6.673771,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,45721,0,1014
1.890000000,1.890000000,1890000,7320,2551,2606,2.055750916,2.100073260,gpio35,gpio34,1.922623765,1.941585590,207434.567542931,1352.895936350,319846.911275094,1632.504379238,261766.034025647,1330.286613761,318626.974509731,1627.543307090,260767.625106962,1326.243961287,-81.573907,-88.247679,-6.673771,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,45721,0,1014
1.891000000,1.891000000,1891000,7321,2457,2429,1.980000000,1.957435897,gpio35,gpio34,1.922658577,1.941624005,40653.924819982,454.767925773,319846.911275094,1632.504379238,261766.034025647,1330.286613761,318626.974509731,1627.543307090,260767.625106962,1326.243961287,-81.573907,-88.247679,-6.673771,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,45721,0,1014
1.892000000,1.892000000,1892000,7322,2369,2241,1.909084249,1.805934066,gpio35,gpio34,1.922541852,1.941591465,-136311.944546738,-385.220992028,319846.911275094,1632.504379238,261766.034025647,1330.286613761,318626.974509731,1627.543307090,260767.625106962,1326.243961287,-81.573907,-88.247679,-6.673771,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,45721,0,1014
1.893000000,1.893000000,1893000,7323,2298,2107,1.851868132,1.697948718,gpio35,gpio34,1.922317259,1.941501741,-262281.903183121,-1062.187187413,319846.911275094,1632.504379238,261766.034025647,1330.286613761,318626.974509731,1627.543307090,260767.625106962,1326.243961287,-81.573907,-88.247679,-6.673771,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,45721,0,1014
1.894000000,1.894000000,1894000,7324,2227,1987,1.794652015,1.601245421,gpio35,gpio34,1.921996187,1.941354892,-374950.609859873,-1738.476416603,319846.911275094,1632.504379238,261766.034025647,1330.286613761,318626.974509731,1627.543307090,260767.625106962,1326.243961287,-81.573907,-88.247679,-6.673771,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,45721,0,1014
1.895000000,1.895000000,1895000,7325,2185,1941,1.760805861,1.564175824,gpio35,gpio34,1.921638367,1.941174343,-417865.871538989,-2137.424693536,319846.911275094,1632.504379238,261766.034025647,1330.286613761,318626.974509731,1627.543307090,260767.625106962,1326.243961287,-81.573907,-88.247679,-6.673771,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,45721,0,1014
1.896000000,1.896000000,1896000,7326,2171,1909,1.749523810,1.538388278,gpio35,gpio34,1.921255117,1.940982692,-447562.935955433,-2268.849519959,319846.911275094,1632.504379238,261766.034025647,1330.286613761,318626.974509731,1627.543307090,260767.625106962,1326.243961287,-81.573907,-88.247679,-6.673771,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,45721,0,1014
1.897000000,1.897000000,1897000,7327,2190,1995,1.764835165,1.607692308,gpio35,gpio34,1.920941554,1.940806545,-366181.497870523,-2085.317615353,319846.911275094,1632.504379238,261766.034025647,1330.286613761,318626.974509731,1627.543307090,260767.625106962,1326.243961287,-81.573907,-88.247679,-6.673771,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,45721,0,1014
1.898000000,1.898000000,1898000,7328,2241,2115,1.805934066,1.704395604,gpio35,gpio34,1.920725008,1.940671672,-252884.327792717,-1596.684097241,319846.911275094,1632.504379238,261766.034025647,1330.286613761,318626.974509731,1627.543307090,260767.625106962,1326.243961287,-81.573907,-88.247679,-6.673771,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,45721,0,1014
1.899000000,1.899000000,1899000,7329,2324,2278,1.872820513,1.835750916,gpio35,gpio34,1.920640034,1.940603821,-99233.517310511,-803.254067238,319846.911275094,1632.504379238,261766.034025647,1330.286613761,318626.974509731,1627.543307090,260767.625106962,1326.243961287,-81.573907,-88.247679,-6.673771,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,45721,0,1014
1.900000000,1.900000000,1900000,7330,2416,2450,1.946959707,1.974358974,gpio35,gpio34,1.920693753,1.940610177,62733.466504708,75.243979881,308520.469341489,1600.967883105,252496.356314014,1304.588319053,307884.397920899,1599.537353316,251975.788857348,1303.422616435,-85.899935,-93.345978,-7.446043,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,1,0,45721,0,1014
1.901000000,1.901000000,1901000,7331,2489,2614,2.005787546,2.106520147,gpio35,gpio34,1.920879579,1.940675354,217009.750764116,771.600473867,308520.469341489,1600.967883105,252496.356314014,1304.588319053,307884.397920899,1599.537353316,251975.788857348,1303.422616435,-85.899935,-93.345978,-7.446043,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,45721,0,1014
1.902000000,1.902000000,1902000,7332,2561,2749,2.063809524,2.215311355,gpio35,gpio34,1.921174011,1.940798488,343840.103165780,1457.720450564,308520.469341489,1600.967883105,252496.356314014,1304.588319053,307884.397920899,1599.537353316,251975.788857348,1303.422616435,-85.899935,-93.345978,-7.446043,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,45721,0,1014
1.903000000,1.903000000,1903000,7333,2626,2808,2.116190476,2.262857143,gpio35,gpio34,1.921515694,1.940973880,399020.665781084,2076.373181726,308520.469341489,1600.967883105,252496.356314014,1304.588319053,307884.397920899,1599.537353316,251975.788857348,1303.422616435,-85.899935,-93.345978,-7.446043,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,45721,0,1014
1.904000000,1.904000000,1904000,7334,2650,2862,2.135531136,2.306373626,gpio35,gpio34,1.921900552,1.941168438,449440.589976274,2303.260667602,308520.469341489,1600.967883105,252496.356314014,1304.588319053,307884.397920899,1599.537353316,251975.788857348,1303.422616435,-85.899935,-93.345978,-7.446043,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,45721,0,1014
1.905000000,1.905000000,1905000,7335,2641,2851,2.128278388,2.297509158,gpio35,gpio34,1.922276161,1.941355548,438639.142099803,2215.095959788,308520.469341489,1600.967883105,252496.356314014,1304.588319053,307884.397920899,1599.537353316,251975.788857348,1303.422616435,-85.899935,-93.345978,-7.446043,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,45721,0,1014
1.906000000,1.906000000,1906000,7336,2599,2702,2.094432234,2.177435897,gpio35,gpio34,1.922531321,1.941508624,297977.858804283,1812.194110478,308520.469341489,1600.967883105,252496.356314014,1304.588319053,307884.397920899,1599.537353316,251975.788857348,1303.422616435,-85.899935,-93.345978,-7.446043,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,45721,0,1014
1.907000000,1.907000000,1907000,7337,2513,2539,2.025128205,2.046080586,gpio35,gpio34,1.922654870,1.941592244,144281.954791066,989.928088080,308520.469341489,1600.967883105,252496.356314014,1304.588319053,307884.397920899,1599.537353316,251975.788857348,1303.422616435,-85.899935,-93.345978,-7.446043,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,45721,0,1014
1.908000000,1.908000000,1908000,7338,2429,2370,1.957435897,1.909890110,gpio35,gpio34,1.922642105,1.941608088,-14906.802747136,187.564653292,308520.469341489,1600.967883105,252496.356314014,1304.588319053,307884.397920899,1599.537353316,251975.788857348,1303.422616435,-85.899935,-93.345978,-7.446043,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,45721,0,1014
1.909000000,1.909000000,1909000,7339,2341,2202,1.886520147,1.774505495,gpio35,gpio34,1.922493969,1.941553000,-172995.279956299,-652.157061237,308520.469341489,1600.967883105,252496.356314014,1304.588319053,307884.397920899,1599.537353316,251975.788857348,1303.422616435,-85.899935,-93.345978,-7.446043,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,45721,0,1014
1.910000000,1.910000000,1910000,7340,2276,2065,1.834139194,1.664102564,gpio35,gpio34,1.922235577,1.941445586,-301751.829971770,-1271.615355789,308520.469341489,1600.967883105,252496.356314014,1304.588319053,307884.397920899,1599.537353316,251975.788857348,1303.422616435,-85.899935,-93.345978,-7.446043,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,45721,0,1014
1.911000000,1.911000000,1911000,7341,2213,1999,1.783369963,1.610915751,gpio35,gpio34,1.921924257,1.941287510,-363562.121860763,-1871.373870458,308520.469341489,1600.967883105,252496.356314014,1304.588319053,307884.397920899,1599.537353316,251975.788857348,1303.422616435,-85.899935,-93.345978,-7.446043,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,45721,0,1014
1.912000000,1.912000000,1912000,7342,2179,1926,1.755970696,1.552087912,gpio35,gpio34,1.921554421,1.941102193,-431898.244458364,-2193.867963585,308520.469341489,1600.967883105,252496.356314014,1304.588319053,307884.397920899,1599.537353316,251975.788857348,1303.422616435,-85.899935,-93.345978,-7.446043,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,45721,0,1014
1.913000000,1.913000000,1913000,7343,2176,1917,1.753553114,1.544835165,gpio35,gpio34,1.921177702,1.940914644,-439936.170357401,-2220.294578004,308520.469341489,1600.967883105,252496.356314014,1304.588319053,307884.397920899,1599.537353316,251975.788857348,1303.422616435,-85.899935,-93.345978,-7.446043,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,45721,0,1014
1.914000000,1.914000000,1914000,7344,2205,2029,1.776923077,1.635091575,gpio35,gpio34,1.920891616,1.940750653,-334093.978179103,-1941.409620398,308520.469341489,1600.967883105,252496.356314014,1304.588319053,307884.397920899,1599.537353316,251975.788857348,1303.422616435,-85.899935,-93.345978,-7.446043,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,45721,0,1014
1.915000000,1.915000000,1915000,7345,2263,2164,1.823663004,1.743882784,gpio35,gpio34,1.920714607,1.940633565,-206712.522048496,-1386.138884723,308520.469341489,1600.967883105,252496.356314014,1304.588319053,307884.397920899,1599.537353316,251975.788857348,1303.422616435,-85.899935,-93.345978,-7.446043,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,45721,0,1014
1.916000000,1.916000000,1916000,7346,2357,2336,1.899413919,1.882490842,gpio35,gpio34,1.920676383,1.940592345,-44638.059228539,-487.977631198,308520.469341489,1600.967883105,252496.356314014,1304.588319053,307884.397920899,1599.537353316,251975.788857348,1303.422616435,-85.899935,-93.345978,-7.446043,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,45721,0,1014
1.917000000,1.917000000,1917000,7347,2447,2509,1.971941392,2.021904762,gpio35,gpio34,1.920777611,1.940623694,118215.420700098,371.124817897,308914.985034467,1586.039140349,252819.232054474,1292.423263386,308230.302928478,1583.403871018,252258.881108021,1290.275848924,-78.938488,-86.426190,-7.487703,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,1,0,45721,0,1014
1.918000000,1.918000000,1918000,7348,2517,2664,2.028351648,2.146813187,gpio35,gpio34,1.921003647,1.940711422,263966.398861815,1038.564948662,308914.985034467,1586.039140349,252819.232054474,1292.423263386,308230.302928478,1583.403871018,252258.881108021,1290.275848924,-78.938488,-86.426190,-7.487703,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,45721,0,1014
1.919000000,1.919000000,1919000,7349,2589,2785,2.086373626,2.244322344,gpio35,gpio34,1.921326966,1.940857085,377574.512614390,1724.417960885,308914.985034467,1586.039140349,252819.232054474,1292.423263386,308230.302928478,1583.403871018,252258.881108021,1290.275848924,-78.938488,-86.426190,-7.487703,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,45721,0,1014
1.920000000,1.920000000,1920000,7350,2638,2835,2.125860806,2.284615385,gpio35,gpio34,1.921690254,1.941042088,424251.516676748,2190.161421832,308914.985034467,1586.039140349,252819.232054474,1292.423263386,308230.302928478,1583.403871018,252258.881108021,1290.275848924,-78.938488,-86.426190,-7.487703,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,45721,0,1014
1.921000000,1.921000000,1921000,7351,2652,2868,2.137142857,2.311208791,gpio35,gpio34,1.922079773,1.941238189,454883.287019554,2321.533511527,308914.985034467,1586.039140349,252819.232054474,1292.423263386,308230.302928478,1583.403871018,252258.881108021,1290.275848924,-78.938488,-86.426190,-7.487703,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,45721,0,1014
1.922000000,1.922000000,1922000,7352,2628,2780,2.117802198,2.240293040,gpio35,gpio34,1.922397986,1.941414753,371612.345440581,2090.248118958,308914.985034467,1586.039140349,252819.232054474,1292.423263386,308230.302928478,1583.403871018,252258.881108021,1290.275848924,-78.938488,-86.426190,-7.487703,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,45721,0,1014
1.923000000,1.923000000,1923000,7353,2565,2653,2.067032967,2.137948718,gpio35,gpio34,1.922613537,1.941540371,251722.103514709,1487.127740814,308914.985034467,1586.039140349,252819.232054474,1292.423263386,308230.302928478,1583.403871018,252258.881108021,1290.275848924,-78.938488,-86.426190,-7.487703,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,45721,0,1014
1.924000000,1.924000000,1924000,7354,2487,2485,2.004175824,2.002564103,gpio35,gpio34,1.922693487,1.941603007,93366.997399283,741.508071138,308914.985034467,1586.039140349,252819.232054474,1292.423263386,308230.302928478,1583.403871018,252258.881108021,1290.275848924,-78.938488,-86.426190,-7.487703,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,45721,0,1014
1.925000000,1.925000000,1925000,7355,2399,2313,1.933260073,1.863956044,gpio35,gpio34,1.922634750,1.941594664,-68594.119896025,-98.767586809,308914.985034467,1586.039140349,252819.232054474,1292.423263386,308230.302928478,1583.403871018,252258.881108021,1290.275848924,-78.938488,-86.426190,-7.487703,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,45721,0,1014
1.926000000,1.926000000,1926000,7356,2322,2156,1.871208791,1.737435897,gpio35,gpio34,1.922449551,1.941524278,-216276.902501545,-833.261200364,308914.985034467,1586.039140349,252819.232054474,1292.423263386,308230.302928478,1583.403871018,252258.881108021,1290.275848924,-78.938488,-86.426190,-7.487703,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,45721,0,1014
1.927000000,1.927000000,1927000,7357,2248,2021,1.811575092,1.628644689,gpio35,gpio34,1.922155746,1.941394329,-343107.987751472,-1538.399837923,308914.985034467,1586.039140349,252819.232054474,1292.423263386,308230.302928478,1583.403871018,252258.881108021,1290.275848924,-78.938488,-86.426190,-7.487703,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,45721,0,1014
1.928000000,1.928000000,1928000,7358,2195,1966,1.768864469,1.584322344,gpio35,gpio34,1.921817913,1.941221799,-394524.916196191,-2042.489960169,308914.985034467,1586.039140349,252819.232054474,1292.423263386,308230.302928478,1583.403871018,252258.881108021,1290.275848924,-78.938488,-86.426190,-7.487703,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,45721,0,1014
1.929000000,1.929000000,1929000,7359,2173,1914,1.751135531,1.542417582,gpio35,gpio34,1.921438512,1.941031713,-443067.152997967,-2250.331007678,308914.985034467,1586.039140349,252819.232054474,1292.423263386,308230.302928478,1583.403871018,252258.881108021,1290.275848924,-78.938488,-86.426190,-7.487703,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,45721,0,1014
1.930000000,1.930000000,1930000,7360,2181,1927,1.757582418,1.552893773,gpio35,gpio34,1.921069968,1.940848263,-430389.895415476,-2171.759390318,308914.985034467,1586.039140349,252819.232054474,1292.423263386,308230.302928478,1583.403871018,252258.881108021,1290.275848924,-78.938488,-86.426190,-7.487703,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,45721,0,1014
1.931000000,1.931000000,1931000,7361,2223,2064,1.791428571,1.663296703,gpio35,gpio34,1.920812194,1.940698844,-301029.960224634,-1768.900877578,308914.985034467,1586.039140349,252819.232054474,1292.423263386,308230.302928478,1583.403871018,252258.881108021,1290.275848924,-78.938488,-86.426190,-7.487703,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,45721,0,1014
1.932000000,1.932000000,1932000,7362,2301,2222,1.854285714,1.790622711,gpio35,gpio34,1.920682005,1.940612431,-152036.461967493,-1022.999434765,308914.985034467,1586.039140349,252819.232054474,1292.423263386,308230.302928478,1583.403871018,252258.881108021,1290.275848924,-78.938488,-86.426190,-7.487703,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,45721,0,1014
1.933000000,1.933000000,1933000,7363,2386,2393,1.922783883,1.928424908,gpio35,gpio34,1.920689748,1.940594602,9042.233220884,-211.062767836,320491.117325527,1633.734191513,262293.258947861,1331.288756743,319297.206228845,1628.960182770,261316.149706718,1327.398537516,-81.580412,-88.250633,-6.670221,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,1,0,45721,0,1014
1.934000000,1.934000000,1934000,7364,2477,2560,1.996117216,2.063003663,gpio35,gpio34,1.920832062,1.940650125,166195.483428074,657.302927190,320491.117325527,1633.734191513,262293.258947861,1331.288756743,319297.206228845,1628.960182770,261316.149706718,1327.398537516,-81.580412,-88.250633,-6.670221,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,45721,0,1014
1.935000000,1.935000000,1935000,7365,2542,2706,2.048498168,2.180659341,gpio35,gpio34,1.921091889,1.940757973,303428.657383568,1276.756075876,320491.117325527,1633.734191513,262293.258947861,1331.288756743,319297.206228845,1628.960182770,261316.149706718,1327.398537516,-81.580412,-88.250633,-6.670221,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,45721,0,1014
1.936000000,1.936000000,1936000,7366,2612,2776,2.104908425,2.237069597,gpio35,gpio34,1.921407867,1.940922123,369001.638731147,1943.290575383,320491.117325527,1633.734191513,262293.258947861,1331.288756743,319297.206228845,1628.960182770,261316.149706718,1327.398537516,-81.580412,-88.250633,-6.670221,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,45721,0,1014
1.937000000,1.937000000,1937000,7367,2643,2853,2.129890110,2.299120879,gpio35,gpio34,1.921785580,1.941111091,441096.688097875,2237.092269423,320491.117325527,1633.734191513,262293.258947861,1331.288756743,319297.206228845,1628.960182770,261316.149706718,1327.398537516,-81.580412,-88.250633,-6.670221,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,45721,0,1014
