host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.938000000,1.938000000,1938000,7368,2646,2863,2.132307692,2.307179487,gpio35,gpio34,1.922170974,1.941302288,450066.507124772,2263.475659536,320491.117325527,1633.734191513,262293.258947861,1331.288756743,319297.206228845,1628.960182770,261316.149706718,1327.398537516,-81.580412,-88.250633,-6.670221,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,45721,0,1014
1.939000000,1.939000000,1939000,7369,2618,2743,2.109743590,2.210476190,gpio35,gpio34,1.922459279,1.941470729,336685.452037711,1994.087681643,320491.117325527,1633.734191513,262293.258947861,1331.288756743,319297.206228845,1628.960182770,261316.149706718,1327.398537516,-81.580412,-88.250633,-6.670221,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,45721,0,1014
1.940000000,1.940000000,1940000,7370,2551,2606,2.055750916,2.100073260,gpio35,gpio34,1.922636893,1.941585009,207419.221290246,1352.902820760,320491.117325527,1633.734191513,262293.258947861,1331.288756743,319297.206228845,1628.960182770,261316.149706718,1327.398537516,-81.580412,-88.250633,-6.670221,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,45721,0,1014
1.941000000,1.941000000,1941000,7371,2458,2427,1.980805861,1.955824176,gpio35,gpio34,1.922670080,1.941624230,38756.410770551,464.314964093,320491.117325527,1633.734191513,262293.258947861,1331.288756743,319297.206228845,1628.960182770,261316.149706718,1327.398537516,-81.580412,-88.250633,-6.670221,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,45721,0,1014
1.942000000,1.942000000,1942000,7372,2367,2254,1.907472527,1.816410256,gpio35,gpio34,1.922563820,1.941590078,-124091.187509627,-404.303983129,320491.117325527,1633.734191513,262293.258947861,1331.288756743,319297.206228845,1628.960182770,261316.149706718,1327.398537516,-81.580412,-88.250633,-6.670221,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,45721,0,1014
1.943000000,1.943000000,1943000,7373,2298,2108,1.851868132,1.698754579,gpio35,gpio34,1.922340011,1.941500356,-261366.465761040,-1062.170773935,320491.117325527,1633.734191513,262293.258947861,1331.288756743,319297.206228845,1628.960182770,261316.149706718,1327.398537516,-81.580412,-88.250633,-6.670221,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,45721,0,1014
1.944000000,1.944000000,1944000,7374,2224,1989,1.792234432,1.602857143,gpio35,gpio34,1.922020528,1.941351090,-373094.996303716,-1767.080501920,320491.117325527,1633.734191513,262293.258947861,1331.288756743,319297.206228845,1628.960182770,261316.149706718,1327.398537516,-81.580412,-88.250633,-6.670221,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,45721,0,1014
1.945000000,1.945000000,1945000,7375,2187,1941,1.762417582,1.564175824,gpio35,gpio34,1.921662683,1.941172157,-417894.296739387,-2118.299370798,320491.117325527,1633.734191513,262293.258947861,1331.288756743,319297.206228845,1628.960182770,261316.149706718,1327.398537516,-81.580412,-88.250633,-6.670221,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,45721,0,1014
1.946000000,1.946000000,1946000,7376,2173,1909,1.751135531,1.538388278,gpio35,gpio34,1.921279409,1.940982120,-447591.332730630,-2249.743322544,320491.117325527,1633.734191513,262293.258947861,1331.288756743,319297.206228845,1628.960182770,261316.149706718,1327.398537516,-81.580412,-88.250633,-6.670221,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,45721,0,1014
1.947000000,1.947000000,1947000,7377,2191,1996,1.765641026,1.608498168,gpio35,gpio34,1.920966628,1.940806779,-365268.774677446,-2075.770684929,320491.117325527,1633.734191513,262293.258947861,1331.288756743,319297.206228845,1628.960182770,261316.149706718,1327.398537516,-81.580412,-88.250633,-6.670221,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,45721,0,1014
1.948000000,1.948000000,1948000,7378,2240,2116,1.805128205,1.705201465,gpio35,gpio34,1.920750863,1.940671101,-251972.517322832,-1606.227035335,320491.117325527,1633.734191513,262293.258947861,1331.288756743,319297.206228845,1628.960182770,261316.149706718,1327.398537516,-81.580412,-88.250633,-6.670221,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,45721,0,1014
1.949000000,1.949000000,1949000,7379,2329,2278,1.876849817,1.835750916,gpio35,gpio34,1.920665863,1.940607279,-99263.710222596,-755.546497630,320491.117325527,1633.734191513,262293.258947861,1331.288756743,319297.206228845,1628.960182770,261316.149706718,1327.398537516,-81.580412,-88.250633,-6.670221,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,45721,0,1014
1.950000000,1.950000000,1950000,7380,2417,2450,1.947765568,1.974358974,gpio35,gpio34,1.920719556,1.940614438,62703.303785535,84.743198743,308277.107957162,1598.817980711,252297.186829599,1302.836417856,307707.783746078,1596.890483271,251831.245982410,1301.265748843,-86.071280,-93.252418,-7.181137,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,1,0,45721,0,1014
1.951000000,1.951000000,1951000,7381,2491,2616,2.007399267,2.108131868,gpio35,gpio34,1.920906968,1.940681222,218861.801350662,790.630354304,308277.107957162,1598.817980711,252297.186829599,1302.836417856,307707.783746078,1596.890483271,251831.245982410,1301.265748843,-86.071280,-93.252418,-7.181137,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,45721,0,1014
1.952000000,1.952000000,1952000,7382,2561,2750,2.063809524,2.216117216,gpio35,gpio34,1.921202178,1.940804351,344749.210130239,1457.650979533,308277.107957162,1598.817980711,252297.186829599,1302.836417856,307707.783746078,1596.890483271,251831.245982410,1301.265748843,-86.071280,-93.252418,-7.181137,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,45721,0,1014
1.953000000,1.953000000,1953000,7383,2626,2808,2.116190476,2.262857143,gpio35,gpio34,1.921543833,1.940979737,398987.772067079,2076.303780166,308277.107957162,1598.817980711,252297.186829599,1302.836417856,307707.783746078,1596.890483271,251831.245982410,1301.265748843,-86.071280,-93.252418,-7.181137,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,45721,0,1014
1.954000000,1.954000000,1954000,7384,2648,2862,2.133919414,2.306373626,gpio35,gpio34,1.921928663,1.941172677,449407.729155983,2284.111013855,308277.107957162,1598.817980711,252297.186829599,1302.836417856,307707.783746078,1596.890483271,251831.245982410,1301.265748843,-86.071280,-93.252418,-7.181137,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,45721,0,1014
1.955000000,1.955000000,1955000,7385,2641,2849,2.128278388,2.295897436,gpio35,gpio34,1.922302632,1.941359782,436724.130997334,2215.045777283,308277.107957162,1598.817980711,252297.186829599,1302.836417856,307707.783746078,1596.890483271,251831.245982410,1301.265748843,-86.071280,-93.252418,-7.181137,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,45721,0,1014
1.956000000,1.956000000,1956000,7386,2600,2701,2.095238095,2.176630037,gpio35,gpio34,1.922556959,1.941513661,297005.854284415,1821.684138950,308277.107957162,1598.817980711,252297.186829599,1302.836417856,307707.783746078,1596.890483271,251831.245982410,1301.265748843,-86.071280,-93.252418,-7.181137,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,45721,0,1014
1.957000000,1.957000000,1957000,7387,2515,2543,2.026739927,2.049304029,gpio35,gpio34,1.922683706,1.941598887,148016.380133215,1008.948787317,308277.107957162,1598.817980711,252297.186829599,1302.836417856,307707.783746078,1596.890483271,251831.245982410,1301.265748843,-86.071280,-93.252418,-7.181137,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,45721,0,1014
1.958000000,1.958000000,1958000,7388,2430,2372,1.958241758,1.911501832,gpio35,gpio34,1.922672524,1.941615530,-13058.294973327,197.026171036,308277.107957162,1598.817980711,252297.186829599,1302.836417856,307707.783746078,1596.890483271,251831.245982410,1301.265748843,-86.071280,-93.252418,-7.181137,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,45721,0,1014
1.959000000,1.959000000,1959000,7389,2338,2199,1.884102564,1.772087912,gpio35,gpio34,1.922521940,1.941558017,-175854.078547762,-680.865648187,308277.107957162,1598.817980711,252297.186829599,1302.836417856,307707.783746078,1596.890483271,251831.245982410,1301.265748843,-86.071280,-93.252418,-7.181137,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,45721,0,1014
1.960000000,1.960000000,1960000,7390,2271,2064,1.830109890,1.663296703,gpio35,gpio34,1.922262715,1.941446569,-302725.586621642,-1319.375555740,308277.107957162,1598.817980711,252297.186829599,1302.836417856,307707.783746078,1596.890483271,251831.245982410,1301.265748843,-86.071280,-93.252418,-7.181137,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,45721,0,1014
1.961000000,1.961000000,1961000,7391,2211,2000,1.781758242,1.611721612,gpio35,gpio34,1.921952173,1.941286880,-362652.721610987,-1890.465827827,308277.107957162,1598.817980711,252297.186829599,1302.836417856,307707.783746078,1596.890483271,251831.245982410,1301.265748843,-86.071280,-93.252418,-7.181137,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,45721,0,1014
1.962000000,1.962000000,1962000,7392,2177,1923,1.754358974,1.549670330,gpio35,gpio34,1.921579892,1.941099952,-434754.119894835,-2212.940828997,308277.107957162,1598.817980711,252297.186829599,1302.836417856,307707.783746078,1596.890483271,251831.245982410,1301.265748843,-86.071280,-93.252418,-7.181137,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,45721,0,1014
1.963000000,1.963000000,1963000,7393,2174,1912,1.751941392,1.540805861,gpio35,gpio34,1.921199118,1.940910794,-444671.373061434,-2239.348370550,308277.107957162,1598.817980711,252297.186829599,1302.836417856,307707.783746078,1596.890483271,251831.245982410,1301.265748843,-86.071280,-93.252418,-7.181137,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,45721,0,1014
1.964000000,1.964000000,1964000,7394,2203,2027,1.775311355,1.633479853,gpio35,gpio34,1.920911398,1.940745194,-336001.170965934,-1960.444359152,308277.107957162,1598.817980711,252297.186829599,1302.836417856,307707.783746078,1596.890483271,251831.245982410,1301.265748843,-86.071280,-93.252418,-7.181137,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,45721,0,1014
1.965000000,1.965000000,1965000,7395,2260,2165,1.821245421,1.744688645,gpio35,gpio34,1.920735176,1.940625695,-205794.532928041,-1414.694749532,308277.107957162,1598.817980711,252297.186829599,1302.836417856,307707.783746078,1596.890483271,251831.245982410,1301.265748843,-86.071280,-93.252418,-7.181137,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,45721,0,1014
1.966000000,1.966000000,1966000,7396,2356,2336,1.898608059,1.882490842,gpio35,gpio34,1.920696931,1.940583677,-44662.079668704,-497.424618554,308277.107957162,1598.817980711,252297.186829599,1302.836417856,307707.783746078,1596.890483271,251831.245982410,1301.265748843,-86.071280,-93.252418,-7.181137,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,45721,0,1014
1.967000000,1.967000000,1967000,7397,2447,2507,1.971941392,2.020293040,gpio35,gpio34,1.920796527,1.940615035,116309.241137374,371.227438322,309737.427560881,1596.855296835,253492.327559743,1301.237076305,309055.965820784,1594.374642673,252934.612194181,1299.215653840,-78.941553,-86.332152,-7.390599,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,1,0,45721,0,1014
1.968000000,1.968000000,1968000,7398,2518,2664,2.029157509,2.146813187,gpio35,gpio34,1.921022544,1.940703577,263944.308621653,1048.207627261,309737.427560881,1596.855296835,253492.327559743,1301.237076305,309055.965820784,1594.374642673,252934.612194181,1299.215653840,-78.941553,-86.332152,-7.390599,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,45721,0,1014
1.969000000,1.969000000,1969000,7399,2591,2786,2.087985348,2.245128205,gpio35,gpio34,1.921346650,1.940850859,378493.536035966,1743.591157599,309737.427560881,1596.855296835,253492.327559743,1301.237076305,309055.965820784,1594.374642673,252934.612194181,1299.215653840,-78.941553,-86.332152,-7.390599,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,45721,0,1014
1.970000000,1.970000000,1970000,7400,2638,2831,2.125860806,2.281391941,gpio35,gpio34,1.921706695,1.941035869,420464.163217406,2190.235123762,309737.427560881,1596.855296835,253492.327559743,1301.237076305,309055.965820784,1594.374642673,252934.612194181,1299.215653840,-78.941553,-86.332152,-7.390599,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,45721,0,1014
1.971000000,1.971000000,1971000,7401,2650,2865,2.135531136,2.308791209,gpio35,gpio34,1.922093779,1.941230364,452040.812485171,2302.526818166,309737.427560881,1596.855296835,253492.327559743,1301.237076305,309055.965820784,1594.374642673,252934.612194181,1299.215653840,-78.941553,-86.332152,-7.390599,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,45721,0,1014
1.972000000,1.972000000,1972000,7402,2628,2778,2.117802198,2.238681319,gpio35,gpio34,1.922410367,1.941406936,369713.804952233,2090.340753879,309737.427560881,1596.855296835,253492.327559743,1301.237076305,309055.965820784,1594.374642673,252934.612194181,1299.215653840,-78.941553,-86.332152,-7.390599,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,45721,0,1014
1.973000000,1.973000000,1973000,7403,2568,2654,2.069450549,2.138754579,gpio35,gpio34,1.922626711,1.941534980,252648.736281346,1515.840765483,309737.427560881,1596.855296835,253492.327559743,1301.237076305,309055.965820784,1594.374642673,252934.612194181,1299.215653840,-78.941553,-86.332152,-7.390599,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,45721,0,1014
1.974000000,1.974000000,1974000,7404,2485,2483,2.002564103,2.000952381,gpio35,gpio34,1.922705037,1.941596009,91469.428818655,722.491578811,309737.427560881,1596.855296835,253492.327559743,1301.237076305,309055.965820784,1594.374642673,252934.612194181,1299.215653840,-78.941553,-86.332152,-7.390599,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,45721,0,1014
1.975000000,1.975000000,1975000,7405,2398,2311,1.932454212,1.862344322,gpio35,gpio34,1.922644676,1.941586867,-70489.790908072,-108.224901849,309737.427560881,1596.855296835,253492.327559743,1301.237076305,309055.965820784,1594.374642673,252934.612194181,1299.215653840,-78.941553,-86.332152,-7.390599,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,45721,0,1014
1.976000000,1.976000000,1976000,7406,2325,2158,1.873626374,1.739047619,gpio35,gpio34,1.922461079,1.941518906,-214406.311556582,-804.548414913,309737.427560881,1596.855296835,253492.327559743,1301.237076305,309055.965820784,1594.374642673,252934.612194181,1299.215653840,-78.941553,-86.332152,-7.390599,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,45721,0,1014
1.977000000,1.977000000,1977000,7407,2248,2021,1.811575092,1.628644689,gpio35,gpio34,1.922167263,1.941388963,-343121.450540452,-1538.336247639,309737.427560881,1596.855296835,253492.327559743,1301.237076305,309055.965820784,1594.374642673,252934.612194181,1299.215653840,-78.941553,-86.332152,-7.390599,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,45721,0,1014
1.978000000,1.978000000,1978000,7408,2195,1967,1.768864469,1.585128205,gpio35,gpio34,1.921830224,1.941216438,-393597.273950883,-2042.426433476,309737.427560881,1596.855296835,253492.327559743,1301.237076305,309055.965820784,1594.374642673,252934.612194181,1299.215653840,-78.941553,-86.332152,-7.390599,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,45721,0,1014
1.979000000,1.979000000,1979000,7409,2173,1913,1.751135531,1.541611722,gpio35,gpio34,1.921450005,1.941026357,-444022.621537904,-2250.267544511,309737.427560881,1596.855296835,253492.327559743,1301.237076305,309055.965820784,1594.374642673,252934.612194181,1299.215653840,-78.941553,-86.332152,-7.390599,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,45721,0,1014
1.980000000,1.980000000,1980000,7410,2183,1928,1.759194139,1.553699634,gpio35,gpio34,1.921082255,1.940844525,-429462.225343874,-2152.615669027,309737.427560881,1596.855296835,253492.327559743,1301.237076305,309055.965820784,1594.374642673,252934.612194181,1299.215653840,-78.941553,-86.332152,-7.390599,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,45721,0,1014
1.981000000,1.981000000,1981000,7411,2222,2072,1.790622711,1.669743590,gpio35,gpio34,1.920830916,1.940694303,-293515.576822607,-1778.396782390,309737.427560881,1596.855296835,253492.327559743,1301.237076305,309055.965820784,1594.374642673,252934.612194181,1299.215653840,-78.941553,-86.332152,-7.390599,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,45721,0,1014
1.982000000,1.982000000,1982000,7412,2301,2220,1.854285714,1.789010989,gpio35,gpio34,1.920699096,1.940607895,-153940.508663863,-1022.945682878,309737.427560881,1596.855296835,253492.327559743,1301.237076305,309055.965820784,1594.374642673,252934.612194181,1299.215653840,-78.941553,-86.332152,-7.390599,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,45721,0,1014
1.983000000,1.983000000,1983000,7413,2387,2393,1.923589744,1.928424908,gpio35,gpio34,1.920706822,1.940590876,9022.273714209,-201.468908907,319325.669135009,1633.023972974,261339.444044730,1330.710017582,318147.181019698,1628.021550677,260374.957131722,1326.633669915,-81.504215,-88.239201,-6.734986,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,1,0,45721,0,1014
1.984000000,1.984000000,1984000,7414,2475,2562,1.994505495,2.064615385,gpio35,gpio34,1.920850731,1.940644791,168057.727023905,638.266709878,319325.669135009,1633.023972974,261339.444044730,1330.710017582,318147.181019698,1628.021550677,260374.957131722,1326.633669915,-81.504215,-88.239201,-6.734986,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,45721,0,1014
1.985000000,1.985000000,1985000,7415,2543,2705,2.049304029,2.179853480,gpio35,gpio34,1.921109733,1.940753450,302465.764021305,1286.359377163,319325.669135009,1633.023972974,261339.444044730,1330.710017582,318147.181019698,1628.021550677,260374.957131722,1326.633669915,-81.504215,-88.239201,-6.734986,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,45721,0,1014
1.986000000,1.986000000,1986000,7416,2610,2769,2.103296703,2.231428571,gpio35,gpio34,1.921420052,1.940915994,362393.158833249,1924.263790987,319325.669135009,1633.023972974,261339.444044730,1330.710017582,318147.181019698,1628.021550677,260374.957131722,1326.633669915,-81.504215,-88.239201,-6.734986,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,45721,0,1014
1.987000000,1.987000000,1987000,7417,2644,2851,2.130695971,2.297509158,gpio35,gpio34,1.921796141,1.941105774,439200.274537372,2246.704994193,319325.669135009,1633.023972974,261339.444044730,1330.710017582,318147.181019698,1628.021550677,260374.957131722,1326.633669915,-81.504215,-88.239201,-6.734986,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,45721,0,1014
1.988000000,1.988000000,1988000,7418,2645,2863,2.131501832,2.307179487,gpio35,gpio34,1.922181525,1.941296170,450054.173120829,2253.998449993,319325.669135009,1633.023972974,261339.444044730,1330.710017582,318147.181019698,1628.021550677,260374.957131722,1326.633669915,-81.504215,-88.239201,-6.734986,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,45721,0,1014
1.989000000,1.989000000,1989000,7419,2615,2744,2.107326007,2.211282051,gpio35,gpio34,1.922470625,1.941462199,337614.221939271,1965.539627722,319325.669135009,1633.023972974,261339.444044730,1330.710017582,318147.181019698,1628.021550677,260374.957131722,1326.633669915,-81.504215,-88.239201,-6.734986,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,45721,0,1014
1.990000000,1.990000000,1990000,7420,2553,2605,2.057362637,2.099267399,gpio35,gpio34,1.922647422,1.941578100,206464.879278906,1372.084118863,319325.669135009,1633.023972974,261339.444044730,1330.710017582,318147.181019698,1628.021550677,260374.957131722,1326.633669915,-81.504215,-88.239201,-6.734986,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,45721,0,1014
1.991000000,1.991000000,1991000,7421,2457,2428,1.980000000,1.956630037,gpio35,gpio34,1.922681405,1.941616522,39685.206244221,454.856598516,319325.669135009,1633.023972974,261339.444044730,1330.710017582,318147.181019698,1628.021550677,260374.957131722,1326.633669915,-81.504215,-88.239201,-6.734986,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,45721,0,1014
1.992000000,1.992000000,1992000,7422,2368,2251,1.908278388,1.813992674,gpio35,gpio34,1.922572716,1.941583184,-126927.687117429,-394.672568752,319325.669135009,1633.023972974,261339.444044730,1330.710017582,318147.181019698,1628.021550677,260374.957131722,1326.633669915,-81.504215,-88.239201,-6.734986,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,45721,0,1014
1.993000000,1.993000000,1993000,7423,2297,2110,1.851062271,1.700366300,gpio35,gpio34,1.922350509,1.941492663,-259494.671011737,-1071.629312561,319325.669135009,1633.023972974,261339.444044730,1330.710017582,318147.181019698,1628.021550677,260374.957131722,1326.633669915,-81.504215,-88.239201,-6.734986,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,45721,0,1014
1.994000000,1.994000000,1994000,7424,2227,1988,1.794652015,1.602051282,gpio35,gpio34,1.922030210,1.941345822,-374048.348063660,-1738.368938831,319325.669135009,1633.023972974,261339.444044730,1330.710017582,318147.181019698,1628.021550677,260374.957131722,1326.633669915,-81.504215,-88.239201,-6.734986,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,45721,0,1014
1.995000000,1.995000000,1995000,7425,2184,1941,1.760000000,1.564175824,gpio35,gpio34,1.921672356,1.941164476,-417905.603576071,-2146.857484036,319325.669135009,1633.023972974,261339.444044730,1330.710017582,318147.181019698,1628.021550677,260374.957131722,1326.633669915,-81.504215,-88.239201,-6.734986,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,45721,0,1014
1.996000000,1.996000000,1996000,7426,2173,1908,1.751135531,1.537582418,gpio35,gpio34,1.921288266,1.940974447,-448543.719831978,-2249.652395287,319325.669135009,1633.023972974,261339.444044730,1330.710017582,318147.181019698,1628.021550677,260374.957131722,1326.633669915,-81.504215,-88.239201,-6.734986,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,45721,0,1014
1.997000000,1.997000000,1997000,7427,2191,1993,1.765641026,1.606080586,gpio35,gpio34,1.920973058,1.940799114,-368102.392534691,-2075.679848599,319325.669135009,1633.023972974,261339.444044730,1330.710017582,318147.181019698,1628.021550677,260374.957131722,1326.633669915,-81.504215,-88.239201,-6.734986,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,45721,0,1014
1.998000000,1.998000000,1998000,7428,2241,2117,1.805934066,1.706007326,gpio35,gpio34,1.920758092,1.940664249,-251038.935276222,-1596.596129048,319325.669135009,1633.023972974,261339.444044730,1330.710017582,318147.181019698,1628.021550677,260374.957131722,1326.633669915,-81.504215,-88.239201,-6.734986,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,45721,0,1014
1.999000000,1.999000000,1999000,7429,2330,2277,1.877655678,1.834945055,gpio35,gpio34,1.920672279,1.940601240,-100213.244901031,-745.925222249,319325.669135009,1633.023972974,261339.444044730,1330.710017582,318147.181019698,1628.021550677,260374.957131722,1326.633669915,-81.504215,-88.239201,-6.734986,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,45721,0,1014
2.000000000,2.000000000,2000000,7430,2417,2450,1.947765568,1.974358974,gpio35,gpio34,1.920725966,1.940608405,62695.810213278,84.814692055,307984.937507098,1595.886610286,252058.071498869,1300.447718085,307371.653417583,1594.041207776,251556.153430617,1298.943946159,-86.106545,-93.230212,-7.123668,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,315,1,0,45721,0,1014
