host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.000000000,0.000000000,0,6688,2471,2534,1.991282051,2.042051282,gpio35,gpio34,1.938915191,1.957909493,120564.559990478,395.475577821,308858.449617311,1559.483470143,252000.241969356,1271.456283388,308277.302595136,1556.325634505,251526.079159858,1268.881680938,-79.843285,-84.638099,-4.794814,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,1,0,0,0,1003
0.001000000,0.001000000,1000,6689,2551,2700,2.055750916,2.175824176,gpio35,gpio34,1.939152100,1.958007335,276666.144706063,1158.292965767,308858.449617311,1559.483470143,252000.241969356,1271.456283388,308277.302595136,1556.325634505,251526.079159858,1268.881680938,-79.843285,-84.638099,-4.794814,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.002000000,0.002000000,2000,6690,2628,2825,2.117802198,2.276556777,gpio35,gpio34,1.939489505,1.958167130,394026.639160435,1891.727053942,308858.449617311,1559.483470143,252000.241969356,1271.456283388,308277.302595136,1556.325634505,251526.079159858,1268.881680938,-79.843285,-84.638099,-4.794814,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.003000000,0.003000000,3000,6691,2672,2872,2.153260073,2.314432234,gpio35,gpio34,1.939864447,1.958362222,437864.184906528,2309.602401826,308858.449617311,1559.483470143,252000.241969356,1271.456283388,308277.302595136,1556.325634505,251526.079159858,1268.881680938,-79.843285,-84.638099,-4.794814,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.004000000,0.004000000,4000,6692,2685,2903,2.163736264,2.339413919,gpio35,gpio34,1.940263997,1.958567597,466600.336550193,2431.314889747,308858.449617311,1559.483470143,252000.241969356,1271.456283388,308277.302595136,1556.325634505,251526.079159858,1268.881680938,-79.843285,-84.638099,-4.794814,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.005000000,0.005000000,5000,6693,2667,2814,2.149230769,2.267692308,gpio35,gpio34,1.940591425,1.958758260,382376.077867099,2257.160680565,308858.449617311,1559.483470143,252000.241969356,1271.456283388,308277.302595136,1556.325634505,251526.079159858,1268.881680938,-79.843285,-84.638099,-4.794814,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.006000000,0.006000000,6000,6694,2618,2692,2.109743590,2.169377289,gpio35,gpio34,1.940820211,1.958909245,267179.833044531,1787.435640976,308858.449617311,1559.483470143,252000.241969356,1271.456283388,308277.302595136,1556.325634505,251526.079159858,1268.881680938,-79.843285,-84.638099,-4.794814,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.007000000,0.007000000,7000,6695,2522,2529,2.032380952,2.038021978,gpio35,gpio34,1.940917413,1.958982717,113513.795790289,869.792769106,308858.449617311,1559.483470143,252000.241969356,1271.456283388,308277.302595136,1556.325634505,251526.079159858,1268.881680938,-79.843285,-84.638099,-4.794814,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.008000000,0.008000000,8000,6696,2436,2355,1.963076923,1.897802198,gpio35,gpio34,1.940874298,1.958986811,-50350.645559419,48.469148050,308858.449617311,1559.483470143,252000.241969356,1271.456283388,308277.302595136,1556.325634505,251526.079159858,1268.881680938,-79.843285,-84.638099,-4.794814,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.009000000,0.009000000,9000,6697,2359,2192,1.901025641,1.766446886,gpio35,gpio34,1.940699870,1.958928850,-203699.152335058,-686.171702240,308858.449617311,1559.483470143,252000.241969356,1271.456283388,308277.302595136,1556.325634505,251526.079159858,1268.881680938,-79.843285,-84.638099,-4.794814,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.010000000,0.010000000,10000,6698,2286,2059,1.842197802,1.659267399,gpio35,gpio34,1.940418438,1.958812119,-328661.392060142,-1381.917268503,308858.449617311,1559.483470143,252000.241969356,1271.456283388,308277.302595136,1556.325634505,251526.079159858,1268.881680938,-79.843285,-84.638099,-4.794814,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.011000000,0.011000000,11000,6699,2231,2000,1.797875458,1.611721612,gpio35,gpio34,1.940089741,1.958651182,-383857.470470847,-1905.244194907,308858.449617311,1559.483470143,252000.241969356,1271.456283388,308277.302595136,1556.325634505,251526.079159858,1268.881680938,-79.843285,-84.638099,-4.794814,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.012000000,0.012000000,12000,6700,2207,1947,1.778534799,1.569010989,gpio35,gpio34,1.939718662,1.958471066,-433351.769094385,-2132.302809769,308858.449617311,1559.483470143,252000.241969356,1271.456283388,308277.302595136,1556.325634505,251526.079159858,1268.881680938,-79.843285,-84.638099,-4.794814,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.013000000,0.013000000,13000,6701,2214,1962,1.784175824,1.581098901,gpio35,gpio34,1.939360042,1.958296770,-418801.958053401,-2063.389381401,308858.449617311,1559.483470143,252000.241969356,1271.456283388,308277.302595136,1556.325634505,251526.079159858,1268.881680938,-79.843285,-84.638099,-4.794814,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.014000000,0.014000000,14000,6702,2256,2107,1.818021978,1.697948718,gpio35,gpio34,1.939118631,1.958156496,-281924.049800417,-1660.639238670,308858.449617311,1559.483470143,252000.241969356,1271.456283388,308277.302595136,1556.325634505,251526.079159858,1268.881680938,-79.843285,-84.638099,-4.794814,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.015000000,0.015000000,15000,6703,2331,2253,1.878461538,1.815604396,gpio35,gpio34,1.938995117,1.958076801,-144241.922170893,-943.466539878,308858.449617311,1559.483470143,252000.241969356,1271.456283388,308277.302595136,1556.325634505,251526.079159858,1268.881680938,-79.843285,-84.638099,-4.794814,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.016000000,0.016000000,16000,6704,2415,2422,1.946153846,1.951794872,gpio35,gpio34,1.939007917,1.958064878,14947.760881232,-141.149566638,321046.037178648,1655.170771747,261944.198556216,1349.470717780,319684.117382966,1644.308590698,260832.996584957,1340.614716026,-81.938873,-89.346914,-7.408040,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,1,0,0,0,1003
0.017000000,0.017000000,17000,6705,2502,2594,2.016263736,2.090402930,gpio35,gpio34,1.939159312,1.958123077,176801.546104682,688.985572010,321046.037178648,1655.170771747,261944.198556216,1349.470717780,319684.117382966,1644.308590698,260832.996584957,1340.614716026,-81.938873,-89.346914,-7.408040,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.018000000,0.018000000,18000,6706,2582,2738,2.080732601,2.206446886,gpio35,gpio34,1.939426599,1.958245686,312142.753568716,1451.509449962,321046.037178648,1655.170771747,261944.198556216,1349.470717780,319684.117382966,1644.308590698,260832.996584957,1340.614716026,-81.938873,-89.346914,-7.408040,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.019000000,0.019000000,19000,6707,2645,2847,2.131501832,2.294285714,gpio35,gpio34,1.939781458,1.958418942,414410.214857543,2051.088070537,321046.037178648,1655.170771747,261944.198556216,1349.470717780,319684.117382966,1644.308590698,260832.996584957,1340.614716026,-81.938873,-89.346914,-7.408040,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.020000000,0.020000000,20000,6708,2672,2887,2.153260073,2.326520147,gpio35,gpio34,1.940168197,1.958613783,451639.696034391,2306.621323906,321046.037178648,1655.170771747,261944.198556216,1349.470717780,319684.117382966,1644.308590698,260832.996584957,1340.614716026,-81.938873,-89.346914,-7.408040,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.021000000,0.021000000,21000,6709,2687,2885,2.165347985,2.324908425,gpio35,gpio34,1.940552937,1.958820518,449305.861768772,2447.417114492,321046.037178648,1655.170771747,261944.198556216,1349.470717780,319684.117382966,1644.308590698,260832.996584957,1340.614716026,-81.938873,-89.346914,-7.408040,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.022000000,0.022000000,22000,6710,2640,2791,2.127472527,2.249157509,gpio35,gpio34,1.940861542,1.958989170,360393.411136495,1996.582140058,321046.037178648,1655.170771747,261944.198556216,1349.470717780,319684.117382966,1644.308590698,260832.996584957,1340.614716026,-81.938873,-89.346914,-7.408040,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.023000000,0.023000000,23000,6711,2571,2656,2.071868132,2.140366300,gpio35,gpio34,1.941061047,1.959102049,232984.884278355,1336.314463129,321046.037178648,1655.170771747,261944.198556216,1349.470717780,319684.117382966,1644.308590698,260832.996584957,1340.614716026,-81.938873,-89.346914,-7.408040,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.024000000,0.024000000,24000,6712,2494,2473,2.009816850,1.992893773,gpio35,gpio34,1.941112879,1.959152763,60531.096277025,600.385767524,321046.037178648,1655.170771747,261944.198556216,1349.470717780,319684.117382966,1644.308590698,260832.996584957,1340.614716026,-81.938873,-89.346914,-7.408040,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.025000000,0.025000000,25000,6713,2406,2296,1.938901099,1.850256410,gpio35,gpio34,1.941022023,1.959132512,-106103.654227547,-239.748768119,321046.037178648,1655.170771747,261944.198556216,1349.470717780,319684.117382966,1644.308590698,260832.996584957,1340.614716026,-81.938873,-89.346914,-7.408040,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.026000000,0.026000000,26000,6714,2324,2157,1.872820513,1.738241758,gpio35,gpio34,1.940819243,1.959046200,-236810.073159494,-1021.802204463,321046.037178648,1655.170771747,261944.198556216,1349.470717780,319684.117382966,1644.308590698,260832.996584957,1340.614716026,-81.938873,-89.346914,-7.408040,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.027000000,0.027000000,27000,6715,2259,2032,1.820439560,1.637509158,gpio35,gpio34,1.940515932,1.958907593,-354210.423685413,-1640.890853871,321046.037178648,1655.170771747,261944.198556216,1349.470717780,319684.117382966,1644.308590698,260832.996584957,1340.614716026,-81.938873,-89.346914,-7.408040,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.028000000,0.028000000,28000,6716,2229,1973,1.796263736,1.589963370,gpio35,gpio34,1.940165380,1.958744949,-409380.953064492,-1925.454786839,321046.037178648,1655.170771747,261944.198556216,1349.470717780,319684.117382966,1644.308590698,260832.996584957,1340.614716026,-81.938873,-89.346914,-7.408040,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.029000000,0.029000000,29000,6717,2207,1955,1.778534799,1.575457875,gpio35,gpio34,1.939800672,1.958564739,-425911.323237695,-2133.412869521,321046.037178648,1655.170771747,261944.198556216,1349.470717780,319684.117382966,1644.308590698,260832.996584957,1340.614716026,-81.938873,-89.346914,-7.408040,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.030000000,0.030000000,30000,6718,2217,2000,1.786593407,1.611721612,gpio35,gpio34,1.939472593,1.958392768,-383136.034098790,-2035.877848711,321046.037178648,1655.170771747,261944.198556216,1349.470717780,319684.117382966,1644.308590698,260832.996584957,1340.614716026,-81.938873,-89.346914,-7.408040,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.031000000,0.031000000,31000,6719,2281,2138,1.838168498,1.722930403,gpio35,gpio34,1.939256051,1.958272543,-252881.472763308,-1423.271680044,321046.037178648,1655.170771747,261944.198556216,1349.470717780,319684.117382966,1644.308590698,260832.996584957,1340.614716026,-81.938873,-89.346914,-7.408040,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.032000000,0.032000000,32000,6720,2358,2306,1.900219780,1.858315018,gpio35,gpio34,1.939175110,1.958214491,-94524.247445383,-687.256027222,321046.037178648,1655.170771747,261944.198556216,1349.470717780,319684.117382966,1644.308590698,260832.996584957,1340.614716026,-81.938873,-89.346914,-7.408040,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.033000000,0.033000000,33000,6721,2448,2482,1.972747253,2.000146520,gpio35,gpio34,1.939236082,1.958229023,71203.398925564,172.045700269,312090.393568909,1589.433653328,254637.212590827,1295.874848464,311551.109506406,1584.610201698,254197.206126995,1291.942259245,-87.165884,-93.235237,-6.069353,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,1,0,0,0,1003
0.034000000,0.034000000,34000,6722,2533,2653,2.041245421,2.137948718,gpio35,gpio34,1.939434794,1.958312040,232059.831226178,982.787322063,312090.393568909,1589.433653328,254637.212590827,1295.874848464,311551.109506406,1584.610201698,254197.206126995,1291.942259245,-87.165884,-93.235237,-6.069353,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.035000000,0.035000000,35000,6723,2612,2776,2.104908425,2.237069597,gpio35,gpio34,1.939732429,1.958458636,347582.737424445,1735.477237470,312090.393568909,1589.433653328,254637.212590827,1295.874848464,311551.109506406,1584.610201698,254197.206126995,1291.942259245,-87.165884,-93.235237,-6.069353,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.036000000,0.036000000,36000,6724,2644,2852,2.130695971,2.298315018,gpio35,gpio34,1.940091012,1.958630874,418758.548331260,2039.026905642,312090.393568909,1589.433653328,254637.212590827,1295.874848464,311551.109506406,1584.610201698,254197.206126995,1291.942259245,-87.165884,-93.235237,-6.069353,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.037000000,0.037000000,37000,6725,2682,2895,2.161318681,2.332967033,gpio35,gpio34,1.940483888,1.958833561,458806.973029012,2399.513988910,312090.393568909,1589.433653328,254637.212590827,1295.874848464,311551.109506406,1584.610201698,254197.206126995,1291.942259245,-87.165884,-93.235237,-6.069353,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.038000000,0.038000000,38000,6726,2685,2868,2.163736264,2.311208791,gpio35,gpio34,1.940854612,1.959038464,432938.539366582,2425.734957303,312090.393568909,1589.433653328,254637.212590827,1295.874848464,311551.109506406,1584.610201698,254197.206126995,1291.942259245,-87.165884,-93.235237,-6.069353,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.039000000,0.039000000,39000,6727,2625,2752,2.115384615,2.217728938,gpio35,gpio34,1.941131487,1.959194810,323338.315791271,1850.899574703,312090.393568909,1589.433653328,254637.212590827,1295.874848464,311551.109506406,1584.610201698,254197.206126995,1291.942259245,-87.165884,-93.235237,-6.069353,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.040000000,0.040000000,40000,6728,2553,2600,2.057362637,2.095238095,gpio35,gpio34,1.941285593,1.959292978,179968.190187000,1162.157097958,312090.393568909,1589.433653328,254637.212590827,1295.874848464,311551.109506406,1584.610201698,254197.206126995,1291.942259245,-87.165884,-93.235237,-6.069353,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.041000000,0.041000000,41000,6729,2463,2415,1.984835165,1.946153846,gpio35,gpio34,1.941290462,1.959318520,5685.224310177,302.380469396,312090.393568909,1589.433653328,254637.212590827,1295.874848464,311551.109506406,1584.610201698,254197.206126995,1291.942259245,-87.165884,-93.235237,-6.069353,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.042000000,0.042000000,42000,6730,2376,2241,1.914725275,1.805934066,gpio35,gpio34,1.941155105,1.959273927,-158071.388468050,-527.915900156,312090.393568909,1589.433653328,254637.212590827,1295.874848464,311551.109506406,1584.610201698,254197.206126995,1291.942259245,-87.165884,-93.235237,-6.069353,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.043000000,0.043000000,43000,6731,2299,2110,1.852673993,1.700366300,gpio35,gpio34,1.940914316,1.959167327,-281197.061387417,-1261.980365397,312090.393568909,1589.433653328,254637.212590827,1295.874848464,311551.109506406,1584.610201698,254197.206126995,1291.942259245,-87.165884,-93.235237,-6.069353,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.044000000,0.044000000,44000,6732,2239,2002,1.804322344,1.613333333,gpio35,gpio34,1.940586735,1.959012482,-382554.371083633,-1833.128032674,312090.393568909,1589.433653328,254637.212590827,1295.874848464,311551.109506406,1584.610201698,254197.206126995,1291.942259245,-87.165884,-93.235237,-6.069353,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.045000000,0.045000000,45000,6733,2222,1957,1.790622711,1.577069597,gpio35,gpio34,1.940223218,1.958844092,-424521.194528217,-1993.477638140,312090.393568909,1589.433653328,254637.212590827,1295.874848464,311551.109506406,1584.610201698,254197.206126995,1291.942259245,-87.165884,-93.235237,-6.069353,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.046000000,0.046000000,46000,6734,2206,1961,1.777728938,1.580293040,gpio35,gpio34,1.939863288,1.958662977,-420332.284194518,-2144.126733207,312090.393568909,1589.433653328,254637.212590827,1295.874848464,311551.109506406,1584.610201698,254197.206126995,1291.942259245,-87.165884,-93.235237,-6.069353,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.047000000,0.047000000,47000,6735,2246,2055,1.809963370,1.656043956,gpio35,gpio34,1.939579469,1.958514278,-331448.807139817,-1760.376174712,312090.393568909,1589.433653328,254637.212590827,1295.874848464,311551.109506406,1584.610201698,254197.206126995,1291.942259245,-87.165884,-93.235237,-6.069353,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.048000000,0.048000000,48000,6736,2307,2189,1.859120879,1.764029304,gpio35,gpio34,1.939403919,1.958414884,-205010.322170465,-1176.665990101,312090.393568909,1589.433653328,254637.212590827,1295.874848464,311551.109506406,1584.610201698,254197.206126995,1291.942259245,-87.165884,-93.235237,-6.069353,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.049000000,0.049000000,49000,6737,2386,2365,1.922783883,1.905860806,gpio35,gpio34,1.939370376,1.958379253,-39172.189724793,-421.816621381,312090.393568909,1589.433653328,254637.212590827,1295.874848464,311551.109506406,1584.610201698,254197.206126995,1291.942259245,-87.165884,-93.235237,-6.069353,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
