host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.050000000,0.050000000,50000,6738,2471,2535,1.991282051,2.042857143,gpio35,gpio34,1.939473862,1.958412156,120853.520879679,389.518862734,311611.371997085,1592.980730553,254246.374806859,1298.766801929,310985.740672234,1586.226890559,253735.916875592,1293.260355428,-79.704380,-85.688668,-5.984288,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,1,0,0,0,1003
0.051000000,0.051000000,51000,6739,2556,2689,2.059780220,2.166959707,gpio35,gpio34,1.939701348,1.958513524,265661.649216864,1200.043011365,311611.371997085,1592.980730553,254246.374806859,1298.766801929,310985.740672234,1586.226890559,253735.916875592,1293.260355428,-79.704380,-85.688668,-5.984288,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.052000000,0.052000000,52000,6740,2629,2818,2.118608059,2.270915751,gpio35,gpio34,1.940032563,1.958673619,386797.537305896,1895.274706319,311611.371997085,1592.980730553,254246.374806859,1298.766801929,310985.740672234,1586.226890559,253735.916875592,1293.260355428,-79.704380,-85.688668,-5.984288,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.053000000,0.053000000,53000,6741,2661,2873,2.144395604,2.315238095,gpio35,gpio34,1.940407768,1.958859341,438171.090432184,2198.664577022,311611.371997085,1592.980730553,254246.374806859,1298.766801929,310985.740672234,1586.226890559,253735.916875592,1293.260355428,-79.704380,-85.688668,-5.984288,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.054000000,0.054000000,54000,6742,2687,2895,2.165347985,2.332967033,gpio35,gpio34,1.940800327,1.959065829,458437.059607190,2444.510093091,311611.371997085,1592.980730553,254246.374806859,1298.766801929,310985.740672234,1586.226890559,253735.916875592,1293.260355428,-79.704380,-85.688668,-5.984288,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.055000000,0.055000000,55000,6743,2676,2848,2.156483516,2.295091575,gpio35,gpio34,1.941154619,1.959263247,413747.050162329,2337.123814263,311611.371997085,1592.980730553,254246.374806859,1298.766801929,310985.740672234,1586.226890559,253735.916875592,1293.260355428,-79.704380,-85.688668,-5.984288,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.056000000,0.056000000,56000,6744,2605,2705,2.099267399,2.179853480,gpio35,gpio34,1.941393317,1.959403251,278756.391386821,1657.435274071,311611.371997085,1592.980730553,254246.374806859,1298.766801929,310985.740672234,1586.226890559,253735.916875592,1293.260355428,-79.704380,-85.688668,-5.984288,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.057000000,0.057000000,57000,6745,2520,2529,2.030769231,2.038021978,gpio35,gpio34,1.941489946,1.959474617,112844.512871932,844.864171304,311611.371997085,1592.980730553,254246.374806859,1298.766801929,310985.740672234,1586.226890559,253735.916875592,1293.260355428,-79.704380,-85.688668,-5.984288,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.058000000,0.058000000,58000,6746,2436,2356,1.963076923,1.898608059,gpio35,gpio34,1.941447064,1.959478219,-50078.161910065,42.645800433,311611.371997085,1592.980730553,254246.374806859,1298.766801929,310985.740672234,1586.226890559,253735.916875592,1293.260355428,-79.704380,-85.688668,-5.984288,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.059000000,0.059000000,59000,6747,2349,2192,1.892967033,1.766446886,gpio35,gpio34,1.941272064,1.959411708,-204368.038454145,-787.390834450,311611.371997085,1592.980730553,254246.374806859,1298.766801929,310985.740672234,1586.226890559,253735.916875592,1293.260355428,-79.704380,-85.688668,-5.984288,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.060000000,0.060000000,60000,6748,2279,2068,1.836556777,1.666520147,gpio35,gpio34,1.940997312,1.959288853,-320859.733729977,-1454.414699198,311611.371997085,1592.980730553,254246.374806859,1298.766801929,310985.740672234,1586.226890559,253735.916875592,1293.260355428,-79.704380,-85.688668,-5.984288,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.061000000,0.061000000,61000,6749,2244,1995,1.808351648,1.607692308,gpio35,gpio34,1.940664007,1.959137916,-389238.975786108,-1786.865912291,311611.371997085,1592.980730553,254246.374806859,1298.766801929,310985.740672234,1586.226890559,253735.916875592,1293.260355428,-79.704380,-85.688668,-5.984288,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.062000000,0.062000000,62000,6750,2212,1955,1.782564103,1.575457875,gpio35,gpio34,1.940298801,1.958961342,-426493.628202027,-2090.364191788,311611.371997085,1592.980730553,254246.374806859,1298.766801929,310985.740672234,1586.226890559,253735.916875592,1293.260355428,-79.704380,-85.688668,-5.984288,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.063000000,0.063000000,63000,6751,2208,1980,1.779340659,1.595604396,gpio35,gpio34,1.939954107,1.958781721,-402539.702454010,-2126.434470772,311611.371997085,1592.980730553,254246.374806859,1298.766801929,310985.740672234,1586.226890559,253735.916875592,1293.260355428,-79.704380,-85.688668,-5.984288,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.064000000,0.064000000,64000,6752,2259,2085,1.820439560,1.680219780,gpio35,gpio34,1.939694372,1.958643379,-303321.947848330,-1637.759835805,311611.371997085,1592.980730553,254246.374806859,1298.766801929,310985.740672234,1586.226890559,253735.916875592,1293.260355428,-79.704380,-85.688668,-5.984288,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.065000000,0.065000000,65000,6753,2321,2224,1.870402930,1.792234432,gpio35,gpio34,1.939546912,1.958555139,-172206.103314307,-1044.632106739,311611.371997085,1592.980730553,254246.374806859,1298.766801929,310985.740672234,1586.226890559,253735.916875592,1293.260355428,-79.704380,-85.688668,-5.984288,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.066000000,0.066000000,66000,6754,2402,2409,1.935677656,1.941318681,gpio35,gpio34,1.939548684,1.958532261,2069.100475644,-270.834450314,311611.371997085,1592.980730553,254246.374806859,1298.766801929,310985.740672234,1586.226890559,253735.916875592,1293.260355428,-79.704380,-85.688668,-5.984288,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.067000000,0.067000000,67000,6755,2489,2585,2.005787546,2.083150183,gpio35,gpio34,1.939692286,1.958579517,167700.153498670,559.430373218,312758.938775400,1601.192763298,255182.684323953,1305.462121779,312206.922853574,1595.227690363,254732.289827563,1300.598761821,-73.093686,-79.711957,-6.618272,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,1,0,0,0,1003
0.068000000,0.068000000,68000,6756,2559,2722,2.062197802,2.193553114,gpio35,gpio34,1.939946146,1.958683135,296462.781361762,1226.682198428,312758.938775400,1601.192763298,255182.684323953,1305.462121779,312206.922853574,1595.227690363,254732.289827563,1300.598761821,-73.093686,-79.711957,-6.618272,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.069000000,0.069000000,69000,6757,2635,2834,2.123443223,2.283809524,gpio35,gpio34,1.940290010,1.958847895,401569.214477174,1950.507736577,312758.938775400,1601.192763298,255182.684323953,1305.462121779,312206.922853574,1595.227690363,254732.289827563,1300.598761821,-73.093686,-79.711957,-6.618272,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.070000000,0.070000000,70000,6758,2658,2877,2.141978022,2.318461538,gpio35,gpio34,1.940668181,1.959031025,441634.828508780,2167.980927103,312758.938775400,1601.192763298,255182.684323953,1305.462121779,312206.922853574,1595.227690363,254732.289827563,1300.598761821,-73.093686,-79.711957,-6.618272,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.071000000,0.071000000,71000,6759,2671,2870,2.152454212,2.312820513,gpio35,gpio34,1.941040334,1.959224448,434605.512686723,2289.835036499,312758.938775400,1601.192763298,255182.684323953,1305.462121779,312206.922853574,1595.227690363,254732.289827563,1300.598761821,-73.093686,-79.711957,-6.618272,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.072000000,0.072000000,72000,6760,2628,2780,2.117802198,2.240293040,gpio35,gpio34,1.941339586,1.959383026,349472.151542700,1877.318287318,312758.938775400,1601.192763298,255182.684323953,1305.462121779,312206.922853574,1595.227690363,254732.289827563,1300.598761821,-73.093686,-79.711957,-6.618272,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.073000000,0.073000000,73000,6761,2560,2646,2.063003663,2.132307692,gpio35,gpio34,1.941530554,1.959486647,223015.643228945,1226.710035036,312758.938775400,1601.192763298,255182.684323953,1305.462121779,312206.922853574,1595.227690363,254732.289827563,1300.598761821,-73.093686,-79.711957,-6.618272,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.074000000,0.074000000,74000,6762,2483,2458,2.000952381,1.980805861,gpio35,gpio34,1.941569830,1.959528112,45866.338044702,490.890943859,312758.938775400,1601.192763298,255182.684323953,1305.462121779,312206.922853574,1595.227690363,254732.289827563,1300.598761821,-73.093686,-79.711957,-6.618272,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.075000000,0.075000000,75000,6763,2389,2284,1.925201465,1.840586081,gpio35,gpio34,1.941468846,1.959493786,-117930.455847259,-406.375061725,312758.938775400,1601.192763298,255182.684323953,1305.462121779,312206.922853574,1595.227690363,254732.289827563,1300.598761821,-73.093686,-79.711957,-6.618272,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.076000000,0.076000000,76000,6764,2312,2144,1.863150183,1.727765568,gpio35,gpio34,1.941255143,1.959397442,-249566.145262380,-1140.561067804,312758.938775400,1601.192763298,255182.684323953,1305.462121779,312206.922853574,1595.227690363,254732.289827563,1300.598761821,-73.093686,-79.711957,-6.618272,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.077000000,0.077000000,77000,6765,2243,2016,1.807545788,1.624615385,gpio35,gpio34,1.940938503,1.959245591,-369777.031570574,-1797.691601526,312758.938775400,1601.192763298,255182.684323953,1305.462121779,312206.922853574,1595.227690363,254732.289827563,1300.598761821,-73.093686,-79.711957,-6.618272,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.078000000,0.078000000,78000,6766,2216,1962,1.785787546,1.581098901,gpio35,gpio34,1.940578663,1.959072133,-420226.507917805,-2053.478251363,312758.938775400,1601.192763298,255182.684323953,1305.462121779,312206.922853574,1595.227690363,254732.289827563,1300.598761821,-73.093686,-79.711957,-6.618272,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.079000000,0.079000000,79000,6767,2193,1942,1.767252747,1.564981685,gpio35,gpio34,1.940203066,1.958880313,-438628.227105740,-2270.848471375,312758.938775400,1601.192763298,255182.684323953,1305.462121779,312206.922853574,1595.227690363,254732.289827563,1300.598761821,-73.093686,-79.711957,-6.618272,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.080000000,0.080000000,80000,6768,2203,1986,1.775311355,1.600439560,gpio35,gpio34,1.939863303,1.958696744,-396781.318347758,-2173.176014963,312758.938775400,1601.192763298,255182.684323953,1305.462121779,312206.922853574,1595.227690363,254732.289827563,1300.598761821,-73.093686,-79.711957,-6.618272,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.081000000,0.081000000,81000,6769,2267,2128,1.826886447,1.714871795,gpio35,gpio34,1.939638311,1.958564934,-262748.722588857,-1560.432548129,312758.938775400,1601.192763298,255182.684323953,1305.462121779,312206.922853574,1595.227690363,254732.289827563,1300.598761821,-73.093686,-79.711957,-6.618272,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.082000000,0.082000000,82000,6770,2348,2294,1.892161172,1.848644689,gpio35,gpio34,1.939547318,1.958498530,-106263.824590693,-786.119091264,312758.938775400,1601.192763298,255182.684323953,1305.462121779,312206.922853574,1595.227690363,254732.289827563,1300.598761821,-73.093686,-79.711957,-6.618272,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.083000000,0.083000000,83000,6771,2438,2471,1.964688645,1.991282051,gpio35,gpio34,1.939599053,1.958504720,60416.658642193,73.281499292,321601.496866646,1633.299214059,262397.402850783,1331.638704820,320615.994373546,1628.147650779,261593.322965546,1327.438604193,-75.703743,-81.514661,-5.810919,1,62.488283,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,240,1,0,0,0,1003
0.084000000,0.084000000,84000,6772,2524,2639,2.033992674,2.126666667,gpio35,gpio34,1.939786120,1.958580208,218460.585828712,893.662046080,321601.496866646,1633.299214059,262397.402850783,1331.638704820,320615.994373546,1628.147650779,261593.322965546,1327.438604193,-75.703743,-81.514661,-5.810919,1,62.488283,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,240,0,0,0,0,1003
0.085000000,0.085000000,85000,6773,2597,2766,2.092820513,2.229010989,gpio35,gpio34,1.940075345,1.958714449,337761.480411547,1589.200121999,321601.496866646,1633.299214059,262397.402850783,1331.638704820,320615.994373546,1628.147650779,261593.322965546,1327.438604193,-75.703743,-81.514661,-5.810919,1,62.488283,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,240,0,0,0,0,1003
0.086000000,0.086000000,86000,6774,2630,2837,2.119413919,2.286227106,gpio35,gpio34,1.940421497,1.958875148,404241.626151412,1902.436228081,321601.496866646,1633.299214059,262397.402850783,1331.638704820,320615.994373546,1628.147650779,261593.322965546,1327.438604193,-75.703743,-81.514661,-5.810919,1,62.488283,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,240,0,0,0,0,1003
0.087000000,0.087000000,87000,6775,2667,2883,2.149230769,2.323296703,gpio35,gpio34,1.940804372,1.959065504,447127.859625721,2253.519741232,321601.496866646,1633.299214059,262397.402850783,1331.638704820,320615.994373546,1628.147650779,261593.322965546,1327.438604193,-75.703743,-81.514661,-5.810919,1,62.488283,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,240,0,0,0,0,1003
0.088000000,0.088000000,88000,6776,2671,2855,2.152454212,2.300732601,gpio35,gpio34,1.941164300,1.959258892,420330.007791902,2289.426864667,321601.496866646,1633.299214059,262397.402850783,1331.638704820,320615.994373546,1628.147650779,261593.322965546,1327.438604193,-75.703743,-81.514661,-5.810919,1,62.488283,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,240,0,0,0,0,1003
0.089000000,0.089000000,89000,6777,2609,2736,2.102490842,2.204835165,gpio35,gpio34,1.941427971,1.959402124,307919.100893788,1695.647468572,321601.496866646,1633.299214059,262397.402850783,1331.638704820,320615.994373546,1628.147650779,261593.322965546,1327.438604193,-75.703743,-81.514661,-5.810919,1,62.488283,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,240,0,0,0,0,1003
0.090000000,0.090000000,90000,6778,2535,2587,2.042857143,2.084761905,gpio35,gpio34,1.941571305,1.959485579,167387.686358792,987.979922344,321601.496866646,1633.299214059,262397.402850783,1331.638704820,320615.994373546,1628.147650779,261593.322965546,1327.438604193,-75.703743,-81.514661,-5.810919,1,62.488283,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,240,0,0,0,0,1003
0.091000000,0.091000000,91000,6779,2448,2402,1.972747253,1.935677656,gpio35,gpio34,1.941565411,1.959498841,-6882.699014202,156.997953340,321601.496866646,1633.299214059,262397.402850783,1331.638704820,320615.994373546,1628.147650779,261593.322965546,1327.438604193,-75.703743,-81.514661,-5.810919,1,62.488283,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,240,0,0,0,0,1003
0.092000000,0.092000000,92000,6780,2363,2228,1.904249084,1.795457875,gpio35,gpio34,1.941419304,1.959443591,-170626.743869105,-654.072712107,321601.496866646,1633.299214059,262397.402850783,1331.638704820,320615.994373546,1628.147650779,261593.322965546,1327.438604193,-75.703743,-81.514661,-5.810919,1,62.488283,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,240,0,0,0,0,1003
0.093000000,0.093000000,93000,6781,2286,2095,1.842197802,1.688278388,gpio35,gpio34,1.941166163,1.959326345,-295622.056002655,-1388.011020537,321601.496866646,1633.299214059,262397.402850783,1331.638704820,320615.994373546,1628.147650779,261593.322965546,1327.438604193,-75.703743,-81.514661,-5.810919,1,62.488283,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,240,0,0,0,0,1003
0.094000000,0.094000000,94000,6782,2227,1987,1.794652015,1.601245421,gpio35,gpio34,1.940826242,1.959161671,-396964.940704256,-1949.492496365,321601.496866646,1633.299214059,262397.402850783,1331.638704820,320615.994373546,1628.147650779,261593.322965546,1327.438604193,-75.703743,-81.514661,-5.810919,1,62.488283,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,240,0,0,0,0,1003
0.095000000,0.095000000,95000,6783,2206,1949,1.777728938,1.570622711,gpio35,gpio34,1.940456039,1.958980238,-432329.672585672,-2147.886380543,321601.496866646,1633.299214059,262397.402850783,1331.638704820,320615.994373546,1628.147650779,261593.322965546,1327.438604193,-75.703743,-81.514661,-5.810919,1,62.488283,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,240,0,0,0,0,1003
0.096000000,0.096000000,96000,6784,2192,1950,1.766446886,1.571428571,gpio35,gpio34,1.940087011,1.958787705,-430956.245628294,-2279.300745279,321601.496866646,1633.299214059,262397.402850783,1331.638704820,320615.994373546,1628.147650779,261593.322965546,1327.438604193,-75.703743,-81.514661,-5.810919,1,62.488283,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,240,0,0,0,0,1003
0.097000000,0.097000000,97000,6785,2230,2041,1.797069597,1.644761905,gpio35,gpio34,1.939791686,1.958625987,-344885.436466536,-1914.495334360,321601.496866646,1633.299214059,262397.402850783,1331.638704820,320615.994373546,1628.147650779,261593.322965546,1327.438604193,-75.703743,-81.514661,-5.810919,1,62.488283,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,240,0,0,0,0,1003
0.098000000,0.098000000,98000,6786,2288,2173,1.843809524,1.751135531,gpio35,gpio34,1.939603030,1.958511170,-220315.709437443,-1359.251512971,321601.496866646,1633.299214059,262397.402850783,1331.638704820,320615.994373546,1628.147650779,261593.322965546,1327.438604193,-75.703743,-81.514661,-5.810919,1,62.488283,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,240,0,0,0,0,1003
0.099000000,0.099000000,99000,6787,2373,2350,1.912307692,1.893772894,gpio35,gpio34,1.939557200,1.958464967,-53521.174319711,-546.978593965,321601.496866646,1633.299214059,262397.402850783,1331.638704820,320615.994373546,1628.147650779,261593.322965546,1327.438604193,-75.703743,-81.514661,-5.810919,1,62.488283,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,240,0,0,0,0,1003
