host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.100000000,0.100000000,100000,6788,2459,2525,1.981611722,2.034798535,gpio35,gpio34,1.939652441,1.958488114,111224.371693319,274.022212917,311109.863683327,1588.936000056,253837.189898454,1295.469108748,310799.832598590,1586.655088201,253584.232893495,1293.609467549,-79.678116,-85.484154,-5.806038,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,241,1,0,0,0,1003
0.101000000,0.101000000,101000,6789,2540,2677,2.046886447,2.157289377,gpio35,gpio34,1.939870078,1.958576512,254159.934610105,1046.501215022,311109.863683327,1588.936000056,253837.189898454,1295.469108748,310799.832598590,1586.655088201,253584.232893495,1293.609467549,-79.678116,-85.484154,-5.806038,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,241,0,0,0,0,1003
0.102000000,0.102000000,102000,6790,2619,2802,2.110549451,2.258021978,gpio35,gpio34,1.940188230,1.958728485,371542.935274573,1799.127416536,311109.863683327,1588.936000056,253837.189898454,1295.469108748,310799.832598590,1586.655088201,253584.232893495,1293.609467549,-79.678116,-85.484154,-5.806038,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,241,0,0,0,0,1003
0.103000000,0.103000000,103000,6791,2646,2860,2.132307692,2.304761905,gpio35,gpio34,1.940552804,1.958902064,425755.034857271,2054.912630559,311109.863683327,1588.936000056,253837.189898454,1295.469108748,310799.832598590,1586.655088201,253584.232893495,1293.609467549,-79.678116,-85.484154,-5.806038,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,241,0,0,0,0,1003
0.104000000,0.104000000,104000,6792,2671,2881,2.152454212,2.321684982,gpio35,gpio34,1.940933936,1.959095616,445092.322803059,2291.361737780,311109.863683327,1588.936000056,253837.189898454,1295.469108748,310799.832598590,1586.655088201,253584.232893495,1293.609467549,-79.678116,-85.484154,-5.806038,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,241,0,0,0,0,1003
0.105000000,0.105000000,105000,6793,2662,2835,2.145201465,2.284615385,gpio35,gpio34,1.941277617,1.959281722,401356.755379795,2203.208928895,311109.863683327,1588.936000056,253837.189898454,1295.469108748,310799.832598590,1586.655088201,253584.232893495,1293.609467549,-79.678116,-85.484154,-5.806038,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,241,0,0,0,0,1003
0.106000000,0.106000000,106000,6794,2589,2692,2.086373626,2.169377289,gpio35,gpio34,1.941505717,1.959408814,266378.486899070,1504.573982001,311109.863683327,1588.936000056,253837.189898454,1295.469108748,310799.832598590,1586.655088201,253584.232893495,1293.609467549,-79.678116,-85.484154,-5.806038,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,241,0,0,0,0,1003
0.107000000,0.107000000,107000,6795,2509,2519,2.021904762,2.029963370,gpio35,gpio34,1.941594175,1.959471310,103302.278143047,739.856544496,311109.863683327,1588.936000056,253837.189898454,1295.469108748,310799.832598590,1586.655088201,253584.232893495,1293.609467549,-79.678116,-85.484154,-5.806038,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,241,0,0,0,0,1003
0.108000000,0.108000000,108000,6796,2421,2345,1.950989011,1.889743590,gpio35,gpio34,1.941542324,1.959462828,-60551.951689014,-100.417461925,311109.863683327,1588.936000056,253837.189898454,1295.469108748,310799.832598590,1586.655088201,253584.232893495,1293.609467549,-79.678116,-85.484154,-5.806038,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,241,0,0,0,0,1003
0.109000000,0.109000000,109000,6797,2334,2179,1.880879121,1.755970696,gpio35,gpio34,1.941356752,1.959384244,-216713.549012901,-930.311033545,311109.863683327,1588.936000056,253837.189898454,1295.469108748,310799.832598590,1586.655088201,253584.232893495,1293.609467549,-79.678116,-85.484154,-5.806038,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,241,0,0,0,0,1003
0.110000000,0.110000000,110000,6798,2263,2055,1.823663004,1.656043956,gpio35,gpio34,1.941071440,1.959248523,-333192.898778174,-1606.732138888,311109.863683327,1588.936000056,253837.189898454,1295.469108748,310799.832598590,1586.655088201,253584.232893495,1293.609467549,-79.678116,-85.484154,-5.806038,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,241,0,0,0,0,1003
0.111000000,0.111000000,111000,6799,2230,1983,1.797069597,1.598021978,gpio35,gpio34,1.940728390,1.959086344,-400618.710384465,-1919.950712953,311109.863683327,1588.936000056,253837.189898454,1295.469108748,310799.832598590,1586.655088201,253584.232893495,1293.609467549,-79.678116,-85.484154,-5.806038,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,241,0,0,0,0,1003
0.112000000,0.112000000,112000,6800,2198,1942,1.771282051,1.564981685,gpio35,gpio34,1.940352643,1.958898540,-438803.080350578,-2223.315907649,311109.863683327,1588.936000056,253837.189898454,1295.469108748,310799.832598590,1586.655088201,253584.232893495,1293.609467549,-79.678116,-85.484154,-5.806038,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,241,0,0,0,0,1003
0.113000000,0.113000000,113000,6801,2194,1965,1.768058608,1.583516484,gpio35,gpio34,1.939995807,1.958707700,-416719.039719997,-2259.253234918,311109.863683327,1588.936000056,253837.189898454,1295.469108748,310799.832598590,1586.655088201,253584.232893495,1293.609467549,-79.678116,-85.484154,-5.806038,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,241,0,0,0,0,1003
0.114000000,0.114000000,114000,6802,2247,2080,1.810769231,1.676190476,gpio35,gpio34,1.939732002,1.958559761,-308076.132929125,-1751.365459599,311109.863683327,1588.936000056,253837.189898454,1295.469108748,310799.832598590,1586.655088201,253584.232893495,1293.609467549,-79.678116,-85.484154,-5.806038,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,241,0,0,0,0,1003
0.115000000,0.115000000,115000,6803,2316,2226,1.866373626,1.793846154,gpio35,gpio34,1.939586116,1.958467575,-170367.853216472,-1091.342999350,311109.863683327,1588.936000056,253837.189898454,1295.469108748,310799.832598590,1586.655088201,253584.232893495,1293.609467549,-79.678116,-85.484154,-5.806038,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,241,0,0,0,0,1003
0.116000000,0.116000000,116000,6804,2402,2410,1.935677656,1.942124542,gpio35,gpio34,1.939588654,1.958444785,2964.415038587,-269.797828063,321071.067493597,1639.253024055,261964.621003559,1336.492882036,320018.804660452,1633.644826417,261106.070787768,1331.920484661,-82.872008,-88.671903,-5.799895,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,242,1,0,0,0,1003
0.117000000,0.117000000,117000,6805,2493,2582,2.009010989,2.080732601,gpio35,gpio34,1.939729798,1.958495351,164830.183607880,598.626602023,321071.067493597,1639.253024055,261964.621003559,1336.492882036,320018.804660452,1633.644826417,261106.070787768,1331.920484661,-82.872008,-88.671903,-5.799895,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,242,0,0,0,0,1003
0.118000000,0.118000000,118000,6806,2565,2721,2.067032967,2.192747253,gpio35,gpio34,1.939982816,1.958603889,295477.876010448,1284.919552593,321071.067493597,1639.253024055,261964.621003559,1336.492882036,320018.804660452,1633.644826417,261106.070787768,1331.920484661,-82.872008,-88.671903,-5.799895,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,242,0,0,0,0,1003
0.119000000,0.119000000,119000,6807,2631,2833,2.120219780,2.283003663,gpio35,gpio34,1.940325837,1.958765505,400585.294031212,1913.285245447,321071.067493597,1639.253024055,261964.621003559,1336.492882036,320018.804660452,1633.644826417,261106.070787768,1331.920484661,-82.872008,-88.671903,-5.799895,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,242,0,0,0,0,1003
0.120000000,0.120000000,120000,6808,2658,2874,2.141978022,2.316043956,gpio35,gpio34,1.940701555,1.958948717,438769.697413678,2168.956301641,321071.067493597,1639.253024055,261964.621003559,1336.492882036,320018.804660452,1633.644826417,261106.070787768,1331.920484661,-82.872008,-88.671903,-5.799895,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,242,0,0,0,0,1003
0.121000000,0.121000000,121000,6809,2672,2870,2.153260073,2.312820513,gpio35,gpio34,1.941073674,1.959143029,434566.538577094,2300.349596456,321071.067493597,1639.253024055,261964.621003559,1336.492882036,320018.804660452,1633.644826417,261106.070787768,1331.920484661,-82.872008,-88.671903,-5.799895,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,242,0,0,0,0,1003
0.122000000,0.122000000,122000,6810,2627,2776,2.116996337,2.237069597,gpio35,gpio34,1.941369670,1.959300882,345668.827268010,1868.742011127,321071.067493597,1639.253024055,261964.621003559,1336.492882036,320018.804660452,1633.644826417,261106.070787768,1331.920484661,-82.872008,-88.671903,-5.799895,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,242,0,0,0,0,1003
0.123000000,0.123000000,123000,6811,2555,2641,2.058974359,2.128278388,gpio35,gpio34,1.941556578,1.959400555,218275.024993738,1179.981691945,321071.067493597,1639.253024055,261964.621003559,1336.492882036,320018.804660452,1633.644826417,261106.070787768,1331.920484661,-82.872008,-88.671903,-5.799895,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,242,0,0,0,0,1003
0.124000000,0.124000000,124000,6812,2480,2458,1.998534799,1.980805861,gpio35,gpio34,1.941595828,1.959439690,45835.946851693,463.289650700,321071.067493597,1639.253024055,261964.621003559,1336.492882036,320018.804660452,1633.644826417,261106.070787768,1331.920484661,-82.872008,-88.671903,-5.799895,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,242,0,0,0,0,1003
0.125000000,0.125000000,125000,6813,2388,2284,1.924395604,1.840586081,gpio35,gpio34,1.941494818,1.959404646,-117960.816649076,-414.868432003,321071.067493597,1639.253024055,261964.621003559,1336.492882036,320018.804660452,1633.644826417,261106.070787768,1331.920484661,-82.872008,-88.671903,-5.799895,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,242,0,0,0,0,1003
0.126000000,0.126000000,126000,6814,2309,2141,1.860732601,1.725347985,gpio35,gpio34,1.941278671,1.959305974,-252419.767557772,-1168.126266301,321071.067493597,1639.253024055,261964.621003559,1336.492882036,320018.804660452,1633.644826417,261106.070787768,1331.920484661,-82.872008,-88.671903,-5.799895,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,242,0,0,0,0,1003
0.127000000,0.127000000,127000,6815,2241,2017,1.805934066,1.625421245,gpio35,gpio34,1.940962814,1.959152602,-368863.411104500,-1815.689074030,321071.067493597,1639.253024055,261964.621003559,1336.492882036,320018.804660452,1633.644826417,261106.070787768,1331.920484661,-82.872008,-88.671903,-5.799895,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,242,0,0,0,0,1003
0.128000000,0.128000000,128000,6816,2217,1962,1.786593407,1.581098901,gpio35,gpio34,1.940602950,1.958980042,-420254.898356990,-2042.837244013,321071.067493597,1639.253024055,261964.621003559,1336.492882036,320018.804660452,1633.644826417,261106.070787768,1331.920484661,-82.872008,-88.671903,-5.799895,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,242,0,0,0,0,1003
0.129000000,0.129000000,129000,6817,2192,1942,1.766446886,1.564981685,gpio35,gpio34,1.940227329,1.958787509,-438656.589154486,-2279.298426620,321071.067493597,1639.253024055,261964.621003559,1336.492882036,320018.804660452,1633.644826417,261106.070787768,1331.920484661,-82.872008,-88.671903,-5.799895,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,242,0,0,0,0,1003
0.130000000,0.130000000,130000,6818,2202,1987,1.774505495,1.601245421,gpio35,gpio34,1.939888347,1.958603227,-395868.554749663,-2181.617520253,321071.067493597,1639.253024055,261964.621003559,1336.492882036,320018.804660452,1633.644826417,261106.070787768,1331.920484661,-82.872008,-88.671903,-5.799895,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,242,0,0,0,0,1003
0.131000000,0.131000000,131000,6819,2270,2126,1.829304029,1.713260073,gpio35,gpio34,1.939661718,1.958473928,-264660.163608738,-1530.704968737,321071.067493597,1639.253024055,261964.621003559,1336.492882036,320018.804660452,1633.644826417,261106.070787768,1331.920484661,-82.872008,-88.671903,-5.799895,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,242,0,0,0,0,1003
0.132000000,0.132000000,132000,6820,2346,2292,1.890549451,1.847032967,gpio35,gpio34,1.939569090,1.958406004,-108173.354169554,-804.122043421,321071.067493597,1639.253024055,261964.621003559,1336.492882036,320018.804660452,1633.644826417,261106.070787768,1331.920484661,-82.872008,-88.671903,-5.799895,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,242,0,0,0,0,1003
0.133000000,0.133000000,133000,6821,2430,2469,1.958241758,1.989670330,gpio35,gpio34,1.939619191,1.958405839,58509.038592911,-1.944414678,311234.278533213,1586.503105414,253938.701035076,1293.485555066,310941.763188820,1583.625973293,253700.035271980,1291.139811887,-87.075958,-92.809141,-5.733183,1,58.809692,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,243,1,0,0,0,1003
0.134000000,0.134000000,134000,6822,2520,2637,2.030769231,2.125054945,gpio35,gpio34,1.939804627,1.958478203,216554.873399479,856.672001201,311234.278533213,1586.503105414,253938.701035076,1293.485555066,310941.763188820,1583.625973293,253700.035271980,1291.139811887,-87.075958,-92.809141,-5.733183,1,58.809692,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,243,0,0,0,0,1003
0.135000000,0.135000000,135000,6823,2595,2766,2.091208791,2.229010989,gpio35,gpio34,1.940093833,1.958610933,337739.868264328,1571.327388753,311234.278533213,1586.503105414,253938.701035076,1293.485555066,310941.763188820,1583.625973293,253700.035271980,1291.139811887,-87.075958,-92.809141,-5.733183,1,58.809692,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,243,0,0,0,0,1003
0.136000000,0.136000000,136000,6824,2630,2836,2.119413919,2.285421245,gpio35,gpio34,1.940439160,1.958771736,403278.938331548,1903.661689156,311234.278533213,1586.503105414,253938.701035076,1293.485555066,310941.763188820,1583.625973293,253700.035271980,1291.139811887,-87.075958,-92.809141,-5.733183,1,58.809692,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,243,0,0,0,0,1003
0.137000000,0.137000000,137000,6825,2668,2875,2.150036630,2.316849817,gpio35,gpio34,1.940815571,1.958963001,439578.453500129,2264.284137640,311234.278533213,1586.503105414,253938.701035076,1293.485555066,310941.763188820,1583.625973293,253700.035271980,1291.139811887,-87.075958,-92.809141,-5.733183,1,58.809692,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,243,0,0,0,0,1003
0.138000000,0.138000000,138000,6826,2669,2858,2.150842491,2.303150183,gpio35,gpio34,1.941177906,1.959154881,423140.221205154,2271.560014297,311234.278533213,1586.503105414,253938.701035076,1293.485555066,310941.763188820,1583.625973293,253700.035271980,1291.139811887,-87.075958,-92.809141,-5.733183,1,58.809692,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,243,0,0,0,0,1003
0.139000000,0.139000000,139000,6827,2606,2735,2.100073260,2.204029304,gpio35,gpio34,1.941440757,1.959295799,306962.114954456,1668.258324257,311234.278533213,1586.503105414,253938.701035076,1293.485555066,310941.763188820,1583.625973293,253700.035271980,1291.139811887,-87.075958,-92.809141,-5.733183,1,58.809692,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,243,0,0,0,0,1003
0.140000000,0.140000000,140000,6828,2533,2588,2.041245421,2.085567766,gpio35,gpio34,1.941584884,1.959377749,168313.851974985,970.158327968,311234.278533213,1586.503105414,253938.701035076,1293.485555066,310941.763188820,1583.625973293,253700.035271980,1291.139811887,-87.075958,-92.809141,-5.733183,1,58.809692,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,243,0,0,0,0,1003
0.141000000,0.141000000,141000,6829,2443,2400,1.968717949,1.934065934,gpio35,gpio34,1.941577365,1.959387089,-8780.751418003,110.573698176,311234.278533213,1586.503105414,253938.701035076,1293.485555066,310941.763188820,1583.625973293,253700.035271980,1291.139811887,-87.075958,-92.809141,-5.733183,1,58.809692,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,243,0,0,0,0,1003
0.142000000,0.142000000,142000,6830,2365,2227,1.905860806,1.794652015,gpio35,gpio34,1.941430440,1.959333563,-171581.800935710,-633.669417458,311234.278533213,1586.503105414,253938.701035076,1293.485555066,310941.763188820,1583.625973293,253700.035271980,1291.139811887,-87.075958,-92.809141,-5.733183,1,58.809692,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,243,0,0,0,0,1003
0.143000000,0.143000000,143000,6831,2284,2096,1.840586081,1.689084249,gpio35,gpio34,1.941178094,1.959214815,-294693.963442609,-1405.788772358,311234.278533213,1586.503105414,253938.701035076,1293.485555066,310941.763188820,1583.625973293,253700.035271980,1291.139811887,-87.075958,-92.809141,-5.733183,1,58.809692,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,243,0,0,0,0,1003
0.144000000,0.144000000,144000,6832,2227,1988,1.794652015,1.602051282,gpio35,gpio34,1.940838967,1.959050252,-396037.776236769,-1948.172148846,311234.278533213,1586.503105414,253938.701035076,1293.485555066,310941.763188820,1583.625973293,253700.035271980,1291.139811887,-87.075958,-92.809141,-5.733183,1,58.809692,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,243,0,0,0,0,1003
0.145000000,0.145000000,145000,6833,2206,1949,1.777728938,1.570622711,gpio35,gpio34,1.940468750,1.958868931,-432344.532567445,-2146.567353372,311234.278533213,1586.503105414,253938.701035076,1293.485555066,310941.763188820,1583.625973293,253700.035271980,1291.139811887,-87.075958,-92.809141,-5.733183,1,58.809692,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,243,0,0,0,0,1003
0.146000000,0.146000000,146000,6834,2192,1949,1.766446886,1.570622711,gpio35,gpio34,1.940098904,1.958676509,-431912.188034878,-2277.983037135,311234.278533213,1586.503105414,253938.701035076,1293.485555066,310941.763188820,1583.625973293,253700.035271980,1291.139811887,-87.075958,-92.809141,-5.733183,1,58.809692,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,243,0,0,0,0,1003
0.147000000,0.147000000,147000,6835,2234,2041,1.800293040,1.644761905,gpio35,gpio34,1.939803567,1.958518126,-344899.325645921,-1875.018300748,311234.278533213,1586.503105414,253938.701035076,1293.485555066,310941.763188820,1583.625973293,253700.035271980,1291.139811887,-87.075958,-92.809141,-5.733183,1,58.809692,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,243,0,0,0,0,1003
0.148000000,0.148000000,148000,6836,2292,2172,1.847032967,1.750329670,gpio35,gpio34,1.939614094,1.958406640,-221270.682012441,-1319.813956393,311234.278533213,1586.503105414,253938.701035076,1293.485555066,310941.763188820,1583.625973293,253700.035271980,1291.139811887,-87.075958,-92.809141,-5.733183,1,58.809692,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,243,0,0,0,0,1003
0.149000000,0.149000000,149000,6837,2377,2351,1.915531136,1.894578755,gpio35,gpio34,1.939569058,1.958363765,-52592.997352549,-507.580474943,311234.278533213,1586.503105414,253938.701035076,1293.485555066,310941.763188820,1583.625973293,253700.035271980,1291.139811887,-87.075958,-92.809141,-5.733183,1,58.809692,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,243,0,0,0,0,1003
