host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.150000000,0.150000000,150000,6838,2462,2524,1.984029304,2.033992674,gpio35,gpio34,1.939663482,1.958389430,110269.425913929,303.840773026,310522.679110366,1578.080138383,253358.100999802,1286.618259220,310182.043406347,1574.910743765,253080.173425074,1284.034232664,-79.724178,-85.334128,-5.609949,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,244,1,0,0,0,1003
0.151000000,0.151000000,151000,6839,2540,2673,2.046886447,2.154065934,gpio35,gpio34,1.939877884,1.958477927,250382.651922116,1047.669474188,310522.679110366,1578.080138383,253358.100999802,1286.618259220,310182.043406347,1574.910743765,253080.173425074,1284.034232664,-79.724178,-85.334128,-5.609949,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,244,0,0,0,0,1003
0.152000000,0.152000000,152000,6840,2611,2800,2.104102564,2.256410256,gpio35,gpio34,1.940194417,1.958623552,369651.624438858,1723.973221091,310522.679110366,1578.080138383,253358.100999802,1286.618259220,310182.043406347,1574.910743765,253080.173425074,1284.034232664,-79.724178,-85.334128,-5.609949,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,244,0,0,0,0,1003
0.153000000,0.153000000,153000,6841,2645,2859,2.131501832,2.303956044,gpio35,gpio34,1.940558178,1.958796430,424806.712617183,2046.614714868,310522.679110366,1578.080138383,253358.100999802,1286.618259220,310182.043406347,1574.910743765,253080.173425074,1284.034232664,-79.724178,-85.334128,-5.609949,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,244,0,0,0,0,1003
0.154000000,0.154000000,154000,6842,2670,2879,2.151648352,2.320073260,gpio35,gpio34,1.940937693,1.958989282,443203.851600419,2283.072120004,310522.679110366,1578.080138383,253358.100999802,1286.618259220,310182.043406347,1574.910743765,253080.173425074,1284.034232664,-79.724178,-85.334128,-5.609949,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,244,0,0,0,0,1003
0.155000000,0.155000000,155000,6843,2661,2832,2.144395604,2.282197802,gpio35,gpio34,1.941278953,1.959174689,398529.075363565,2194.927600738,310522.679110366,1578.080138383,253358.100999802,1286.618259220,310182.043406347,1574.910743765,253080.173425074,1284.034232664,-79.724178,-85.334128,-5.609949,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,244,0,0,0,0,1003
0.156000000,0.156000000,156000,6844,2587,2690,2.084761905,2.167765568,gpio35,gpio34,1.941505440,1.959300276,264494.731847648,1486.760774378,310522.679110366,1578.080138383,253358.100999802,1286.618259220,310182.043406347,1574.910743765,253080.173425074,1284.034232664,-79.724178,-85.334128,-5.609949,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,244,0,0,0,0,1003
0.157000000,0.157000000,157000,6845,2504,2517,2.017875458,2.028351648,gpio35,gpio34,1.941592286,1.959358851,101420.406846676,693.440667697,310522.679110366,1578.080138383,253358.100999802,1286.618259220,310182.043406347,1574.910743765,253080.173425074,1284.034232664,-79.724178,-85.334128,-5.609949,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,244,0,0,0,0,1003
0.158000000,0.158000000,158000,6846,2419,2344,1.949377289,1.888937729,gpio35,gpio34,1.941539632,1.959348869,-61490.843829295,-118.166440464,310522.679110366,1578.080138383,253358.100999802,1286.618259220,310182.043406347,1574.910743765,253080.173425074,1284.034232664,-79.724178,-85.334128,-5.609949,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,244,0,0,0,0,1003
0.159000000,0.159000000,159000,6847,2332,2178,1.879267399,1.755164835,gpio35,gpio34,1.941353257,1.959268788,-217651.502261041,-948.042263105,310522.679110366,1578.080138383,253358.100999802,1286.618259220,310182.043406347,1574.910743765,253080.173425074,1284.034232664,-79.724178,-85.334128,-5.609949,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,244,0,0,0,0,1003
0.160000000,0.160000000,160000,6848,2263,2056,1.823663004,1.656849817,gpio35,gpio34,1.941068754,1.959133182,-332247.719503481,-1605.365315631,310522.679110366,1578.080138383,253358.100999802,1286.618259220,310182.043406347,1574.910743765,253080.173425074,1284.034232664,-79.724178,-85.334128,-5.609949,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,244,0,0,0,0,1003
0.161000000,0.161000000,161000,6849,2229,1985,1.796263736,1.599633700,gpio35,gpio34,1.940727318,1.958970313,-398733.379004254,-1928.125417313,310522.679110366,1578.080138383,253358.100999802,1286.618259220,310182.043406347,1574.910743765,253080.173425074,1284.034232664,-79.724178,-85.334128,-5.609949,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,244,0,0,0,0,1003
0.162000000,0.162000000,162000,6850,2198,1942,1.771282051,1.564981685,gpio35,gpio34,1.940351573,1.958782624,-438801.828871332,-2221.942276511,310522.679110366,1578.080138383,253358.100999802,1286.618259220,310182.043406347,1574.910743765,253080.173425074,1284.034232664,-79.724178,-85.334128,-5.609949,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,244,0,0,0,0,1003
0.163000000,0.163000000,163000,6851,2193,1968,1.767252747,1.585934066,gpio35,gpio34,1.939997155,1.958591095,-413894.497637853,-2267.421138205,310522.679110366,1578.080138383,253358.100999802,1286.618259220,310182.043406347,1574.910743765,253080.173425074,1284.034232664,-79.724178,-85.334128,-5.609949,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,244,0,0,0,0,1003
0.164000000,0.164000000,164000,6852,2247,2084,1.810769231,1.679413919,gpio35,gpio34,1.939736572,1.958443273,-304313.318104270,-1749.985034188,310522.679110366,1578.080138383,253358.100999802,1286.618259220,310182.043406347,1574.910743765,253080.173425074,1284.034232664,-79.724178,-85.334128,-5.609949,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,244,0,0,0,0,1003
0.165000000,0.165000000,165000,6853,2316,2225,1.866373626,1.793040293,gpio35,gpio34,1.939589876,1.958351203,-171314.287630406,-1089.963954365,310522.679110366,1578.080138383,253358.100999802,1286.618259220,310182.043406347,1574.910743765,253080.173425074,1284.034232664,-79.724178,-85.334128,-5.609949,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,244,0,0,0,0,1003
0.166000000,0.166000000,166000,6854,2402,2411,1.935677656,1.942930403,gpio35,gpio34,1.939593216,1.958328530,3901.121628654,-268.420162123,319549.835820832,1631.877696086,260723.435113702,1330.479732639,318526.974109338,1625.966571188,259888.873523701,1325.660356841,-82.817768,-88.451759,-5.633991,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,245,1,0,0,0,1003
0.167000000,0.167000000,167000,6855,2493,2585,2.009010989,2.083150183,gpio35,gpio34,1.939736773,1.958379212,167648.148060942,600.002890297,319549.835820832,1631.877696086,260723.435113702,1330.479732639,318526.974109338,1625.966571188,259888.873523701,1325.660356841,-82.817768,-88.451759,-5.633991,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,245,0,0,0,0,1003
0.168000000,0.168000000,168000,6856,2553,2723,2.057362637,2.194358974,gpio35,gpio34,1.939991395,1.958478195,297351.925214264,1171.812535050,319549.835820832,1631.877696086,260723.435113702,1330.479732639,318526.974109338,1625.966571188,259888.873523701,1325.660356841,-82.817768,-88.451759,-5.633991,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,245,0,0,0,0,1003
0.169000000,0.169000000,169000,6857,2627,2826,2.116996337,2.277362637,gpio35,gpio34,1.940328767,1.958636714,393987.593622690,1876.612621274,319549.835820832,1631.877696086,260723.435113702,1330.479732639,318526.974109338,1625.966571188,259888.873523701,1325.660356841,-82.817768,-88.451759,-5.633991,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,245,0,0,0,0,1003
0.170000000,0.170000000,170000,6858,2658,2875,2.141978022,2.316849817,gpio35,gpio34,1.940705288,1.958820055,439707.372983906,2170.480993268,319549.835820832,1631.877696086,260723.435113702,1330.479732639,318526.974109338,1625.966571188,259888.873523701,1325.660356841,-82.817768,-88.451759,-5.633991,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,245,0,0,0,0,1003
0.171000000,0.171000000,171000,6859,2671,2872,2.152454212,2.314432234,gpio35,gpio34,1.941079015,1.959013689,436444.373756544,2292.332602597,319549.835820832,1631.877696086,260723.435113702,1330.479732639,318526.974109338,1625.966571188,259888.873523701,1325.660356841,-82.817768,-88.451759,-5.633991,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,245,0,0,0,0,1003
0.172000000,0.172000000,172000,6860,2625,2776,2.115384615,2.237069597,gpio35,gpio34,1.941375005,1.959170060,345662.590042695,1851.192873469,319549.835820832,1631.877696086,260723.435113702,1330.479732639,318526.974109338,1625.966571188,259888.873523701,1325.660356841,-82.817768,-88.451759,-5.633991,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,245,0,0,0,0,1003
0.173000000,0.173000000,173000,6861,2561,2641,2.063809524,2.128278388,gpio35,gpio34,1.941561909,1.959274699,218268.794005649,1238.771389776,319549.835820832,1631.877696086,260723.435113702,1330.479732639,318526.974109338,1625.966571188,259888.873523701,1325.660356841,-82.817768,-88.451759,-5.633991,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,245,0,0,0,0,1003
0.174000000,0.174000000,174000,6862,2478,2458,1.996923077,1.980805861,gpio35,gpio34,1.941601153,1.959312348,45829.722094592,445.699272481,319549.835820832,1631.877696086,260723.435113702,1330.479732639,318526.974109338,1625.966571188,259888.873523701,1325.660356841,-82.817768,-88.451759,-5.633991,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,245,0,0,0,0,1003
0.175000000,0.175000000,175000,6863,2388,2285,1.924395604,1.841391941,gpio35,gpio34,1.941500943,1.959277431,-117025.937896627,-413.360898256,319549.835820832,1631.877696086,260723.435113702,1330.479732639,318526.974109338,1625.966571188,259888.873523701,1325.660356841,-82.817768,-88.451759,-5.633991,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,245,0,0,0,0,1003
0.176000000,0.176000000,176000,6864,2309,2141,1.860732601,1.725347985,gpio35,gpio34,1.941284790,1.959178886,-252426.920968869,-1166.620240087,319549.835820832,1631.877696086,260723.435113702,1330.479732639,318526.974109338,1625.966571188,259888.873523701,1325.660356841,-82.817768,-88.451759,-5.633991,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,245,0,0,0,0,1003
0.177000000,0.177000000,177000,6865,2245,2017,1.809157509,1.625421245,gpio35,gpio34,1.940968927,1.959028865,-368870.557362186,-1776.023910666,319549.835820832,1631.877696086,260723.435113702,1330.479732639,318526.974109338,1625.966571188,259888.873523701,1325.660356841,-82.817768,-88.451759,-5.633991,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,245,0,0,0,0,1003
0.178000000,0.178000000,178000,6866,2217,1963,1.786593407,1.581904762,gpio35,gpio34,1.940609863,1.958856429,-419320.940183625,-2041.372388988,319549.835820832,1631.877696086,260723.435113702,1330.479732639,318526.974109338,1625.966571188,259888.873523701,1325.660356841,-82.817768,-88.451759,-5.633991,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,245,0,0,0,0,1003
0.179000000,0.179000000,179000,6867,2194,1944,1.768058608,1.566593407,gpio35,gpio34,1.940235846,1.958665632,-436782.467654502,-2258.754714862,319549.835820832,1631.877696086,260723.435113702,1330.479732639,318526.974109338,1625.966571188,259888.873523701,1325.660356841,-82.817768,-88.451759,-5.633991,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,245,0,0,0,0,1003
0.180000000,0.180000000,180000,6868,2202,1987,1.774505495,1.601245421,gpio35,gpio34,1.939896856,1.958481471,-395878.501940764,-2180.174673795,319549.835820832,1631.877696086,260723.435113702,1330.479732639,318526.974109338,1625.966571188,259888.873523701,1325.660356841,-82.817768,-88.451759,-5.633991,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,245,0,0,0,0,1003
0.181000000,0.181000000,181000,6869,2272,2125,1.830915751,1.712454212,gpio35,gpio34,1.939669413,1.958353906,-265611.198137441,-1510.183243538,319549.835820832,1631.877696086,260723.435113702,1330.479732639,318526.974109338,1625.966571188,259888.873523701,1325.660356841,-82.817768,-88.451759,-5.633991,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,245,0,0,0,0,1003
0.182000000,0.182000000,182000,6870,2351,2293,1.894578755,1.847838828,gpio35,gpio34,1.939577583,1.958290131,-107241.243094143,-755.000357565,319549.835820832,1631.877696086,260723.435113702,1330.479732639,318526.974109338,1625.966571188,259888.873523701,1325.660356841,-82.817768,-88.451759,-5.633991,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,245,0,0,0,0,1003
0.183000000,0.183000000,183000,6871,2437,2470,1.963882784,1.990476190,gpio35,gpio34,1.939628481,1.958295723,59440.217557246,66.208471080,310944.925858901,1572.033377370,253702.615721460,1281.688298479,310653.502326622,1568.313330923,253464.840777174,1278.655322163,-87.061460,-93.081916,-6.020456,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,246,1,0,0,0,1003
0.184000000,0.184000000,184000,6872,2517,2640,2.028351648,2.127472527,gpio35,gpio34,1.939816325,1.958365779,219367.315754436,829.355126133,310944.925858901,1572.033377370,253702.615721460,1281.688298479,310653.502326622,1568.313330923,253464.840777174,1278.655322163,-87.061460,-93.081916,-6.020456,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,246,0,0,0,0,1003
0.185000000,0.185000000,185000,6873,2600,2766,2.095238095,2.229010989,gpio35,gpio34,1.940105520,1.958502651,337726.206322552,1620.359116912,310944.925858901,1572.033377370,253702.615721460,1281.688298479,310653.502326622,1568.313330923,253464.840777174,1278.655322163,-87.061460,-93.081916,-6.020456,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,246,0,0,0,0,1003
0.186000000,0.186000000,186000,6874,2632,2837,2.121025641,2.286227106,gpio35,gpio34,1.940451642,1.958665174,404206.387336506,1924.023903205,310944.925858901,1572.033377370,253702.615721460,1281.688298479,310653.502326622,1568.313330923,253464.840777174,1278.655322163,-87.061460,-93.081916,-6.020456,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,246,0,0,0,0,1003
0.187000000,0.187000000,187000,6875,2668,2881,2.150036630,2.321684982,gpio35,gpio34,1.940832875,1.958856546,445210.461480046,2265.545667887,310944.925858901,1572.033377370,253702.615721460,1281.688298479,310653.502326622,1568.313330923,253464.840777174,1278.655322163,-87.061460,-93.081916,-6.020456,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,246,0,0,0,0,1003
0.188000000,0.188000000,188000,6876,2670,2853,2.151648352,2.299120879,gpio35,gpio34,1.941191163,1.959049338,418414.527044372,2282.360443807,310944.925858901,1572.033377370,253702.615721460,1281.688298479,310653.502326622,1568.313330923,253464.840777174,1278.655322163,-87.061460,-93.081916,-6.020456,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,246,0,0,0,0,1003
0.189000000,0.189000000,189000,6877,2608,2736,2.101684982,2.204835165,gpio35,gpio34,1.941454807,1.959191973,307887.730196590,1688.588114133,310944.925858901,1572.033377370,253702.615721460,1281.688298479,310653.502326622,1568.313330923,253464.840777174,1278.655322163,-87.061460,-93.081916,-6.020456,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,246,0,0,0,0,1003
0.190000000,0.190000000,190000,6878,2534,2588,2.042051282,2.085567766,gpio35,gpio34,1.941598920,1.959274833,168297.444317085,980.927627259,310944.925858901,1572.033377370,253702.615721460,1281.688298479,310653.502326622,1568.313330923,253464.840777174,1278.655322163,-87.061460,-93.081916,-6.020456,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,246,0,0,0,0,1003
0.191000000,0.191000000,191000,6879,2447,2402,1.971941392,1.935677656,gpio35,gpio34,1.941592999,1.959287499,-6914.948098661,149.952710550,310944.925858901,1572.033377370,253702.615721460,1281.688298479,310653.502326622,1568.313330923,253464.840777174,1278.655322163,-87.061460,-93.081916,-6.020456,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,246,0,0,0,0,1003
0.192000000,0.192000000,192000,6880,2366,2228,1.906666667,1.795457875,gpio35,gpio34,1.941446863,1.959234878,-170658.960704479,-622.950266478,310944.925858901,1572.033377370,253702.615721460,1281.688298479,310653.502326622,1568.313330923,253464.840777174,1278.655322163,-87.061460,-93.081916,-6.020456,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,246,0,0,0,0,1003
0.193000000,0.193000000,193000,6881,2288,2089,1.843809524,1.683443223,gpio35,gpio34,1.941188860,1.959119453,-301300.824329950,-1366.459858147,310944.925858901,1572.033377370,253702.615721460,1281.688298479,310653.502326622,1568.313330923,253464.840777174,1278.655322163,-87.061460,-93.081916,-6.020456,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,246,0,0,0,0,1003
0.194000000,0.194000000,194000,6882,2228,1989,1.795457875,1.602857143,gpio35,gpio34,1.940850528,1.958955791,-395109.251984882,-1937.503045931,310944.925858901,1572.033377370,253702.615721460,1281.688298479,310653.502326622,1568.313330923,253464.840777174,1278.655322163,-87.061460,-93.081916,-6.020456,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,246,0,0,0,0,1003
0.195000000,0.195000000,195000,6883,2206,1949,1.777728938,1.570622711,gpio35,gpio34,1.940480300,1.958774565,-432358.034124603,-2145.449080354,310944.925858901,1572.033377370,253702.615721460,1281.688298479,310653.502326622,1568.313330923,253464.840777174,1278.655322163,-87.061460,-93.081916,-6.020456,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,246,0,0,0,0,1003
0.196000000,0.196000000,196000,6884,2192,1951,1.766446886,1.572234432,gpio35,gpio34,1.940112054,1.958582237,-430043.481520892,-2276.865882391,310944.925858901,1572.033377370,253702.615721460,1281.688298479,310653.502326622,1568.313330923,253464.840777174,1278.655322163,-87.061460,-93.081916,-6.020456,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,246,0,0,0,0,1003
0.197000000,0.197000000,197000,6885,2233,2042,1.799487179,1.645567766,gpio35,gpio34,1.939817510,1.958423142,-343973.585123242,-1883.442423953,310944.925858901,1572.033377370,253702.615721460,1281.688298479,310653.502326622,1568.313330923,253464.840777174,1278.655322163,-87.061460,-93.081916,-6.020456,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,246,0,0,0,0,1003
0.198000000,0.198000000,198000,6886,2291,2171,1.846227106,1.749523810,gpio35,gpio34,1.939627216,1.958310946,-222228.061799870,-1328.229655474,310944.925858901,1572.033377370,253702.615721460,1281.688298479,310653.502326622,1568.313330923,253464.840777174,1278.655322163,-87.061460,-93.081916,-6.020456,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,246,0,0,0,0,1003
0.199000000,0.199000000,199000,6887,2377,2351,1.915531136,1.894578755,gpio35,gpio34,1.939582168,1.958268166,-52608.322475398,-506.447597531,310944.925858901,1572.033377370,253702.615721460,1281.688298479,310653.502326622,1568.313330923,253464.840777174,1278.655322163,-87.061460,-93.081916,-6.020456,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,246,0,0,0,0,1003
