host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.200000000,0.200000000,200000,6888,2460,2525,1.982417582,2.034798535,gpio35,gpio34,1.939677384,1.958292315,111195.213400995,285.892195973,310966.837025852,1582.288966196,253720.493229361,1290.049741933,310661.971238466,1579.787434249,253471.750634542,1288.010227842,-79.624674,-85.452955,-5.828281,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,1,0,0,0,1003
0.201000000,0.201000000,201000,6889,2546,2674,2.051721612,2.154871795,gpio35,gpio34,1.939892579,1.958385745,251307.513621695,1106.060132064,310966.837025852,1582.288966196,253720.493229361,1290.049741933,310661.971238466,1579.787434249,253471.750634542,1288.010227842,-79.624674,-85.452955,-5.828281,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.202000000,0.202000000,202000,6890,2617,2801,2.108937729,2.257216117,gpio35,gpio34,1.940209902,1.958536297,370575.561276737,1782.305488310,310966.837025852,1582.288966196,253720.493229361,1290.049741933,310661.971238466,1579.787434249,253471.750634542,1288.010227842,-79.624674,-85.452955,-5.828281,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.203000000,0.203000000,203000,6891,2646,2857,2.132307692,2.302344322,gpio35,gpio34,1.940572037,1.958710068,422906.433663848,2057.187845849,310966.837025852,1582.288966196,253720.493229361,1290.049741933,310661.971238466,1579.787434249,253471.750634542,1288.010227842,-79.624674,-85.452955,-5.828281,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.204000000,0.204000000,204000,6892,2672,2881,2.153260073,2.321684982,gpio35,gpio34,1.940953150,1.958904618,445069.862065207,2303.174838648,310966.837025852,1582.288966196,253720.493229361,1290.049741933,310661.971238466,1579.787434249,253471.750634542,1288.010227842,-79.624674,-85.452955,-5.828281,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.205000000,0.205000000,205000,6893,2662,2833,2.145201465,2.283003663,gpio35,gpio34,1.941295200,1.959090915,399452.122533096,2205.470055869,310966.837025852,1582.288966196,253720.493229361,1290.049741933,310661.971238466,1579.787434249,253471.750634542,1288.010227842,-79.624674,-85.452955,-5.828281,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.206000000,0.206000000,206000,6894,2586,2692,2.083956044,2.169377289,gpio35,gpio34,1.941523282,1.959215780,266357.953254802,1478.212365465,310966.837025852,1582.288966196,253720.493229361,1290.049741933,310661.971238466,1579.787434249,253471.750634542,1288.010227842,-79.624674,-85.452955,-5.828281,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.207000000,0.207000000,207000,6895,2507,2514,2.020293040,2.025934066,gpio35,gpio34,1.941607693,1.959276857,98576.278608460,723.061450370,310966.837025852,1582.288966196,253720.493229361,1290.049741933,310661.971238466,1579.787434249,253471.750634542,1288.010227842,-79.624674,-85.452955,-5.828281,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.208000000,0.208000000,208000,6896,2417,2343,1.947765568,1.888131868,gpio35,gpio34,1.941554217,1.959265346,-62449.933369688,-136.276082544,310966.837025852,1582.288966196,253720.493229361,1290.049741933,310661.971238466,1579.787434249,253471.750634542,1288.010227842,-79.624674,-85.452955,-5.828281,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.209000000,0.209000000,209000,6897,2332,2178,1.879267399,1.755164835,gpio35,gpio34,1.941367828,1.959185348,-217668.535427102,-947.053473955,310966.837025852,1582.288966196,253720.493229361,1290.049741933,310661.971238466,1579.787434249,253471.750634542,1288.010227842,-79.624674,-85.452955,-5.828281,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.210000000,0.210000000,210000,6898,2264,2055,1.824468864,1.656043956,gpio35,gpio34,1.941082504,1.959050632,-333205.832921168,-1594.837354476,310966.837025852,1582.288966196,253720.493229361,1290.049741933,310661.971238466,1579.787434249,253471.750634542,1288.010227842,-79.624674,-85.452955,-5.828281,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.211000000,0.211000000,211000,6899,2230,1983,1.797069597,1.598021978,gpio35,gpio34,1.940739443,1.958888651,-400631.631593315,-1917.607984119,310966.837025852,1582.288966196,253720.493229361,1290.049741933,310661.971238466,1579.787434249,253471.750634542,1288.010227842,-79.624674,-85.452955,-5.828281,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.212000000,0.212000000,212000,6900,2198,1941,1.771282051,1.564175824,gpio35,gpio34,1.940362880,1.958701044,-439757.085923012,-2220.975521545,310966.837025852,1582.288966196,253720.493229361,1290.049741933,310661.971238466,1579.787434249,253471.750634542,1288.010227842,-79.624674,-85.452955,-5.828281,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.213000000,0.213000000,213000,6901,2194,1964,1.768058608,1.582710623,gpio35,gpio34,1.940005228,1.958510402,-417672.091286859,-2256.915189199,310966.837025852,1582.288966196,253720.493229361,1290.049741933,310661.971238466,1579.787434249,253471.750634542,1288.010227842,-79.624674,-85.452955,-5.828281,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.214000000,0.214000000,214000,6902,2249,2084,1.812380952,1.679413919,gpio35,gpio34,1.939744636,1.958364272,-304322.745020457,-1729.949430338,310966.837025852,1582.288966196,253720.493229361,1290.049741933,310661.971238466,1579.787434249,253471.750634542,1288.010227842,-79.624674,-85.452955,-5.828281,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.215000000,0.215000000,215000,6903,2314,2226,1.864761905,1.793846154,gpio35,gpio34,1.939598738,1.958270670,-170382.607834884,-1108.109029294,310966.837025852,1582.288966196,253720.493229361,1290.049741933,310661.971238466,1579.787434249,253471.750634542,1288.010227842,-79.624674,-85.452955,-5.828281,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.216000000,0.216000000,216000,6904,2396,2408,1.930842491,1.940512821,gpio35,gpio34,1.939599652,1.958243242,1067.480605209,-324.707735153,310966.837025852,1582.288966196,253720.493229361,1290.049741933,310661.971238466,1579.787434249,253471.750634542,1288.010227842,-79.624674,-85.452955,-5.828281,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,247,0,0,0,0,1003
0.217000000,0.217000000,217000,6905,2492,2583,2.008205128,2.081538462,gpio35,gpio34,1.939741591,1.958293203,165758.437963314,591.472408810,310814.901925238,1591.873709865,253596.528085569,1297.864241282,310392.077291171,1588.974666171,253251.541862179,1295.500633465,-72.586005,-78.714535,-6.128530,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,1,0,0,0,1003
0.218000000,0.218000000,218000,6906,2560,2721,2.063003663,2.192747253,gpio35,gpio34,1.939994596,1.958397914,295464.104826733,1239.611870396,310814.901925238,1591.873709865,253596.528085569,1297.864241282,310392.077291171,1588.974666171,253251.541862179,1295.500633465,-72.586005,-78.714535,-6.128530,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.219000000,0.219000000,219000,6907,2636,2834,2.124249084,2.283809524,gpio35,gpio34,1.940338411,1.958563765,401512.633903473,1963.424478873,310814.901925238,1591.873709865,253596.528085569,1297.864241282,310392.077291171,1588.974666171,253251.541862179,1295.500633465,-72.586005,-78.714535,-6.128530,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.220000000,0.220000000,220000,6908,2657,2873,2.141172161,2.315238095,gpio35,gpio34,1.940713311,1.958746373,437813.915376482,2161.804431069,310814.901925238,1591.873709865,253596.528085569,1297.864241282,310392.077291171,1588.974666171,253251.541862179,1295.500633465,-72.586005,-78.714535,-6.128530,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.221000000,0.221000000,221000,6909,2671,2872,2.152454212,2.314432234,gpio35,gpio34,1.941087030,1.958940081,436435.004176313,2293.204877755,310814.901925238,1591.873709865,253596.528085569,1297.864241282,310392.077291171,1588.974666171,253251.541862179,1295.500633465,-72.586005,-78.714535,-6.128530,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.222000000,0.222000000,222000,6910,2626,2776,2.116190476,2.237069597,gpio35,gpio34,1.941383012,1.959097332,345653.229832045,1861.604437145,310814.901925238,1591.873709865,253596.528085569,1297.864241282,310392.077291171,1588.974666171,253251.541862179,1295.500633465,-72.586005,-78.714535,-6.128530,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.223000000,0.223000000,223000,6911,2561,2642,2.063809524,2.129084249,gpio35,gpio34,1.941570714,1.959202044,219200.540440001,1239.632381095,310814.901925238,1591.873709865,253596.528085569,1297.864241282,310392.077291171,1588.974666171,253251.541862179,1295.500633465,-72.586005,-78.714535,-6.128530,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.224000000,0.224000000,224000,6912,2479,2459,1.997728938,1.981611722,gpio35,gpio34,1.941610755,1.959240571,46760.536782510,456.099563602,310814.901925238,1591.873709865,253596.528085569,1297.864241282,310392.077291171,1588.974666171,253251.541862179,1295.500633465,-72.586005,-78.714535,-6.128530,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.225000000,0.225000000,225000,6913,2388,2286,1.924395604,1.842197802,gpio35,gpio34,1.941511342,1.959205726,-116096.054023397,-412.511168219,310814.901925238,1591.873709865,253596.528085569,1297.864241282,310392.077291171,1588.974666171,253251.541862179,1295.500633465,-72.586005,-78.714535,-6.128530,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.226000000,0.226000000,226000,6914,2311,2141,1.862344322,1.725347985,gpio35,gpio34,1.941295178,1.959108864,-252439.064264304,-1146.691038193,310814.901925238,1591.873709865,253596.528085569,1297.864241282,310392.077291171,1588.974666171,253251.541862179,1295.500633465,-72.586005,-78.714535,-6.128530,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.227000000,0.227000000,227000,6915,2244,2017,1.808351648,1.625421245,gpio35,gpio34,1.940979304,1.958958107,-368882.688514326,-1784.735120355,310814.901925238,1591.873709865,253596.528085569,1297.864241282,310392.077291171,1588.974666171,253251.541862179,1295.500633465,-72.586005,-78.714535,-6.128530,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.228000000,0.228000000,228000,6916,2217,1963,1.786593407,1.581904762,gpio35,gpio34,1.940620230,1.958785743,-419333.059204613,-2040.534726674,310814.901925238,1591.873709865,253596.528085569,1297.864241282,310392.077291171,1588.974666171,253251.541862179,1295.500633465,-72.586005,-78.714535,-6.128530,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.229000000,0.229000000,229000,6917,2193,1940,1.767252747,1.563369963,gpio35,gpio34,1.940242980,1.958594210,-440558.963695639,-2267.458051005,310814.901925238,1591.873709865,253596.528085569,1297.864241282,310392.077291171,1588.974666171,253251.541862179,1295.500633465,-72.586005,-78.714535,-6.128530,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.230000000,0.230000000,230000,6918,2200,1987,1.772893773,1.601245421,gpio35,gpio34,1.939903982,1.958408509,-395886.832346690,-2198.409467395,310814.901925238,1591.873709865,253596.528085569,1297.864241282,310392.077291171,1588.974666171,253251.541862179,1295.500633465,-72.586005,-78.714535,-6.128530,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.231000000,0.231000000,231000,6919,2273,2118,1.831721612,1.706813187,gpio35,gpio34,1.939670891,1.958281822,-272207.201206509,-1499.779319963,310814.901925238,1591.873709865,253596.528085569,1297.864241282,310392.077291171,1588.974666171,253251.541862179,1295.500633465,-72.586005,-78.714535,-6.128530,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.232000000,0.232000000,232000,6920,2350,2292,1.893772894,1.847032967,gpio35,gpio34,1.939578253,1.958217313,-108184.066451386,-763.687159501,310814.901925238,1591.873709865,253596.528085569,1297.864241282,310392.077291171,1588.974666171,253251.541862179,1295.500633465,-72.586005,-78.714535,-6.128530,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,248,0,0,0,0,1003
0.233000000,0.233000000,233000,6921,2436,2468,1.963076923,1.988864469,gpio35,gpio34,1.939627540,1.958222173,57557.239738568,57.530355946,321480.265147234,1630.280645570,262298.488857451,1329.177647716,320427.750762895,1624.900778765,261439.733398895,1324.791409848,-75.846932,-81.083217,-5.236286,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,1,0,0,0,1003
0.234000000,0.234000000,234000,6922,2520,2637,2.030769231,2.125054945,gpio35,gpio34,1.939812967,1.958294720,216545.123628783,858.846332290,321480.265147234,1630.280645570,262298.488857451,1329.177647716,320427.750762895,1624.900778765,261439.733398895,1324.791409848,-75.846932,-81.083217,-5.236286,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.235000000,0.235000000,235000,6923,2599,2763,2.094432234,2.226593407,gpio35,gpio34,1.940099747,1.958430857,334906.836389026,1611.660188687,321480.265147234,1630.280645570,262298.488857451,1329.177647716,320427.750762895,1624.900778765,261439.733398895,1324.791409848,-75.846932,-81.083217,-5.236286,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.236000000,0.236000000,236000,6924,2631,2837,2.120219780,2.286227106,gpio35,gpio34,1.940445875,1.958592646,404213.128627290,1915.333673908,321480.265147234,1630.280645570,262298.488857451,1329.177647716,320427.750762895,1624.900778765,261439.733398895,1324.791409848,-75.846932,-81.083217,-5.236286,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.237000000,0.237000000,237000,6925,2670,2881,2.151648352,2.321684982,gpio35,gpio34,1.940827114,1.958785702,445217.196029539,2285.484611202,321480.265147234,1630.280645570,262298.488857451,1329.177647716,320427.750762895,1624.900778765,261439.733398895,1324.791409848,-75.846932,-81.083217,-5.236286,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.238000000,0.238000000,238000,6926,2672,2858,2.153260073,2.303150183,gpio35,gpio34,1.941189437,1.958980176,423126.741283279,2302.279448179,321480.265147234,1630.280645570,262298.488857451,1329.177647716,320427.750762895,1624.900778765,261439.733398895,1324.791409848,-75.846932,-81.083217,-5.236286,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.239000000,0.239000000,239000,6927,2611,2736,2.104102564,2.204835165,gpio35,gpio34,1.941453083,1.959125299,307889.745797295,1718.027360294,321480.265147234,1630.280645570,262298.488857451,1329.177647716,320427.750762895,1624.900778765,261439.733398895,1324.791409848,-75.846932,-81.083217,-5.236286,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.240000000,0.240000000,240000,6928,2539,2585,2.046080586,2.083150183,gpio35,gpio34,1.941594780,1.959212254,165476.166047811,1029.417755762,321480.265147234,1630.280645570,262298.488857451,1329.177647716,320427.750762895,1624.900778765,261439.733398895,1324.791409848,-75.846932,-81.083217,-5.236286,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.241000000,0.241000000,241000,6929,2448,2402,1.972747253,1.935677656,gpio35,gpio34,1.941588863,1.959225789,-6910.113235287,160.233705748,321480.265147234,1630.280645570,262298.488857451,1329.177647716,320427.750762895,1624.900778765,261439.733398895,1324.791409848,-75.846932,-81.083217,-5.236286,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.242000000,0.242000000,242000,6930,2366,2229,1.906666667,1.796263736,gpio35,gpio34,1.941443538,1.959173230,-169713.033391177,-622.219713069,321480.265147234,1630.280645570,262298.488857451,1329.177647716,320427.750762895,1624.900778765,261439.733398895,1324.791409848,-75.846932,-81.083217,-5.236286,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.243000000,0.243000000,243000,6931,2287,2096,1.843003663,1.689084249,gpio35,gpio34,1.941191178,1.959057060,-294709.259235205,-1375.270196085,321480.265147234,1630.280645570,262298.488857451,1329.177647716,320427.750762895,1624.900778765,261439.733398895,1324.791409848,-75.846932,-81.083217,-5.236286,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.244000000,0.244000000,244000,6932,2226,1989,1.793846154,1.602857143,gpio35,gpio34,1.940852844,1.958891850,-395111.959448780,-1955.844734326,321480.265147234,1630.280645570,262298.488857451,1329.177647716,320427.750762895,1624.900778765,261439.733398895,1324.791409848,-75.846932,-81.083217,-5.236286,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.245000000,0.245000000,245000,6933,2206,1948,1.777728938,1.569816850,gpio35,gpio34,1.940481808,1.958710687,-433301.836165830,-2144.692105473,321480.265147234,1630.280645570,262298.488857451,1329.177647716,320427.750762895,1624.900778765,261439.733398895,1324.791409848,-75.846932,-81.083217,-5.236286,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.246000000,0.246000000,246000,6934,2191,1948,1.765641026,1.569816850,gpio35,gpio34,1.940111143,1.958517617,-432868.534329664,-2285.649825278,321480.265147234,1630.280645570,262298.488857451,1329.177647716,320427.750762895,1624.900778765,261439.733398895,1324.791409848,-75.846932,-81.083217,-5.236286,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.247000000,0.247000000,247000,6935,2233,2042,1.799487179,1.645567766,gpio35,gpio34,1.939816600,1.958358587,-343972.521024827,-1882.677422103,321480.265147234,1630.280645570,262298.488857451,1329.177647716,320427.750762895,1624.900778765,261439.733398895,1324.791409848,-75.846932,-81.083217,-5.236286,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.248000000,0.248000000,248000,6936,2292,2172,1.847032967,1.750329670,gpio35,gpio34,1.939627113,1.958247261,-221285.901480761,-1317.925257832,321480.265147234,1630.280645570,262298.488857451,1329.177647716,320427.750762895,1624.900778765,261439.733398895,1324.791409848,-75.846932,-81.083217,-5.236286,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
0.249000000,0.249000000,249000,6937,2375,2351,1.913919414,1.894578755,gpio35,gpio34,1.939582065,1.958202933,-52608.201601400,-524.773986668,321480.265147234,1630.280645570,262298.488857451,1329.177647716,320427.750762895,1624.900778765,261439.733398895,1324.791409848,-75.846932,-81.083217,-5.236286,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,249,0,0,0,0,1003
