host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.250000000,0.250000000,250000,6938,2462,2523,1.984029304,2.033186813,gpio35,gpio34,1.939675669,1.958228759,109313.139584534,305.744776400,310803.853942013,1591.380185296,253587.513941875,1297.461867723,310459.793736077,1588.802218197,253306.792286840,1295.360035591,-79.794623,-85.648789,-5.854166,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,1,0,0,0,1003
0.251000000,0.251000000,251000,6939,2540,2674,2.046886447,2.154871795,gpio35,gpio34,1.939890865,1.958317417,251309.516448635,1049.571573559,310803.853942013,1591.380185296,253587.513941875,1297.461867723,310459.793736077,1588.802218197,253306.792286840,1295.360035591,-79.794623,-85.648789,-5.854166,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.252000000,0.252000000,252000,6940,2615,2802,2.107326007,2.258021978,gpio35,gpio34,1.940208997,1.958466426,371518.659385643,1764.034061539,310803.853942013,1591.380185296,253587.513941875,1297.461867723,310459.793736077,1588.802218197,253306.792286840,1295.360035591,-79.794623,-85.648789,-5.854166,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.253000000,0.253000000,253000,6941,2645,2856,2.131501832,2.301538462,gpio35,gpio34,1.940570326,1.958639461,421966.394105059,2048.474851299,310803.853942013,1591.380185296,253587.513941875,1297.461867723,310459.793736077,1588.802218197,253306.792286840,1295.360035591,-79.794623,-85.648789,-5.854166,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.254000000,0.254000000,254000,6942,2671,2880,2.152454212,2.320879121,gpio35,gpio34,1.940950635,1.958833276,444130.762545977,2294.470557093,310803.853942013,1591.380185296,253587.513941875,1297.461867723,310459.793736077,1588.802218197,253306.792286840,1295.360035591,-79.794623,-85.648789,-5.854166,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.255000000,0.255000000,255000,6943,2663,2833,2.146007326,2.283003663,gpio35,gpio34,1.941292688,1.959020450,399455.059398178,2215.854800183,310803.853942013,1591.380185296,253587.513941875,1297.461867723,310459.793736077,1588.802218197,253306.792286840,1295.360035591,-79.794623,-85.648789,-5.854166,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.256000000,0.256000000,256000,6944,2584,2691,2.082344322,2.168571429,gpio35,gpio34,1.941519967,1.959143774,265419.789898227,1459.966242653,310803.853942013,1591.380185296,253587.513941875,1297.461867723,310459.793736077,1588.802218197,253306.792286840,1295.360035591,-79.794623,-85.648789,-5.854166,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.257000000,0.257000000,257000,6945,2505,2516,2.018681319,2.027545788,gpio35,gpio34,1.941605992,1.959203311,100462.345269619,704.833573681,310803.853942013,1591.380185296,253587.513941875,1297.461867723,310459.793736077,1588.802218197,253306.792286840,1295.360035591,-79.794623,-85.648789,-5.854166,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.258000000,0.258000000,258000,6946,2419,2342,1.949377289,1.887326007,gpio35,gpio34,1.941551712,1.959193485,-63389.044629568,-116.325088180,310803.853942013,1591.380185296,253587.513941875,1297.461867723,310459.793736077,1588.802218197,253306.792286840,1295.360035591,-79.794623,-85.648789,-5.854166,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.259000000,0.259000000,259000,6947,2332,2178,1.879267399,1.755164835,gpio35,gpio34,1.941365326,1.959113559,-217665.610290929,-946.202752174,310803.853942013,1591.380185296,253587.513941875,1297.461867723,310459.793736077,1588.802218197,253306.792286840,1295.360035591,-79.794623,-85.648789,-5.854166,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.260000000,0.260000000,260000,6948,2265,2055,1.825274725,1.656043956,gpio35,gpio34,1.941080004,1.958979720,-333202.910710131,-1584.447322623,310803.853942013,1591.380185296,253587.513941875,1297.461867723,310459.793736077,1588.802218197,253306.792286840,1295.360035591,-79.794623,-85.648789,-5.854166,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.261000000,0.261000000,261000,6949,2231,1984,1.797875458,1.598827839,gpio35,gpio34,1.940737752,1.958818616,-399687.615019698,-1907.228342298,310803.853942013,1591.380185296,253587.513941875,1297.461867723,310459.793736077,1588.802218197,253306.792286840,1295.360035591,-79.794623,-85.648789,-5.854166,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.262000000,0.262000000,262000,6950,2198,1943,1.771282051,1.565787546,gpio35,gpio34,1.940362802,1.958631080,-437872.916081176,-2220.146420159,310803.853942013,1591.380185296,253587.513941875,1297.461867723,310459.793736077,1588.802218197,253306.792286840,1295.360035591,-79.794623,-85.648789,-5.854166,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.263000000,0.263000000,263000,6951,2195,1967,1.768864469,1.585128205,gpio35,gpio34,1.940007567,1.958441313,-414848.708330071,-2246.546756121,310803.853942013,1591.380185296,253587.513941875,1297.461867723,310459.793736077,1588.802218197,253306.792286840,1295.360035591,-79.794623,-85.648789,-5.854166,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.264000000,0.264000000,264000,6952,2251,2082,1.813992674,1.677802198,gpio35,gpio34,1.939745362,1.958296864,-306207.671870590,-1710.051204898,310803.853942013,1591.380185296,253587.513941875,1297.461867723,310459.793736077,1588.802218197,253306.792286840,1295.360035591,-79.794623,-85.648789,-5.854166,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.265000000,0.265000000,265000,6953,2320,2232,1.869597070,1.798681319,gpio35,gpio34,1.939604298,1.958208165,-164736.871479825,-1050.070058904,310803.853942013,1591.380185296,253587.513941875,1297.461867723,310459.793736077,1588.802218197,253306.792286840,1295.360035591,-79.794623,-85.648789,-5.854166,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.266000000,0.266000000,266000,6954,2405,2408,1.938095238,1.940512821,gpio35,gpio34,1.939605206,1.958188052,1060.987515157,-238.106321351,310803.853942013,1591.380185296,253587.513941875,1297.461867723,310459.793736077,1588.802218197,253306.792286840,1295.360035591,-79.794623,-85.648789,-5.854166,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,250,0,0,0,0,1003
0.267000000,0.267000000,267000,6955,2491,2583,2.007399267,2.081538462,gpio35,gpio34,1.939747140,1.958237263,165751.951366351,582.585613258,310165.981602168,1579.696712160,253067.068462122,1287.936261575,309730.047219474,1576.036899446,252711.385883071,1284.952394185,-72.536428,-78.403558,-5.867130,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,1,0,0,0,1003
0.268000000,0.268000000,268000,6956,2563,2721,2.065421245,2.192747253,gpio35,gpio34,1.940000140,1.958344447,295457.624716368,1268.894604816,310165.981602168,1579.696712160,253067.068462122,1287.936261575,309730.047219474,1576.036899446,252711.385883071,1284.952394185,-72.536428,-78.403558,-5.867130,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.269000000,0.269000000,269000,6957,2633,2834,2.121831502,2.283809524,gpio35,gpio34,1.940343949,1.958507934,401506.160273218,1935.436965794,310165.981602168,1579.696712160,253067.068462122,1287.936261575,309730.047219474,1576.036899446,252711.385883071,1284.952394185,-72.536428,-78.403558,-5.867130,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.270000000,0.270000000,270000,6958,2658,2875,2.141978022,2.316849817,gpio35,gpio34,1.940720455,1.958691404,439689.642789442,2172.005548679,310165.981602168,1579.696712160,253067.068462122,1287.936261575,309730.047219474,1576.036899446,252711.385883071,1284.952394185,-72.536428,-78.403558,-5.867130,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.271000000,0.271000000,271000,6959,2673,2874,2.154065934,2.316043956,gpio35,gpio34,1.941095778,1.958886778,438308.855861860,2312.935955041,310165.981602168,1579.696712160,253067.068462122,1287.936261575,309730.047219474,1576.036899446,252711.385883071,1284.952394185,-72.536428,-78.403558,-5.867130,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.272000000,0.272000000,272000,6960,2627,2779,2.116996337,2.239487179,gpio35,gpio34,1.941394170,1.959044888,348466.304950699,1871.775622560,310165.981602168,1579.696712160,253067.068462122,1287.936261575,309730.047219474,1576.036899446,252711.385883071,1284.952394185,-72.536428,-78.403558,-5.867130,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.273000000,0.273000000,273000,6961,2561,2641,2.063809524,2.128278388,gpio35,gpio34,1.941581054,1.959149653,218246.413344366,1240.253234531,310165.981602168,1579.696712160,253067.068462122,1287.936261575,309730.047219474,1576.036899446,252711.385883071,1284.952394185,-72.536428,-78.403558,-5.867130,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.274000000,0.274000000,274000,6962,2477,2459,1.996117216,1.981611722,gpio35,gpio34,1.941621085,1.959186620,46748.461098763,437.639474596,310165.981602168,1579.696712160,253067.068462122,1287.936261575,309730.047219474,1576.036899446,252711.385883071,1284.952394185,-72.536428,-78.403558,-5.867130,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.275000000,0.275000000,275000,6963,2388,2285,1.924395604,1.841391941,gpio35,gpio34,1.941520856,1.959151829,-117049.214916252,-411.872475548,310165.981602168,1579.696712160,253067.068462122,1287.936261575,309730.047219474,1576.036899446,252711.385883071,1284.952394185,-72.536428,-78.403558,-5.867130,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.276000000,0.276000000,276000,6964,2307,2136,1.859120879,1.721318681,gpio35,gpio34,1.941300653,1.959051798,-257155.661135437,-1184.213627390,310165.981602168,1579.696712160,253067.068462122,1287.936261575,309730.047219474,1576.036899446,252711.385883071,1284.952394185,-72.536428,-78.403558,-5.867130,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.277000000,0.277000000,277000,6965,2243,2017,1.807545788,1.625421245,gpio35,gpio34,1.940984774,1.958900292,-368889.082364624,-1793.599704582,310165.981602168,1579.696712160,253067.068462122,1287.936261575,309730.047219474,1576.036899446,252711.385883071,1284.952394185,-72.536428,-78.403558,-5.867130,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.278000000,0.278000000,278000,6966,2216,1957,1.785787546,1.577069597,gpio35,gpio34,1.940620859,1.958727179,-424986.030369817,-2049.390446316,310165.981602168,1579.696712160,253067.068462122,1287.936261575,309730.047219474,1576.036899446,252711.385883071,1284.952394185,-72.536428,-78.403558,-5.867130,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.279000000,0.279000000,279000,6967,2193,1943,1.767252747,1.565787546,gpio35,gpio34,1.940246026,1.958535705,-437736.406326544,-2266.764754133,310165.981602168,1579.696712160,253067.068462122,1287.936261575,309730.047219474,1576.036899446,252711.385883071,1284.952394185,-72.536428,-78.403558,-5.867130,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.280000000,0.280000000,280000,6968,2201,1986,1.773699634,1.600439560,gpio35,gpio34,1.939906219,1.958350869,-396831.486674135,-2188.176703027,310165.981602168,1579.696712160,253067.068462122,1287.936261575,309730.047219474,1576.036899446,252711.385883071,1284.952394185,-72.536428,-78.403558,-5.867130,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.281000000,0.281000000,281000,6969,2268,2126,1.827692308,1.713260073,gpio35,gpio34,1.939679573,1.958220210,-264681.035316493,-1546.797753123,310165.981602168,1579.696712160,253067.068462122,1287.936261575,309730.047219474,1576.036899446,252711.385883071,1284.952394185,-72.536428,-78.403558,-5.867130,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.282000000,0.282000000,282000,6970,2345,2293,1.889743590,1.847838828,gpio35,gpio34,1.939587732,1.958151734,-107253.107720808,-810.658574228,310165.981602168,1579.696712160,253067.068462122,1287.936261575,309730.047219474,1576.036899446,252711.385883071,1284.952394185,-72.536428,-78.403558,-5.867130,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,251,0,0,0,0,1003
0.283000000,0.283000000,283000,6971,2437,2463,1.963882784,1.984835165,gpio35,gpio34,1.939632980,1.958157465,52840.683801659,67.846877398,322086.259228374,1638.617734483,262792.924594172,1335.974926615,321145.604207852,1632.850994087,262025.436144123,1331.273268372,-75.657824,-81.171048,-5.513224,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,1,0,0,0,1003
0.284000000,0.284000000,284000,6972,2520,2641,2.030769231,2.128278388,gpio35,gpio34,1.939821625,1.958230077,220303.159810946,859.612376427,322086.259228374,1638.617734483,262792.924594172,1335.974926615,321145.604207852,1632.850994087,262025.436144123,1331.273268372,-75.657824,-81.171048,-5.513224,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.285000000,0.285000000,285000,6973,2596,2765,2.092014652,2.228205128,gpio35,gpio34,1.940110009,1.958363861,336778.919965421,1583.804984398,322086.259228374,1638.617734483,262792.924594172,1335.974926615,321145.604207852,1632.850994087,262025.436144123,1331.273268372,-75.657824,-81.171048,-5.513224,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.286000000,0.286000000,286000,6974,2629,2839,2.118608059,2.287838828,gpio35,gpio34,1.940457737,1.958524105,406083.340120109,1897.046485617,322086.259228374,1638.617734483,262792.924594172,1335.974926615,321145.604207852,1632.850994087,262025.436144123,1331.273268372,-75.657824,-81.171048,-5.513224,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.287000000,0.287000000,287000,6975,2666,2880,2.148424908,2.320879121,gpio35,gpio34,1.940838159,1.958714006,444262.245456487,2248.135388511,322086.259228374,1638.617734483,262792.924594172,1335.974926615,321145.604207852,1632.850994087,262025.436144123,1331.273268372,-75.657824,-81.171048,-5.513224,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.288000000,0.288000000,288000,6976,2670,2855,2.151648352,2.300732601,gpio35,gpio34,1.941198053,1.958906941,420290.551091215,2284.047896298,322086.259228374,1638.617734483,262792.924594172,1335.974926615,321145.604207852,1632.850994087,262025.436144123,1331.273268372,-75.657824,-81.171048,-5.513224,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.289000000,0.289000000,289000,6977,2610,2735,2.103296703,2.204029304,gpio35,gpio34,1.941460884,1.959051330,306938.586365008,1709.354200759,322086.259228374,1638.617734483,262792.924594172,1335.974926615,321145.604207852,1632.850994087,262025.436144123,1331.273268372,-75.657824,-81.171048,-5.513224,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.290000000,0.290000000,290000,6978,2534,2587,2.042051282,2.084761905,gpio35,gpio34,1.941604185,1.959134330,167349.249629334,982.592626211,322086.259228374,1638.617734483,262792.924594172,1335.974926615,321145.604207852,1632.850994087,262025.436144123,1331.273268372,-75.657824,-81.171048,-5.513224,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.291000000,0.291000000,291000,6979,2446,2400,1.971135531,1.934065934,gpio35,gpio34,1.941596647,1.959146331,-8803.291876516,142.075883709,322086.259228374,1638.617734483,262792.924594172,1335.974926615,321145.604207852,1632.850994087,262025.436144123,1331.273268372,-75.657824,-81.171048,-5.513224,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.292000000,0.292000000,292000,6980,2360,2229,1.901831502,1.796263736,gpio35,gpio34,1.941451314,1.959089017,-169722.124284179,-678.520020462,322086.259228374,1638.617734483,262792.924594172,1335.974926615,321145.604207852,1632.850994087,262025.436144123,1331.273268372,-75.657824,-81.171048,-5.513224,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.293000000,0.293000000,293000,6981,2283,2099,1.839780220,1.691501832,gpio35,gpio34,1.941201365,1.958969708,-291895.049182936,-1412.433881583,322086.259228374,1638.617734483,262792.924594172,1335.974926615,321145.604207852,1632.850994087,262025.436144123,1331.273268372,-75.657824,-81.171048,-5.513224,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.294000000,0.294000000,294000,6982,2226,1985,1.793846154,1.599633700,gpio35,gpio34,1.940859797,1.958804584,-398888.244600113,-1954.810612962,322086.259228374,1638.617734483,262792.924594172,1335.974926615,321145.604207852,1632.850994087,262025.436144123,1331.273268372,-75.657824,-81.171048,-5.513224,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.295000000,0.295000000,295000,6983,2204,1948,1.776117216,1.569816850,gpio35,gpio34,1.940488754,1.958621897,-433309.955892840,-2162.739339818,322086.259228374,1638.617734483,262792.924594172,1335.974926615,321145.604207852,1632.850994087,262025.436144123,1331.273268372,-75.657824,-81.171048,-5.513224,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.296000000,0.296000000,296000,6984,2192,1949,1.766446886,1.570622711,gpio35,gpio34,1.940118888,1.958429722,-431935.548652155,-2275.058530007,322086.259228374,1638.617734483,262792.924594172,1335.974926615,321145.604207852,1632.850994087,262025.436144123,1331.273268372,-75.657824,-81.171048,-5.513224,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.297000000,0.297000000,297000,6985,2233,2039,1.799487179,1.643150183,gpio35,gpio34,1.939821919,1.958270779,-346804.857472166,-1881.636878921,322086.259228374,1638.617734483,262792.924594172,1335.974926615,321145.604207852,1632.850994087,262025.436144123,1331.273268372,-75.657824,-81.171048,-5.513224,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.298000000,0.298000000,298000,6986,2290,2171,1.845421245,1.749523810,gpio35,gpio34,1.939631621,1.958157930,-222233.211022067,-1335.966076782,322086.259228374,1638.617734483,262792.924594172,1335.974926615,321145.604207852,1632.850994087,262025.436144123,1331.273268372,-75.657824,-81.171048,-5.513224,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
0.299000000,0.299000000,299000,6987,2377,2351,1.915531136,1.894578755,gpio35,gpio34,1.939586568,1.958115303,-52613.466548373,-504.636121623,322086.259228374,1638.617734483,262792.924594172,1335.974926615,321145.604207852,1632.850994087,262025.436144123,1331.273268372,-75.657824,-81.171048,-5.513224,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,252,0,0,0,0,1003
