host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.300000000,0.300000000,300000,6988,2464,2524,1.985641026,2.033992674,gpio35,gpio34,1.939680975,1.958142829,110248.977187301,325.862503580,311148.949425059,1585.584135560,253869.080288328,1292.736313399,310818.382521553,1582.744769643,253599.367933773,1290.421361234,-79.797996,-85.194443,-5.396448,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,1,0,0,0,1003
0.301000000,0.301000000,301000,6989,2540,2674,2.046886447,2.154871795,gpio35,gpio34,1.939896165,1.958231572,251303.320929007,1050.588861424,311148.949425059,1585.584135560,253869.080288328,1292.736313399,310818.382521553,1582.744769643,253599.367933773,1290.421361234,-79.797996,-85.194443,-5.396448,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.302000000,0.302000000,302000,6990,2614,2802,2.106520147,2.258021978,gpio35,gpio34,1.940214291,1.958379861,371512.470061535,1755.510171322,311148.949425059,1585.584135560,253869.080288328,1292.736313399,310818.382521553,1582.744769643,253599.367933773,1290.421361234,-79.797996,-85.194443,-5.396448,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.303000000,0.303000000,303000,6991,2646,2859,2.132307692,2.303956044,gpio35,gpio34,1.940578033,1.958553789,424783.502824653,2059.039806560,311148.949425059,1585.584135560,253869.080288328,1292.736313399,310818.382521553,1582.744769643,253599.367933773,1290.421361234,-79.797996,-85.194443,-5.396448,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.304000000,0.304000000,304000,6992,2671,2883,2.152454212,2.323296703,gpio35,gpio34,1.940960752,1.958747689,446945.054156851,2295.484786605,311148.949425059,1585.584135560,253869.080288328,1292.736313399,310818.382521553,1582.744769643,253599.367933773,1290.421361234,-79.797996,-85.194443,-5.396448,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.305000000,0.305000000,305000,6993,2663,2833,2.146007326,2.283003663,gpio35,gpio34,1.941302795,1.958934949,399443.244863063,2216.868015466,311148.949425059,1585.584135560,253869.080288328,1292.736313399,310818.382521553,1582.744769643,253599.367933773,1290.421361234,-79.797996,-85.194443,-5.396448,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.306000000,0.306000000,306000,6994,2584,2691,2.082344322,2.168571429,gpio35,gpio34,1.941530063,1.959058358,265407.987177647,1460.978444721,311148.949425059,1585.584135560,253869.080288328,1292.736313399,310818.382521553,1582.744769643,253599.367933773,1290.421361234,-79.797996,-85.194443,-5.396448,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.307000000,0.307000000,307000,6995,2506,2516,2.019487179,2.027545788,gpio35,gpio34,1.941616079,1.959118787,100450.554351760,715.384924341,311148.949425059,1585.584135560,253869.080288328,1292.736313399,310818.382521553,1582.744769643,253599.367933773,1290.421361234,-79.797996,-85.194443,-5.396448,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.308000000,0.308000000,308000,6996,2421,2345,1.950989011,1.889743590,gpio35,gpio34,1.941564206,1.959110657,-60577.531902131,-96.244128078,311148.949425059,1585.584135560,253869.080288328,1292.736313399,310818.382521553,1582.744769643,253599.367933773,1290.421361234,-79.797996,-85.194443,-5.396448,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.309000000,0.309000000,309000,6997,2332,2177,1.879267399,1.754358974,gpio35,gpio34,1.941377001,1.959030814,-218621.298215390,-945.222194619,311148.949425059,1585.584135560,253869.080288328,1292.736313399,310818.382521553,1582.744769643,253599.367933773,1290.421361234,-79.797996,-85.194443,-5.396448,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.310000000,0.310000000,310000,6998,2263,2054,1.823663004,1.655238095,gpio35,gpio34,1.941090862,1.958895446,-334157.642946668,-1602.548067214,311148.949425059,1585.584135560,253869.080288328,1292.736313399,310818.382521553,1582.744769643,253599.367933773,1290.421361234,-79.797996,-85.194443,-5.396448,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.311000000,0.311000000,311000,6999,2230,1984,1.797069597,1.598827839,gpio35,gpio34,1.940748599,1.958733620,-399700.295239205,-1915.770825350,311148.949425059,1585.584135560,253869.080288328,1292.736313399,310818.382521553,1582.744769643,253599.367933773,1290.421361234,-79.797996,-85.194443,-5.396448,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.312000000,0.312000000,312000,7000,2198,1942,1.771282051,1.564981685,gpio35,gpio34,1.940372832,1.958546169,-438826.680905256,-2219.140199934,311148.949425059,1585.584135560,253869.080288328,1292.736313399,310818.382521553,1582.744769643,253599.367933773,1290.421361234,-79.797996,-85.194443,-5.396448,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.313000000,0.313000000,313000,7001,2194,1965,1.768058608,1.583516484,gpio35,gpio34,1.940015976,1.958355681,-416742.616674121,-2255.081702910,311148.949425059,1585.584135560,253869.080288328,1292.736313399,310818.382521553,1582.744769643,253599.367933773,1290.421361234,-79.797996,-85.194443,-5.396448,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.314000000,0.314000000,314000,7002,2252,2082,1.814798535,1.677802198,gpio35,gpio34,1.939753762,1.958212124,-306217.491736710,-1699.497295153,311148.949425059,1585.584135560,253869.080288328,1292.736313399,310818.382521553,1582.744769643,253599.367933773,1290.421361234,-79.797996,-85.194443,-5.396448,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.315000000,0.315000000,315000,7003,2318,2224,1.867985348,1.792234432,gpio35,gpio34,1.939606243,1.958121897,-172275.459804420,-1068.147185451,311148.949425059,1585.584135560,253869.080288328,1292.736313399,310818.382521553,1582.744769643,253599.367933773,1290.421361234,-79.797996,-85.194443,-5.396448,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.316000000,0.316000000,316000,7004,2410,2408,1.942124542,1.940512821,gpio35,gpio34,1.939607149,1.958105900,1058.716057228,-189.384245213,311148.949425059,1585.584135560,253869.080288328,1292.736313399,310818.382521553,1582.744769643,253599.367933773,1290.421361234,-79.797996,-85.194443,-5.396448,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,253,0,0,0,0,1003
0.317000000,0.317000000,317000,7005,2488,2582,2.004981685,2.080732601,gpio35,gpio34,1.939748275,1.958152776,164808.584895088,554.937680967,311183.336726376,1582.579626982,253897.137180614,1290.286719426,310771.742103818,1578.830023571,253561.313619348,1287.229645139,-72.661680,-78.284847,-5.623167,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,1,0,0,0,1003
0.318000000,0.318000000,318000,7006,2563,2722,2.065421245,2.193553114,gpio35,gpio34,1.940002080,1.958260044,296397.396181161,1269.894802840,311183.336726376,1582.579626982,253897.137180614,1290.286719426,310771.742103818,1578.830023571,253561.313619348,1287.229645139,-72.661680,-78.284847,-5.623167,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.319000000,0.319000000,319000,7007,2635,2833,2.123443223,2.283003663,gpio35,gpio34,1.940345081,1.958425227,400562.797396961,1955.516485208,311183.336726376,1582.579626982,253897.137180614,1290.286719426,310771.742103818,1578.830023571,253561.313619348,1287.229645139,-72.661680,-78.284847,-5.623167,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.320000000,0.320000000,320000,7008,2657,2875,2.141172161,2.316849817,gpio35,gpio34,1.940721586,1.958607974,439688.320560855,2163.444506192,311183.336726376,1582.579626982,253897.137180614,1290.286719426,310771.742103818,1578.830023571,253561.313619348,1287.229645139,-72.661680,-78.284847,-5.623167,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.321000000,0.321000000,321000,7009,2671,2873,2.152454212,2.315238095,gpio35,gpio34,1.941096103,1.958801821,437366.437670709,2294.843312802,311183.336726376,1582.579626982,253897.137180614,1290.286719426,310771.742103818,1578.830023571,253561.313619348,1287.229645139,-72.661680,-78.284847,-5.623167,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.322000000,0.322000000,322000,7010,2624,2776,2.114578755,2.237069597,gpio35,gpio34,1.941392076,1.958957597,345642.634608153,1844.160912169,311183.336726376,1582.579626982,253897.137180614,1290.286719426,310771.742103818,1578.830023571,253561.313619348,1287.229645139,-72.661680,-78.284847,-5.623167,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.323000000,0.323000000,323000,7011,2555,2643,2.058974359,2.129890110,gpio35,gpio34,1.941580574,1.959057614,220131.053096126,1184.045656468,311183.336726376,1582.579626982,253897.137180614,1290.286719426,310771.742103818,1578.830023571,253561.313619348,1287.229645139,-72.661680,-78.284847,-5.623167,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.324000000,0.324000000,324000,7012,2475,2458,1.994505495,1.980805861,gpio35,gpio34,1.941619799,1.959093062,45807.924356393,419.648747288,311183.336726376,1582.579626982,253897.137180614,1290.286719426,310771.742103818,1578.830023571,253561.313619348,1287.229645139,-72.661680,-78.284847,-5.623167,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.325000000,0.325000000,325000,7013,2391,2285,1.926813187,1.841391941,gpio35,gpio34,1.941519572,1.959060782,-117047.713837087,-382.144408159,311183.336726376,1582.579626982,253897.137180614,1290.286719426,310771.742103818,1578.830023571,253561.313619348,1287.229645139,-72.661680,-78.284847,-5.623167,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.326000000,0.326000000,326000,7014,2306,2142,1.858315018,1.726153846,gpio35,gpio34,1.941304206,1.958960036,-251507.577848596,-1192.675931245,311183.336726376,1582.579626982,253897.137180614,1290.286719426,310771.742103818,1578.830023571,253561.313619348,1287.229645139,-72.661680,-78.284847,-5.623167,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.327000000,0.327000000,327000,7015,2242,2018,1.806739927,1.626227106,gpio35,gpio34,1.940989129,1.958807816,-367952.133585033,-1802.053546132,311183.336726376,1582.579626982,253897.137180614,1290.286719426,310771.742103818,1578.830023571,253561.313619348,1287.229645139,-72.661680,-78.284847,-5.623167,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.328000000,0.328000000,328000,7016,2216,1961,1.785787546,1.580293040,gpio35,gpio34,1.940628433,1.958634796,-421226.726684628,-2048.295673231,311183.336726376,1582.579626982,253897.137180614,1290.286719426,310771.742103818,1578.830023571,253561.313619348,1287.229645139,-72.661680,-78.284847,-5.623167,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.329000000,0.329000000,329000,7017,2193,1941,1.767252747,1.564175824,gpio35,gpio34,1.940251980,1.958443414,-439627.445653796,-2265.671075821,311183.336726376,1582.579626982,253897.137180614,1290.286719426,310771.742103818,1578.830023571,253561.313619348,1287.229645139,-72.661680,-78.284847,-5.623167,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.330000000,0.330000000,330000,7018,2201,1987,1.773699634,1.601245421,gpio35,gpio34,1.939912973,1.958258670,-395897.343107681,-2187.084118393,311183.336726376,1582.579626982,253897.137180614,1290.286719426,310771.742103818,1578.830023571,253561.313619348,1287.229645139,-72.661680,-78.284847,-5.623167,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.331000000,0.331000000,331000,7019,2269,2125,1.828498168,1.712454212,gpio35,gpio34,1.939685515,1.958128910,-265630.020463191,-1536.166100279,311183.336726376,1582.579626982,253897.137180614,1290.286719426,310771.742103818,1578.830023571,253561.313619348,1287.229645139,-72.661680,-78.284847,-5.623167,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.332000000,0.332000000,332000,7020,2348,2294,1.892161172,1.848644689,gpio35,gpio34,1.939594474,1.958062942,-106318.949312774,-780.957231450,311183.336726376,1582.579626982,253897.137180614,1290.286719426,310771.742103818,1578.830023571,253561.313619348,1287.229645139,-72.661680,-78.284847,-5.623167,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,254,0,0,0,0,1003
0.333000000,0.333000000,333000,7021,2438,2469,1.964688645,1.989670330,gpio35,gpio34,1.939644550,1.958069568,58479.394475248,78.438197246,321301.155369062,1631.106894237,262152.351662582,1329.851293240,320323.274274418,1625.404867158,261354.490141316,1325.202396156,-75.732754,-80.908974,-5.176220,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,1,0,0,0,1003
0.334000000,0.334000000,334000,7022,2523,2639,2.033186813,2.126666667,gpio35,gpio34,1.939831572,1.958144685,218407.453495519,889.273426542,321301.155369062,1631.106894237,262152.351662582,1329.851293240,320323.274274418,1625.404867158,261354.490141316,1325.202396156,-75.732754,-80.908974,-5.176220,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.335000000,0.335000000,335000,7023,2596,2764,2.092014652,2.227399267,gpio35,gpio34,1.940119140,1.958278555,335826.206641102,1584.815891081,321301.155369062,1631.106894237,262152.351662582,1329.851293240,320323.274274418,1625.404867158,261354.490141316,1325.202396156,-75.732754,-80.908974,-5.176220,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.336000000,0.336000000,336000,7024,2634,2836,2.122637363,2.285421245,gpio35,gpio34,1.940464442,1.958442914,403249.384939530,1945.757185364,321301.155369062,1631.106894237,262152.351662582,1329.851293240,320323.274274418,1625.404867158,261354.490141316,1325.202396156,-75.732754,-80.908974,-5.176220,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.337000000,0.337000000,337000,7025,2666,2879,2.148424908,2.320073260,gpio35,gpio34,1.940844050,1.958632896,443313.318800674,2249.096573588,321301.155369062,1631.106894237,262152.351662582,1329.851293240,320323.274274418,1625.404867158,261354.490141316,1325.202396156,-75.732754,-80.908974,-5.176220,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.338000000,0.338000000,338000,7026,2670,2857,2.151648352,2.302344322,gpio35,gpio34,1.941205551,1.958825911,422165.865216435,2285.008120190,321301.155369062,1631.106894237,262152.351662582,1329.851293240,320323.274274418,1625.404867158,261354.490141316,1325.202396156,-75.732754,-80.908974,-5.176220,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.339000000,0.339000000,339000,7027,2606,2736,2.100073260,2.204835165,gpio35,gpio34,1.941469180,1.958967159,307870.927891311,1672.152821251,321301.155369062,1631.106894237,262152.351662582,1329.851293240,320323.274274418,1625.404867158,261354.490141316,1325.202396156,-75.732754,-80.908974,-5.176220,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.340000000,0.340000000,340000,7028,2535,2586,2.042857143,2.083956044,gpio35,gpio34,1.941611667,1.959051049,166398.464244526,993.129252053,321301.155369062,1631.106894237,262152.351662582,1329.851293240,320323.274274418,1625.404867158,261354.490141316,1325.202396156,-75.732754,-80.908974,-5.176220,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.341000000,0.341000000,341000,7029,2447,2404,1.971941392,1.937289377,gpio35,gpio34,1.941607345,1.959063939,-5047.640051977,152.601972925,321301.155369062,1631.106894237,262152.351662582,1329.851293240,320323.274274418,1625.404867158,261354.490141316,1325.202396156,-75.732754,-80.908974,-5.176220,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.342000000,0.342000000,342000,7030,2365,2228,1.905860806,1.795457875,gpio35,gpio34,1.941461195,1.959010736,-170675.714535427,-629.843814160,321301.155369062,1631.106894237,262152.351662582,1329.851293240,320323.274274418,1625.404867158,261354.490141316,1325.202396156,-75.732754,-80.908974,-5.176220,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.343000000,0.343000000,343000,7031,2284,2094,1.840586081,1.687472527,gpio35,gpio34,1.941207207,1.958892311,-296612.074983104,-1401.966994663,321301.155369062,1631.106894237,262152.351662582,1329.851293240,320323.274274418,1625.404867158,261354.490141316,1325.202396156,-75.732754,-80.908974,-5.176220,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.344000000,0.344000000,344000,7032,2225,1986,1.793040293,1.600439560,gpio35,gpio34,1.940866439,1.958726459,-397953.969665724,-1963.434514517,321301.155369062,1631.106894237,262152.351662582,1329.851293240,320323.274274418,1625.404867158,261354.490141316,1325.202396156,-75.732754,-80.908974,-5.176220,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.345000000,0.345000000,345000,7033,2205,1949,1.776923077,1.570622711,gpio35,gpio34,1.940496195,1.958544656,-432376.615233386,-2152.274295883,321301.155369062,1631.106894237,262152.351662582,1329.851293240,320323.274274418,1625.404867158,261354.490141316,1325.202396156,-75.732754,-80.908974,-5.176220,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.346000000,0.346000000,346000,7034,2193,1951,1.767252747,1.572234432,gpio35,gpio34,1.940127934,1.958353364,-430062.044048567,-2264.603951116,321301.155369062,1631.106894237,262152.351662582,1329.851293240,320323.274274418,1625.404867158,261354.490141316,1325.202396156,-75.732754,-80.908974,-5.176220,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.347000000,0.347000000,347000,7035,2236,2041,1.801904762,1.644761905,gpio35,gpio34,1.939832568,1.958196915,-344933.226373182,-1852.112433021,321301.155369062,1631.106894237,262152.351662582,1329.851293240,320323.274274418,1625.404867158,261354.490141316,1325.202396156,-75.732754,-80.908974,-5.176220,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.348000000,0.348000000,348000,7036,2287,2172,1.843003663,1.750329670,gpio35,gpio34,1.939643065,1.958081722,-221304.548838975,-1363.712120092,321301.155369062,1631.106894237,262152.351662582,1329.851293240,320323.274274418,1625.404867158,261354.490141316,1325.202396156,-75.732754,-80.908974,-5.176220,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
0.349000000,0.349000000,349000,7037,2376,2351,1.914725275,1.894578755,gpio35,gpio34,1.939598000,1.958038365,-52626.830312256,-513.274097302,321301.155369062,1631.106894237,262152.351662582,1329.851293240,320323.274274418,1625.404867158,261354.490141316,1325.202396156,-75.732754,-80.908974,-5.176220,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,255,0,0,0,0,1003
