host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.350000000,0.350000000,350000,7038,2462,2523,1.984029304,2.033186813,gpio35,gpio34,1.939691589,1.958064356,109294.529502389,307.693005084,310773.561972632,1585.067169405,253562.798465827,1292.314827774,310445.470793561,1582.875210779,253295.106075943,1290.527710679,-79.728379,-85.210553,-5.482174,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,1,0,0,0,1003
0.351000000,0.351000000,351000,7039,2542,2676,2.048498168,2.156483516,gpio35,gpio34,1.939908381,1.958154790,253173.119546158,1070.598175602,310773.561972632,1585.067169405,253562.798465827,1292.314827774,310445.470793561,1582.875210779,253295.106075943,1290.527710679,-79.728379,-85.210553,-5.482174,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.352000000,0.352000000,352000,7040,2616,2802,2.108131868,2.258021978,gpio35,gpio34,1.940226495,1.958304767,371498.204310483,1775.499476186,310773.561972632,1585.067169405,253562.798465827,1292.314827774,310445.470793561,1582.875210779,253295.106075943,1290.527710679,-79.728379,-85.210553,-5.482174,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.353000000,0.353000000,353000,7041,2645,2860,2.131501832,2.304761905,gpio35,gpio34,1.940591030,1.958477964,425710.348624145,2050.388639737,310773.561972632,1585.067169405,253562.798465827,1292.314827774,310445.470793561,1582.875210779,253295.106075943,1290.527710679,-79.728379,-85.210553,-5.482174,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.354000000,0.354000000,354000,7042,2671,2881,2.152454212,2.321684982,gpio35,gpio34,1.940972124,1.958671941,445047.681256166,2296.382431742,310773.561972632,1585.067169405,253562.798465827,1292.314827774,310445.470793561,1582.875210779,253295.106075943,1290.527710679,-79.728379,-85.210553,-5.482174,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.355000000,0.355000000,355000,7043,2662,2834,2.145201465,2.283809524,gpio35,gpio34,1.941314961,1.958858470,400371.061189656,2208.224602164,310773.561972632,1585.067169405,253562.798465827,1292.314827774,310445.470793561,1582.875210779,253295.106075943,1290.527710679,-79.728379,-85.210553,-5.482174,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.356000000,0.356000000,356000,7044,2593,2693,2.089597070,2.170183150,gpio35,gpio34,1.941543830,1.958989209,267275.972972706,1547.745282773,310773.561972632,1585.067169405,253562.798465827,1292.314827774,310445.470793561,1582.875210779,253295.106075943,1290.527710679,-79.728379,-85.210553,-5.482174,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.357000000,0.357000000,357000,7045,2508,2520,2.021098901,2.030769231,gpio35,gpio34,1.941633055,1.959051318,104198.866730609,735.283869996,310773.561972632,1585.067169405,253562.798465827,1292.314827774,310445.470793561,1582.875210779,253295.106075943,1290.527710679,-79.728379,-85.210553,-5.482174,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.358000000,0.358000000,358000,7046,2419,2344,1.949377289,1.888937729,gpio35,gpio34,1.941580360,1.959041644,-61538.454259624,-114.525724544,310773.561972632,1585.067169405,253562.798465827,1292.314827774,310445.470793561,1582.875210779,253295.106075943,1290.527710679,-79.728379,-85.210553,-5.482174,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.359000000,0.359000000,359000,7047,2333,2178,1.880073260,1.755164835,gpio35,gpio34,1.941393944,1.958962676,-217699.065080940,-934.865027107,310773.561972632,1585.067169405,253562.798465827,1292.314827774,310445.470793561,1582.875210779,253295.106075943,1290.527710679,-79.728379,-85.210553,-5.482174,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.360000000,0.360000000,360000,7048,2266,2057,1.826080586,1.657655678,gpio35,gpio34,1.941110206,1.958829794,-331354.137475767,-1573.120935281,310773.561972632,1585.067169405,253562.798465827,1292.314827774,310445.470793561,1582.875210779,253295.106075943,1290.527710679,-79.728379,-85.210553,-5.482174,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.361000000,0.361000000,361000,7049,2233,1983,1.799487179,1.598021978,gpio35,gpio34,1.940767118,1.958670451,-400663.982412946,-1886.373120549,310773.561972632,1585.067169405,253562.798465827,1292.314827774,310445.470793561,1582.875210779,253295.106075943,1290.527710679,-79.728379,-85.210553,-5.482174,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.362000000,0.362000000,362000,7050,2199,1941,1.772087912,1.564175824,gpio35,gpio34,1.940390526,1.958483869,-439789.404391823,-2208.852214426,310773.561972632,1585.067169405,253562.798465827,1292.314827774,310445.470793561,1582.875210779,253295.106075943,1290.527710679,-79.728379,-85.210553,-5.482174,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.363000000,0.363000000,363000,7051,2194,1964,1.768058608,1.582710623,gpio35,gpio34,1.940032847,1.958293444,-417704.377437201,-2254.344166182,310773.561972632,1585.067169405,253562.798465827,1292.314827774,310445.470793561,1582.875210779,253295.106075943,1290.527710679,-79.728379,-85.210553,-5.482174,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.364000000,0.364000000,364000,7052,2247,2085,1.810769231,1.680219780,gpio35,gpio34,1.939773033,1.958145919,-303413.901599856,-1746.461299931,310773.561972632,1585.067169405,253562.798465827,1292.314827774,310445.470793561,1582.875210779,253295.106075943,1290.527710679,-79.728379,-85.210553,-5.482174,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.365000000,0.365000000,365000,7053,2316,2226,1.866373626,1.793846154,gpio35,gpio34,1.939627107,1.958054147,-170415.770542496,-1086.443743842,310773.561972632,1585.067169405,253562.798465827,1292.314827774,310445.470793561,1582.875210779,253295.106075943,1290.527710679,-79.728379,-85.210553,-5.482174,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.366000000,0.366000000,366000,7054,2406,2409,1.938901099,1.941318681,gpio35,gpio34,1.939628798,1.958034994,1975.448345098,-226.742828634,310773.561972632,1585.067169405,253562.798465827,1292.314827774,310445.470793561,1582.875210779,253295.106075943,1290.527710679,-79.728379,-85.210553,-5.482174,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,256,0,0,0,0,1003
0.367000000,0.367000000,367000,7055,2493,2583,2.009010989,2.081538462,gpio35,gpio34,1.939770708,1.958085970,165724.400450670,603.477903276,311206.813186038,1587.568068061,253916.291824183,1294.353825538,310786.153219945,1584.162288905,253573.071771846,1291.577073242,-72.689197,-78.823153,-6.133956,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,1,0,0,0,1003
0.368000000,0.368000000,368000,7056,2560,2723,2.063003663,2.194358974,gpio35,gpio34,1.940025296,1.958190888,297312.295921187,1242.065198574,311206.813186038,1587.568068061,253916.291824183,1294.353825538,310786.153219945,1584.162288905,253573.071771846,1291.577073242,-72.689197,-78.823153,-6.133956,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.369000000,0.369000000,369000,7057,2632,2833,2.121025641,2.283003663,gpio35,gpio34,1.940368274,1.958353722,400535.684952455,1927.714710546,311206.813186038,1587.568068061,253916.291824183,1294.353825538,310786.153219945,1584.162288905,253573.071771846,1291.577073242,-72.689197,-78.823153,-6.133956,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.370000000,0.370000000,370000,7058,2656,2874,2.140366300,2.316043956,gpio35,gpio34,1.940743950,1.958535735,438720.137943999,2154.750854893,311206.813186038,1587.568068061,253916.291824183,1294.353825538,310786.153219945,1584.162288905,253573.071771846,1291.577073242,-72.689197,-78.823153,-6.133956,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.371000000,0.371000000,371000,7059,2671,2874,2.152454212,2.316043956,gpio35,gpio34,1.941119250,1.958729653,438281.417806055,2295.698515949,311206.813186038,1587.568068061,253916.291824183,1294.353825538,310786.153219945,1584.162288905,253573.071771846,1291.577073242,-72.689197,-78.823153,-6.133956,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.372000000,0.372000000,372000,7060,2628,2776,2.117802198,2.237069597,gpio35,gpio34,1.941415200,1.958888726,345615.602478572,1883.175903289,311206.813186038,1587.568068061,253916.291824183,1294.353825538,310786.153219945,1584.162288905,253573.071771846,1291.577073242,-72.689197,-78.823153,-6.133956,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.373000000,0.373000000,373000,7061,2561,2642,2.063809524,2.129084249,gpio35,gpio34,1.941602870,1.958993647,219162.950713882,1242.101954185,311206.813186038,1587.568068061,253916.291824183,1294.353825538,310786.153219945,1584.162288905,253573.071771846,1291.577073242,-72.689197,-78.823153,-6.133956,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.374000000,0.374000000,374000,7062,2476,2459,1.995311355,1.981611722,gpio35,gpio34,1.941642878,1.959029965,46722.984646117,429.946184737,311206.813186038,1587.568068061,253916.291824183,1294.353825538,310786.153219945,1584.162288905,253573.071771846,1291.577073242,-72.689197,-78.823153,-6.133956,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.375000000,0.375000000,375000,7063,2388,2286,1.924395604,1.842197802,gpio35,gpio34,1.941543433,1.958995330,-116133.568607653,-410.017911324,311206.813186038,1587.568068061,253916.291824183,1294.353825538,310786.153219945,1584.162288905,253573.071771846,1291.577073242,-72.689197,-78.823153,-6.133956,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.376000000,0.376000000,376000,7064,2311,2142,1.862344322,1.726153846,gpio35,gpio34,1.941328044,1.958898679,-251535.444049184,-1144.200274554,311206.813186038,1587.568068061,253916.291824183,1294.353825538,310786.153219945,1584.162288905,253573.071771846,1291.577073242,-72.689197,-78.823153,-6.133956,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.377000000,0.377000000,377000,7065,2243,2018,1.807545788,1.626227106,gpio35,gpio34,1.941012943,1.958747326,-367979.971919420,-1791.787008275,311206.813186038,1587.568068061,253916.291824183,1294.353825538,310786.153219945,1584.162288905,253573.071771846,1291.577073242,-72.689197,-78.823153,-6.133956,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.378000000,0.378000000,378000,7066,2218,1961,1.787399267,1.580293040,gpio35,gpio34,1.940652223,1.958575978,-421254.537180681,-2028.499241117,311206.813186038,1587.568068061,253916.291824183,1294.353825538,310786.153219945,1584.162288905,253573.071771846,1291.577073242,-72.689197,-78.823153,-6.133956,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.379000000,0.379000000,379000,7067,2192,1942,1.766446886,1.564981685,gpio35,gpio34,1.940276552,1.958383849,-438714.131054560,-2274.514922522,311206.813186038,1587.568068061,253916.291824183,1294.353825538,310786.153219945,1584.162288905,253573.071771846,1291.577073242,-72.689197,-78.823153,-6.133956,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.380000000,0.380000000,380000,7068,2203,1986,1.775311355,1.600439560,gpio35,gpio34,1.939936715,1.958200777,-396867.136392630,-2167.298638865,311206.813186038,1587.568068061,253916.291824183,1294.353825538,310786.153219945,1584.162288905,253573.071771846,1291.577073242,-72.689197,-78.823153,-6.133956,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.381000000,0.381000000,381000,7069,2270,2125,1.829304029,1.712454212,gpio35,gpio34,1.939709233,1.958071880,-265657.746670062,-1525.940567025,311206.813186038,1587.568068061,253916.291824183,1294.353825538,310786.153219945,1584.162288905,253573.071771846,1291.577073242,-72.689197,-78.823153,-6.133956,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.382000000,0.382000000,382000,7070,2350,2293,1.893772894,1.847838828,gpio35,gpio34,1.939617362,1.958007581,-107287.745078230,-761.201762934,311206.813186038,1587.568068061,253916.291824183,1294.353825538,310786.153219945,1584.162288905,253573.071771846,1291.577073242,-72.689197,-78.823153,-6.133956,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,257,0,0,0,0,1003
0.383000000,0.383000000,383000,7071,2436,2467,1.963076923,1.988058608,gpio35,gpio34,1.939665804,1.958012650,56570.470220765,60.013267117,321344.791097126,1627.715884401,262187.954425091,1327.086582459,320339.257394064,1622.352586725,261367.530904887,1322.713853501,-75.748536,-81.095094,-5.346558,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,1,0,0,0,1003
0.384000000,0.384000000,384000,7072,2520,2638,2.030769231,2.125860806,gpio35,gpio34,1.939851999,1.958085407,217441.535450083,861.326760549,321344.791097126,1627.715884401,262187.954425091,1327.086582459,320339.257394064,1622.352586725,261367.530904887,1322.713853501,-75.748536,-81.095094,-5.346558,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.385000000,0.385000000,385000,7073,2599,2764,2.094432234,2.227399267,gpio35,gpio34,1.940139546,1.958221754,335802.351798504,1614.138136518,321344.791097126,1627.715884401,262187.954425091,1327.086582459,320339.257394064,1622.352586725,261367.530904887,1322.713853501,-75.748536,-81.095094,-5.346558,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.386000000,0.386000000,386000,7074,2632,2837,2.121025641,2.286227106,gpio35,gpio34,1.940485634,1.958384558,404166.651236567,1927.349304585,321344.791097126,1627.715884401,262187.954425091,1327.086582459,320339.257394064,1622.352586725,261367.530904887,1322.713853501,-75.748536,-81.095094,-5.346558,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.387000000,0.387000000,387000,7075,2669,2880,2.150842491,2.320879121,gpio35,gpio34,1.940866027,1.958577015,444229.667831414,2278.407904660,321344.791097126,1627.715884401,262187.954425091,1327.086582459,320339.257394064,1622.352586725,261367.530904887,1322.713853501,-75.748536,-81.095094,-5.346558,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.388000000,0.388000000,388000,7076,2670,2852,2.151648352,2.298315018,gpio35,gpio34,1.941223476,1.958770087,417434.714189389,2285.669657550,321344.791097126,1627.715884401,262187.954425091,1327.086582459,320339.257394064,1622.352586725,261367.530904887,1322.713853501,-75.748536,-81.095094,-5.346558,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.389000000,0.389000000,389000,7077,2608,2736,2.101684982,2.204835165,gpio35,gpio34,1.941487088,1.958913002,307849.994439255,1691.894018661,321344.791097126,1627.715884401,262187.954425091,1327.086582459,320339.257394064,1622.352586725,261367.530904887,1322.713853501,-75.748536,-81.095094,-5.346558,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.390000000,0.390000000,390000,7078,2537,2588,2.044468864,2.085567766,gpio35,gpio34,1.941631168,1.958998558,168259.746295507,1012.850708266,321344.791097126,1627.715884401,262187.954425091,1327.086582459,320339.257394064,1622.352586725,261367.530904887,1322.713853501,-75.748536,-81.095094,-5.346558,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.391000000,0.391000000,391000,7079,2452,2399,1.975970696,1.933260073,gpio35,gpio34,1.941622797,1.959015530,-9775.900276595,200.924190064,321344.791097126,1627.715884401,262187.954425091,1327.086582459,320339.257394064,1622.352586725,261367.530904887,1322.713853501,-75.748536,-81.095094,-5.346558,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.392000000,0.392000000,392000,7080,2360,2228,1.901831502,1.795457875,gpio35,gpio34,1.941476632,1.958958346,-170693.760075858,-676.971527179,321344.791097126,1627.715884401,262187.954425091,1327.086582459,320339.257394064,1622.352586725,261367.530904887,1322.713853501,-75.748536,-81.095094,-5.346558,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.393000000,0.393000000,393000,7081,2287,2095,1.843003663,1.688278388,gpio35,gpio34,1.941223434,1.958842391,-295689.005193201,-1372.726293617,321344.791097126,1627.715884401,262187.954425091,1327.086582459,320339.257394064,1622.352586725,261367.530904887,1322.713853501,-75.748536,-81.095094,-5.346558,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.394000000,0.394000000,394000,7082,2226,1988,1.793846154,1.602051282,gpio35,gpio34,1.940884262,1.958677395,-396090.725660819,-1953.303375760,321344.791097126,1627.715884401,262187.954425091,1327.086582459,320339.257394064,1622.352586725,261367.530904887,1322.713853501,-75.748536,-81.095094,-5.346558,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.395000000,0.395000000,395000,7083,2206,1948,1.777728938,1.569816850,gpio35,gpio34,1.940513195,1.958496446,-433338.526326863,-2142.153288265,321344.791097126,1627.715884401,262187.954425091,1327.086582459,320339.257394064,1622.352586725,261367.530904887,1322.713853501,-75.748536,-81.095094,-5.346558,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.396000000,0.396000000,396000,7084,2192,1950,1.766446886,1.571428571,gpio35,gpio34,1.940144110,1.958304397,-431022.993230951,-2273.573386093,321344.791097126,1627.715884401,262187.954425091,1327.086582459,320339.257394064,1622.352586725,261367.530904887,1322.713853501,-75.748536,-81.095094,-5.346558,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.397000000,0.397000000,397000,7085,2232,2040,1.798681319,1.643956044,gpio35,gpio34,1.939847922,1.958144774,-345893.214606384,-1889.693380945,321344.791097126,1627.715884401,262187.954425091,1327.086582459,320339.257394064,1622.352586725,261367.530904887,1322.713853501,-75.748536,-81.095094,-5.346558,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.398000000,0.398000000,398000,7086,2292,2173,1.847032967,1.751135531,gpio35,gpio34,1.939659209,1.958033662,-220381.382514358,-1315.394039922,321344.791097126,1627.715884401,262187.954425091,1327.086582459,320339.257394064,1622.352586725,261367.530904887,1322.713853501,-75.748536,-81.095094,-5.346558,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
0.399000000,0.399000000,399000,7087,2375,2350,1.913919414,1.893772894,gpio35,gpio34,1.939613323,1.957989548,-53586.781723549,-522.245299976,321344.791097126,1627.715884401,262187.954425091,1327.086582459,320339.257394064,1622.352586725,261367.530904887,1322.713853501,-75.748536,-81.095094,-5.346558,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,258,0,0,0,0,1003
