host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.400000000,0.400000000,400000,7088,2462,2525,1.984029304,2.034798535,gpio35,gpio34,1.939708508,1.958015587,111158.829896884,308.270934406,310546.589401988,1588.557148356,253377.609610565,1295.160228671,310228.677027181,1586.193190525,253118.222193851,1293.232879587,-79.726078,-85.468742,-5.742663,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,259,1,0,0,0,1003
0.401000000,0.401000000,401000,7089,2541,2676,2.047692308,2.156483516,gpio35,gpio34,1.939925283,1.958105264,253153.361070674,1061.635366201,310546.589401988,1588.557148356,253377.609610565,1295.160228671,310228.677027181,1586.193190525,253118.222193851,1293.232879587,-79.726078,-85.468742,-5.742663,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,259,0,0,0,0,1003
0.402000000,0.402000000,402000,7090,2619,2802,2.110549451,2.258021978,gpio35,gpio34,1.940243380,1.958257708,371478.465593475,1804.706272770,310546.589401988,1588.557148356,253377.609610565,1295.160228671,310228.677027181,1586.193190525,253118.222193851,1293.232879587,-79.726078,-85.468742,-5.742663,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,259,0,0,0,0,1003
0.403000000,0.403000000,403000,7091,2646,2858,2.132307692,2.303150183,gpio35,gpio34,1.940606287,1.958431758,423808.435076268,2060.485907937,310546.589401988,1588.557148356,253377.609610565,1295.160228671,310228.677027181,1586.193190525,253118.222193851,1293.232879587,-79.726078,-85.468742,-5.742663,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,259,0,0,0,0,1003
0.404000000,0.404000000,404000,7092,2670,2881,2.151648352,2.321684982,gpio35,gpio34,1.940987366,1.958624975,445029.864191422,2287.389281086,310546.589401988,1588.557148356,253377.609610565,1295.160228671,310228.677027181,1586.193190525,253118.222193851,1293.232879587,-79.726078,-85.468742,-5.742663,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,259,0,0,0,0,1003
0.405000000,0.405000000,405000,7093,2662,2832,2.145201465,2.282197802,gpio35,gpio34,1.941328576,1.958811551,398471.067372392,2208.780605452,310546.589401988,1588.557148356,253377.609610565,1295.160228671,310228.677027181,1586.193190525,253118.222193851,1293.232879587,-79.726078,-85.468742,-5.742663,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,259,0,0,0,0,1003
0.406000000,0.406000000,406000,7094,2581,2689,2.079926740,2.166959707,gpio35,gpio34,1.941554207,1.958932666,263495.684579674,1433.818800529,310546.589401988,1588.557148356,253377.609610565,1295.160228671,310228.677027181,1586.193190525,253118.222193851,1293.232879587,-79.726078,-85.468742,-5.742663,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,259,0,0,0,0,1003
0.407000000,0.407000000,407000,7095,2503,2516,2.017069597,2.027545788,gpio35,gpio34,1.941640199,1.958990803,100422.358625970,688.252439793,310546.589401988,1588.557148356,253377.609610565,1295.160228671,310228.677027181,1586.193190525,253118.222193851,1293.232879587,-79.726078,-85.468742,-5.742663,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,259,0,0,0,0,1003
0.408000000,0.408000000,408000,7096,2420,2342,1.950183150,1.887326007,gpio35,gpio34,1.941585885,1.958981996,-63428.991286573,-104.269158552,310546.589401988,1588.557148356,253377.609610565,1295.160228671,310228.677027181,1586.193190525,253118.222193851,1293.232879587,-79.726078,-85.468742,-5.742663,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,259,0,0,0,0,1003
0.409000000,0.409000000,409000,7097,2332,2178,1.879267399,1.755164835,gpio35,gpio34,1.941399463,1.958902281,-217705.517001277,-943.699039270,310546.589401988,1588.557148356,253377.609610565,1295.160228671,310228.677027181,1586.193190525,253118.222193851,1293.232879587,-79.726078,-85.468742,-5.742663,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,259,0,0,0,0,1003
0.410000000,0.410000000,410000,7098,2262,2054,1.822857143,1.655238095,gpio35,gpio34,1.941113302,1.958766236,-334183.874798562,-1610.566595814,310546.589401988,1588.557148356,253377.609610565,1295.160228671,310228.677027181,1586.193190525,253118.222193851,1293.232879587,-79.726078,-85.468742,-5.742663,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,259,0,0,0,0,1003
0.411000000,0.411000000,411000,7099,2230,1983,1.797069597,1.598021978,gpio35,gpio34,1.940770211,1.958604539,-400667.598144040,-1914.241174627,310546.589401988,1588.557148356,253377.609610565,1295.160228671,310228.677027181,1586.193190525,253118.222193851,1293.232879587,-79.726078,-85.468742,-5.742663,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,259,0,0,0,0,1003
0.412000000,0.412000000,412000,7100,2197,1941,1.770476190,1.564175824,gpio35,gpio34,1.940393616,1.958416411,-439793.016507186,-2227.152239656,310546.589401988,1588.557148356,253377.609610565,1295.160228671,310228.677027181,1586.193190525,253118.222193851,1293.232879587,-79.726078,-85.468742,-5.742663,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,259,0,0,0,0,1003
0.413000000,0.413000000,413000,7101,2192,1964,1.766446886,1.582710623,gpio35,gpio34,1.940035933,1.958224442,-417707.985940448,-2272.625891387,310546.589401988,1588.557148356,253377.609610565,1295.160228671,310228.677027181,1586.193190525,253118.222193851,1293.232879587,-79.726078,-85.468742,-5.742663,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,259,0,0,0,0,1003
0.414000000,0.414000000,414000,7102,2250,2082,1.813186813,1.677802198,gpio35,gpio34,1.939773700,1.958079404,-306240.798348978,-1717.023939441,310546.589401988,1588.557148356,253377.609610565,1295.160228671,310228.677027181,1586.193190525,253118.222193851,1293.232879587,-79.726078,-85.468742,-5.742663,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,259,0,0,0,0,1003
0.415000000,0.415000000,415000,7103,2314,2224,1.864761905,1.792234432,gpio35,gpio34,1.939626160,1.957986086,-172298.743110076,-1104.736624682,310546.589401988,1588.557148356,253377.609610565,1295.160228671,310228.677027181,1586.193190525,253118.222193851,1293.232879587,-79.726078,-85.468742,-5.742663,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,259,0,0,0,0,1003
0.416000000,0.416000000,416000,7104,2402,2411,1.935677656,1.942930403,gpio35,gpio34,1.939629465,1.957963778,3858.747889256,-264.097738182,320682.729205413,1635.894069674,261647.772483761,1333.754306260,319610.119636276,1629.290427162,260772.621192625,1328.370316673,-82.740415,-88.129096,-5.388681,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,260,1,0,0,0,1003
0.417000000,0.417000000,417000,7105,2493,2585,2.009010989,2.083150183,gpio35,gpio34,1.939772985,1.958014825,167605.816695283,604.320991814,320682.729205413,1635.894069674,261647.772483761,1333.754306260,319610.119636276,1629.290427162,260772.621192625,1328.370316673,-82.740415,-88.129096,-5.388681,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,260,0,0,0,0,1003
0.418000000,0.418000000,418000,7106,2568,2722,2.069450549,2.193553114,gpio35,gpio34,1.940026765,1.958126261,296368.538895177,1319.228730376,320682.729205413,1635.894069674,261647.772483761,1333.754306260,319610.119636276,1629.290427162,260772.621192625,1328.370316673,-82.740415,-88.129096,-5.388681,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,260,0,0,0,0,1003
0.419000000,0.419000000,419000,7107,2631,2833,2.120219780,2.283003663,gpio35,gpio34,1.940369742,1.958288354,400533.968968264,1918.939631670,320682.729205413,1635.894069674,261647.772483761,1333.754306260,319610.119636276,1629.290427162,260772.621192625,1328.370316673,-82.740415,-88.129096,-5.388681,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,260,0,0,0,0,1003
0.420000000,0.420000000,420000,7108,2659,2874,2.142783883,2.316043956,gpio35,gpio34,1.940745417,1.958472850,438718.423675793,2184.145194272,320682.729205413,1635.894069674,261647.772483761,1333.754306260,319610.119636276,1629.290427162,260772.621192625,1328.370316673,-82.740415,-88.129096,-5.388681,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,260,0,0,0,0,1003
0.421000000,0.421000000,421000,7109,2670,2872,2.151648352,2.314432234,gpio35,gpio34,1.941119103,1.958666025,436397.510682532,2286.902817812,320682.729205413,1635.894069674,261647.772483761,1333.754306260,319610.119636276,1629.290427162,260772.621192625,1328.370316673,-82.740415,-88.129096,-5.388681,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,260,0,0,0,0,1003
0.422000000,0.422000000,422000,7110,2628,2778,2.117802198,2.238681319,gpio35,gpio34,1.941416666,1.958825162,347497.968401344,1883.929161645,320682.729205413,1635.894069674,261647.772483761,1333.754306260,319610.119636276,1629.290427162,260772.621192625,1328.370316673,-82.740415,-88.129096,-5.388681,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,260,0,0,0,0,1003
0.423000000,0.423000000,423000,7111,2555,2642,2.058974359,2.129084249,gpio35,gpio34,1.941604333,1.958925311,219161.239701145,1185.613494518,320682.729205413,1635.894069674,261647.772483761,1333.754306260,319610.119636276,1629.290427162,260772.621192625,1328.370316673,-82.740415,-88.129096,-5.388681,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,260,0,0,0,0,1003
0.424000000,0.424000000,424000,7112,2480,2458,1.998534799,1.980805861,gpio35,gpio34,1.941643535,1.958964920,45780.178059600,468.915821470,320682.729205413,1635.894069674,261647.772483761,1333.754306260,319610.119636276,1629.290427162,260772.621192625,1328.370316673,-82.740415,-88.129096,-5.388681,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,260,0,0,0,0,1003
0.425000000,0.425000000,425000,7113,2388,2285,1.924395604,1.841391941,gpio35,gpio34,1.941543283,1.958930351,-117075.432387584,-409.247887404,320682.729205413,1635.894069674,261647.772483761,1333.754306260,319610.119636276,1629.290427162,260772.621192625,1328.370316673,-82.740415,-88.129096,-5.388681,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,260,0,0,0,0,1003
0.426000000,0.426000000,426000,7114,2310,2142,1.861538462,1.726153846,gpio35,gpio34,1.941327894,1.958832959,-251535.268680542,-1152.971181452,320682.729205413,1635.894069674,261647.772483761,1333.754306260,319610.119636276,1629.290427162,260772.621192625,1328.370316673,-82.740415,-88.129096,-5.388681,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,260,0,0,0,0,1003
0.427000000,0.427000000,427000,7115,2244,2017,1.808351648,1.625421245,gpio35,gpio34,1.941011987,1.958682478,-368920.894010940,-1781.468822677,320682.729205413,1635.894069674,261647.772483761,1333.754306260,319610.119636276,1629.290427162,260772.621192625,1328.370316673,-82.740415,-88.129096,-5.388681,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,260,0,0,0,0,1003
0.428000000,0.428000000,428000,7116,2219,1963,1.788205128,1.581904762,gpio35,gpio34,1.940652880,1.958512000,-419371.226495731,-2018.191373706,320682.729205413,1635.894069674,261647.772483761,1333.754306260,319610.119636276,1629.290427162,260772.621192625,1328.370316673,-82.740415,-88.129096,-5.388681,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,260,0,0,0,0,1003
0.429000000,0.429000000,429000,7117,2188,1942,1.763223443,1.564981685,gpio35,gpio34,1.940277209,1.958316712,-438714.898249880,-2311.918166947,320682.729205413,1635.894069674,261647.772483761,1333.754306260,319610.119636276,1629.290427162,260772.621192625,1328.370316673,-82.740415,-88.129096,-5.388681,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,260,0,0,0,0,1003
0.430000000,0.430000000,430000,7118,2201,1987,1.773699634,1.601245421,gpio35,gpio34,1.939938177,1.958132095,-395926.805535962,-2185.584158458,320682.729205413,1635.894069674,261647.772483761,1333.754306260,319610.119636276,1629.290427162,260772.621192625,1328.370316673,-82.740415,-88.129096,-5.388681,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,260,0,0,0,0,1003
0.431000000,0.431000000,431000,7119,2268,2125,1.827692308,1.712454212,gpio35,gpio34,1.939710693,1.958001655,-265659.453429043,-1544.207801098,320682.729205413,1635.894069674,261647.772483761,1333.754306260,319610.119636276,1629.290427162,260772.621192625,1328.370316673,-82.740415,-88.129096,-5.388681,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,260,0,0,0,0,1003
0.432000000,0.432000000,432000,7120,2347,2293,1.891355311,1.847838828,gpio35,gpio34,1.939618821,1.957935009,-107289.450130453,-788.990890568,320682.729205413,1635.894069674,261647.772483761,1333.754306260,319610.119636276,1629.290427162,260772.621192625,1328.370316673,-82.740415,-88.129096,-5.388681,1,62.511721,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,260,0,0,0,0,1003
0.433000000,0.433000000,433000,7121,2432,2468,1.959853480,1.988864469,gpio35,gpio34,1.939668067,1.957936927,57509.864158387,22.711767816,311583.582753807,1588.658192567,254223.701326374,1295.242610627,311292.059297293,1586.057688063,253985.844853053,1293.122403612,-87.078700,-92.870811,-5.792111,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,261,1,0,0,0,1003
0.434000000,0.434000000,434000,7122,2521,2638,2.031575092,2.125860806,gpio35,gpio34,1.939854259,1.958010565,217438.892708976,871.763366719,311583.582753807,1588.658192567,254223.701326374,1295.242610627,311292.059297293,1586.057688063,253985.844853053,1293.122403612,-87.078700,-92.870811,-5.792111,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,261,0,0,0,0,1003
0.435000000,0.435000000,435000,7123,2594,2765,2.090402930,2.228205128,gpio35,gpio34,1.940142610,1.958142958,336740.808984930,1567.323341317,311583.582753807,1588.658192567,254223.701326374,1295.242610627,311292.059297293,1586.057688063,253985.844853053,1293.122403612,-87.078700,-92.870811,-5.792111,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,261,0,0,0,0,1003
0.436000000,0.436000000,436000,7124,2632,2836,2.121025641,2.285421245,gpio35,gpio34,1.940487889,1.958305840,403221.975396221,1928.282128150,311583.582753807,1588.658192567,254223.701326374,1295.242610627,311292.059297293,1586.057688063,253985.844853053,1293.122403612,-87.078700,-92.870811,-5.792111,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,261,0,0,0,0,1003
0.437000000,0.437000000,437000,7125,2667,2881,2.149230769,2.321684982,gpio35,gpio34,1.940869086,1.958496765,445168.131236494,2260.259473813,311583.582753807,1588.658192567,254223.701326374,1295.242610627,311292.059297293,1586.057688063,253985.844853053,1293.122403612,-87.078700,-92.870811,-5.792111,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,261,0,0,0,0,1003
0.438000000,0.438000000,438000,7126,2670,2856,2.151648352,2.301538462,gpio35,gpio34,1.941229755,1.958689917,421195.530985441,2286.619696721,311583.582753807,1588.658192567,254223.701326374,1295.242610627,311292.059297293,1586.057688063,253985.844853053,1293.122403612,-87.078700,-92.870811,-5.792111,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,261,0,0,0,0,1003
0.439000000,0.439000000,439000,7127,2606,2735,2.100073260,2.204029304,gpio35,gpio34,1.941492555,1.958831300,306901.563994548,1673.762786206,311583.582753807,1588.658192567,254223.701326374,1295.242610627,311292.059297293,1586.057688063,253985.844853053,1293.122403612,-87.078700,-92.870811,-5.792111,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,261,0,0,0,0,1003
0.440000000,0.440000000,440000,7128,2534,2590,2.042051282,2.087179487,gpio35,gpio34,1.941638242,1.958914520,170135.556135623,985.197446248,311583.582753807,1588.658192567,254223.701326374,1295.242610627,311292.059297293,1586.057688063,253985.844853053,1293.122403612,-87.078700,-92.870811,-5.792111,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,261,0,0,0,0,1003
0.441000000,0.441000000,441000,7129,2450,2402,1.974358974,1.935677656,gpio35,gpio34,1.941632281,1.958929965,-6960.868961527,182.838742102,311583.582753807,1588.658192567,254223.701326374,1295.242610627,311292.059297293,1586.057688063,253985.844853053,1293.122403612,-87.078700,-92.870811,-5.792111,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,261,0,0,0,0,1003
0.442000000,0.442000000,442000,7130,2366,2230,1.906666667,1.797069597,gpio35,gpio34,1.941487719,1.958877701,-168822.641076897,-618.717603340,311583.582753807,1588.658192567,254223.701326374,1295.242610627,311292.059297293,1586.057688063,253985.844853053,1293.122403612,-87.078700,-92.870811,-5.792111,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,261,0,0,0,0,1003
0.443000000,0.443000000,443000,7131,2284,2094,1.840586081,1.687472527,gpio35,gpio34,1.941233703,1.958759410,-296643.049167617,-1400.392070848,311583.582753807,1588.658192567,254223.701326374,1295.242610627,311292.059297293,1586.057688063,253985.844853053,1293.122403612,-87.078700,-92.870811,-5.792111,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,261,0,0,0,0,1003
0.444000000,0.444000000,444000,7132,2224,1987,1.792234432,1.601245421,gpio35,gpio34,1.940893715,1.958592885,-397043.815591261,-1971.401326420,311583.582753807,1588.658192567,254223.701326374,1295.242610627,311292.059297293,1586.057688063,253985.844853053,1293.122403612,-87.078700,-92.870811,-5.792111,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,261,0,0,0,0,1003
0.445000000,0.445000000,445000,7133,2205,1949,1.776923077,1.570622711,gpio35,gpio34,1.940523444,1.958411215,-432408.468597790,-2150.692980180,311583.582753807,1588.658192567,254223.701326374,1295.242610627,311292.059297293,1586.057688063,253985.844853053,1293.122403612,-87.078700,-92.870811,-5.792111,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,261,0,0,0,0,1003
0.446000000,0.446000000,446000,7134,2192,1949,1.766446886,1.570622711,gpio35,gpio34,1.940153543,1.958219251,-431976.060129192,-2272.564377523,311583.582753807,1588.658192567,254223.701326374,1295.242610627,311292.059297293,1586.057688063,253985.844853053,1293.122403612,-87.078700,-92.870811,-5.792111,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,261,0,0,0,0,1003
0.447000000,0.447000000,447000,7135,2234,2041,1.800293040,1.644761905,gpio35,gpio34,1.939858152,1.958061324,-344963.133868141,-1869.605059795,311583.582753807,1588.658192567,254223.701326374,1295.242610627,311292.059297293,1586.057688063,253985.844853053,1293.122403612,-87.078700,-92.870811,-5.792111,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,261,0,0,0,0,1003
0.448000000,0.448000000,448000,7136,2295,2171,1.849450549,1.749523810,gpio35,gpio34,1.939667817,1.957952714,-222275.523711231,-1285.785646299,311583.582753807,1588.658192567,254223.701326374,1295.242610627,311292.059297293,1586.057688063,253985.844853053,1293.122403612,-87.078700,-92.870811,-5.792111,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,261,0,0,0,0,1003
0.449000000,0.449000000,449000,7137,2375,2350,1.913919414,1.893772894,gpio35,gpio34,1.939621922,1.957908680,-53596.834209640,-521.286997129,311583.582753807,1588.658192567,254223.701326374,1295.242610627,311292.059297293,1586.057688063,253985.844853053,1293.122403612,-87.078700,-92.870811,-5.792111,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,261,0,0,0,0,1003
