host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.450000000,0.450000000,450000,7138,2464,2524,1.985641026,2.033992674,gpio35,gpio34,1.939716293,1.957936413,110207.690178487,328.308600538,311007.265779776,1581.491472505,253753.479394331,1289.399540514,310682.816209535,1578.794673818,253488.758224135,1287.200824272,-79.824104,-85.447901,-5.623796,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,262,1,0,0,0,1003
0.451000000,0.451000000,451000,7139,2541,2676,2.047692308,2.156483516,gpio35,gpio34,1.939933060,1.958026169,253144.269776788,1062.572673079,311007.265779776,1581.491472505,253753.479394331,1289.399540514,310682.816209535,1578.794673818,253488.758224135,1287.200824272,-79.824104,-85.447901,-5.623796,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,262,0,0,0,0,1003
0.452000000,0.452000000,452000,7140,2618,2802,2.109743590,2.258021978,gpio35,gpio34,1.940251149,1.958177886,371469.383390882,1796.102481548,311007.265779776,1581.491472505,253753.479394331,1289.399540514,310682.816209535,1578.794673818,253488.758224135,1287.200824272,-79.824104,-85.447901,-5.623796,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,262,0,0,0,0,1003
0.453000000,0.453000000,453000,7141,2643,2859,2.129890110,2.303956044,gpio35,gpio34,1.940614854,1.958349598,424740.459240670,2032.810398917,311007.265779776,1581.491472505,253753.479394331,1289.399540514,310682.816209535,1578.794673818,253488.758224135,1287.200824272,-79.824104,-85.447901,-5.623796,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,262,0,0,0,0,1003
0.454000000,0.454000000,454000,7142,2668,2877,2.150036630,2.318461538,gpio35,gpio34,1.940992701,1.958541285,441255.469907697,2269.281608369,311007.265779776,1581.491472505,253753.479394331,1289.399540514,310682.816209535,1578.794673818,253488.758224135,1287.200824272,-79.824104,-85.447901,-5.623796,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,262,0,0,0,0,1003
0.455000000,0.455000000,455000,7143,2663,2832,2.146007326,2.282197802,gpio35,gpio34,1.941333906,1.958728751,398464.836622121,2219.311522791,311007.265779776,1581.491472505,253753.479394331,1289.399540514,310682.816209535,1578.794673818,253488.758224135,1287.200824272,-79.824104,-85.447901,-5.623796,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,262,0,0,0,0,1003
0.456000000,0.456000000,456000,7144,2586,2693,2.083956044,2.170183150,gpio35,gpio34,1.941562755,1.958853979,267253.849199324,1482.499830127,311007.265779776,1581.491472505,253753.479394331,1289.399540514,310682.816209535,1578.794673818,253488.758224135,1287.200824272,-79.824104,-85.447901,-5.623796,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,262,0,0,0,0,1003
0.457000000,0.457000000,457000,7145,2507,2516,2.020293040,2.027545788,gpio35,gpio34,1.941648738,1.958915418,100412.375941830,727.344627567,311007.265779776,1581.491472505,253753.479394331,1289.399540514,310682.816209535,1578.794673818,253488.758224135,1287.200824272,-79.824104,-85.447901,-5.623796,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,262,0,0,0,0,1003
0.458000000,0.458000000,458000,7146,2419,2341,1.949377289,1.886520147,gpio35,gpio34,1.941593610,1.958905880,-64380.061272822,-112.916866937,311007.265779776,1581.491472505,253753.479394331,1289.399540514,310682.816209535,1578.794673818,253488.758224135,1287.200824272,-79.824104,-85.447901,-5.623796,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,262,0,0,0,0,1003
0.459000000,0.459000000,459000,7147,2334,2179,1.880879121,1.755970696,gpio35,gpio34,1.941407987,1.958827853,-216773.441347955,-923.717617563,311007.265779776,1581.491472505,253753.479394331,1289.399540514,310682.816209535,1578.794673818,253488.758224135,1287.200824272,-79.824104,-85.447901,-5.623796,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,262,0,0,0,0,1003
0.460000000,0.460000000,460000,7148,2261,2046,1.822051282,1.648791209,gpio35,gpio34,1.941115370,1.958691076,-341722.606784026,-1619.225637911,311007.265779776,1581.491472505,253753.479394331,1289.399540514,310682.816209535,1578.794673818,253488.758224135,1287.200824272,-79.824104,-85.447901,-5.623796,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,262,0,0,0,0,1003
0.461000000,0.461000000,461000,7149,2230,1984,1.797069597,1.598827839,gpio35,gpio34,1.940773083,1.958529455,-399728.915834385,-1913.351396889,311007.265779776,1581.491472505,253753.479394331,1289.399540514,310682.816209535,1578.794673818,253488.758224135,1287.200824272,-79.824104,-85.447901,-5.623796,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,262,0,0,0,0,1003
0.462000000,0.462000000,462000,7150,2197,1939,1.770476190,1.562564103,gpio35,gpio34,1.940394874,1.958341401,-441678.564734219,-2226.263351695,311007.265779776,1581.491472505,253753.479394331,1289.399540514,310682.816209535,1578.794673818,253488.758224135,1287.200824272,-79.824104,-85.447901,-5.623796,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,262,0,0,0,0,1003
0.463000000,0.463000000,463000,7151,2192,1964,1.766446886,1.582710623,gpio35,gpio34,1.940037189,1.958149507,-417709.454049669,-2271.737892314,311007.265779776,1581.491472505,253753.479394331,1289.399540514,310682.816209535,1578.794673818,253488.758224135,1287.200824272,-79.824104,-85.447901,-5.623796,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,262,0,0,0,0,1003
0.464000000,0.464000000,464000,7152,2248,2085,1.811575092,1.680219780,gpio35,gpio34,1.939777372,1.958002933,-303418.973135711,-1735.217149955,311007.265779776,1581.491472505,253753.479394331,1289.399540514,310682.816209535,1578.794673818,253488.758224135,1287.200824272,-79.824104,-85.447901,-5.623796,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,262,0,0,0,0,1003
0.465000000,0.465000000,465000,7153,2319,2227,1.868791209,1.794652015,gpio35,gpio34,1.939632247,1.957913721,-169479.739722022,-1056.130516428,311007.265779776,1581.491472505,253753.479394331,1289.399540514,310682.816209535,1578.794673818,253488.758224135,1287.200824272,-79.824104,-85.447901,-5.623796,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,262,0,0,0,0,1003
0.466000000,0.466000000,466000,7154,2403,2410,1.936483516,1.942124542,gpio35,gpio34,1.939634739,1.957892291,2910.543134751,-253.700879212,320902.074140016,1635.336539328,261826.737885754,1333.299748405,319913.948041836,1629.166332246,261020.517378768,1328.269141340,-82.645118,-88.259542,-5.614425,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,263,1,0,0,0,1003
0.467000000,0.467000000,467000,7155,2492,2583,2.008205128,2.081538462,gpio35,gpio34,1.939776643,1.957942603,165717.462860740,595.627132338,320902.074140016,1635.336539328,261826.737885754,1333.299748405,319913.948041836,1629.166332246,261020.517378768,1328.269141340,-82.645118,-88.259542,-5.614425,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,263,0,0,0,0,1003
0.468000000,0.468000000,468000,7156,2564,2722,2.066227106,2.193553114,gpio35,gpio34,1.940030419,1.958050888,296364.267984054,1281.923082376,320902.074140016,1635.336539328,261826.737885754,1333.299748405,319913.948041836,1629.166332246,261020.517378768,1328.269141340,-82.645118,-88.259542,-5.614425,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,263,0,0,0,0,1003
0.469000000,0.469000000,469000,7157,2636,2832,2.124249084,2.282197802,gpio35,gpio34,1.940372586,1.958217086,399588.605043259,1967.532736465,320902.074140016,1635.336539328,261826.737885754,1333.299748405,319913.948041836,1629.166332246,261020.517378768,1328.269141340,-82.645118,-88.259542,-5.614425,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,263,0,0,0,0,1003
0.470000000,0.470000000,470000,7158,2658,2877,2.141978022,2.318461538,gpio35,gpio34,1.940750675,1.958400847,441538.394253884,2175.448741198,320902.074140016,1635.336539328,261826.737885754,1333.299748405,319913.948041836,1629.166332246,261020.517378768,1328.269141340,-82.645118,-88.259542,-5.614425,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,263,0,0,0,0,1003
0.471000000,0.471000000,471000,7159,2671,2872,2.152454212,2.314432234,gpio35,gpio34,1.941124357,1.958594900,436391.369435667,2297.295382779,320902.074140016,1635.336539328,261826.737885754,1333.299748405,319913.948041836,1629.166332246,261020.517378768,1328.269141340,-82.645118,-88.259542,-5.614425,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,263,0,0,0,0,1003
0.472000000,0.472000000,472000,7160,2625,2778,2.115384615,2.238681319,gpio35,gpio34,1.941421914,1.958751690,347491.833295725,1856.150690870,320902.074140016,1635.336539328,261826.737885754,1333.299748405,319913.948041836,1629.166332246,261020.517378768,1328.269141340,-82.645118,-88.259542,-5.614425,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,263,0,0,0,0,1003
0.473000000,0.473000000,473000,7161,2562,2644,2.064615385,2.130695971,gpio35,gpio34,1.941611188,1.958857554,221037.305300217,1253.264410155,320902.074140016,1635.336539328,261826.737885754,1333.299748405,319913.948041836,1629.166332246,261020.517378768,1328.269141340,-82.645118,-88.259542,-5.614425,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,263,0,0,0,0,1003
0.474000000,0.474000000,474000,7162,2479,2459,1.997728938,1.981611722,gpio35,gpio34,1.941651188,1.958896425,46713.270308281,460.177799839,320902.074140016,1635.336539328,261826.737885754,1333.299748405,319913.948041836,1629.166332246,261020.517378768,1328.269141340,-82.645118,-88.259542,-5.614425,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,263,0,0,0,0,1003
0.475000000,0.475000000,475000,7163,2388,2286,1.924395604,1.842197802,gpio35,gpio34,1.941551735,1.958861924,-116143.273231152,-408.437010219,320902.074140016,1635.336539328,261826.737885754,1333.299748405,319913.948041836,1629.166332246,261020.517378768,1328.269141340,-82.645118,-88.259542,-5.614425,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,263,0,0,0,0,1003
0.476000000,0.476000000,476000,7164,2299,2142,1.852673993,1.726153846,gpio35,gpio34,1.941336337,1.958755736,-251545.138968059,-1257.102883879,320902.074140016,1635.336539328,261826.737885754,1333.299748405,319913.948041836,1629.166332246,261020.517378768,1328.269141340,-82.645118,-88.259542,-5.614425,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,263,0,0,0,0,1003
0.477000000,0.477000000,477000,7165,2244,2015,1.808351648,1.623809524,gpio35,gpio34,1.941018810,1.958605332,-370812.948997754,-1780.554624667,320902.074140016,1635.336539328,261826.737885754,1333.299748405,319913.948041836,1629.166332246,261020.517378768,1328.269141340,-82.645118,-88.259542,-5.614425,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,263,0,0,0,0,1003
0.478000000,0.478000000,478000,7166,2218,1961,1.787399267,1.580293040,gpio35,gpio34,1.940658085,1.958434126,-421261.389427558,-2026.818250688,320902.074140016,1635.336539328,261826.737885754,1333.299748405,319913.948041836,1629.166332246,261020.517378768,1328.269141340,-82.645118,-88.259542,-5.614425,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,263,0,0,0,0,1003
0.479000000,0.479000000,479000,7167,2191,1943,1.765641026,1.565787546,gpio35,gpio34,1.940283214,1.958241333,-437779.879164398,-2282.375773876,320902.074140016,1635.336539328,261826.737885754,1333.299748405,319913.948041836,1629.166332246,261020.517378768,1328.269141340,-82.645118,-88.259542,-5.614425,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,263,0,0,0,0,1003
0.480000000,0.480000000,480000,7168,2204,1987,1.776117216,1.601245421,gpio35,gpio34,1.939944176,1.958059209,-395933.818754358,-2156.071307780,320902.074140016,1635.336539328,261826.737885754,1333.299748405,319913.948041836,1629.166332246,261020.517378768,1328.269141340,-82.645118,-88.259542,-5.614425,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,263,0,0,0,0,1003
0.481000000,0.481000000,481000,7169,2270,2126,1.829304029,1.713260073,gpio35,gpio34,1.939717492,1.957930454,-264725.362349429,-1524.264624065,320902.074140016,1635.336539328,261826.737885754,1333.299748405,319913.948041836,1629.166332246,261020.517378768,1328.269141340,-82.645118,-88.259542,-5.614425,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,263,0,0,0,0,1003
0.482000000,0.482000000,482000,7170,2346,2293,1.890549451,1.847838828,gpio35,gpio34,1.939625613,1.957863073,-107297.390426710,-797.688139094,320902.074140016,1635.336539328,261826.737885754,1333.299748405,319913.948041836,1629.166332246,261020.517378768,1328.269141340,-82.645118,-88.259542,-5.614425,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,263,0,0,0,0,1003
0.483000000,0.483000000,483000,7171,2437,2467,1.963882784,1.988058608,gpio35,gpio34,1.939674046,1.957869093,56560.834517633,71.264181303,311909.869483383,1590.682220758,254489.921450532,1296.892813024,311611.136507622,1587.803497114,254246.182668999,1294.545772266,-87.140882,-92.649456,-5.508574,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,264,1,0,0,0,1003
0.484000000,0.484000000,484000,7172,2520,2638,2.030769231,2.125860806,gpio35,gpio34,1.939860233,1.957941993,217431.909382655,863.026263028,311909.869483383,1590.682220758,254489.921450532,1296.892813024,311611.136507622,1587.803497114,254246.182668999,1294.545772266,-87.140882,-92.649456,-5.508574,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,264,0,0,0,0,1003
0.485000000,0.485000000,485000,7173,2600,2765,2.095238095,2.228205128,gpio35,gpio34,1.940148578,1.958079289,336733.832641936,1625.376100288,311909.869483383,1590.682220758,254489.921450532,1296.892813024,311611.136507622,1587.803497114,254246.182668999,1294.545772266,-87.140882,-92.649456,-5.508574,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,264,0,0,0,0,1003
0.486000000,0.486000000,486000,7174,2633,2837,2.121831502,2.286227106,gpio35,gpio34,1.940494657,1.958243041,404156.103314363,1938.576030392,311909.869483383,1590.682220758,254489.921450532,1296.892813024,311611.136507622,1587.803497114,254246.182668999,1294.545772266,-87.140882,-92.649456,-5.508574,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,264,0,0,0,0,1003
0.487000000,0.487000000,487000,7175,2668,2881,2.150036630,2.321684982,gpio35,gpio34,1.940875847,1.958434835,445160.227741924,2270.543082153,311909.869483383,1590.682220758,254489.921450532,1296.892813024,311611.136507622,1587.803497114,254246.182668999,1294.545772266,-87.140882,-92.649456,-5.508574,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,264,0,0,0,0,1003
0.488000000,0.488000000,488000,7176,2669,2855,2.150842491,2.300732601,gpio35,gpio34,1.941235704,1.958627242,420246.538109574,2277.812699865,311909.869483383,1590.682220758,254489.921450532,1296.892813024,311611.136507622,1587.803497114,254246.182668999,1294.545772266,-87.140882,-92.649456,-5.508574,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,264,0,0,0,0,1003
0.489000000,0.489000000,489000,7177,2609,2736,2.102490842,2.204835165,gpio35,gpio34,1.941499303,1.958771106,307835.714681142,1703.125239522,311909.869483383,1590.682220758,254489.921450532,1296.892813024,311611.136507622,1587.803497114,254246.182668999,1294.545772266,-87.140882,-92.649456,-5.508574,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,264,0,0,0,0,1003
0.490000000,0.490000000,490000,7178,2537,2587,2.044468864,2.084761905,gpio35,gpio34,1.941642566,1.958856804,167304.383532359,1014.530537111,311909.869483383,1590.682220758,254489.921450532,1296.892813024,311611.136507622,1587.803497114,254246.182668999,1294.545772266,-87.140882,-92.649456,-5.508574,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,264,0,0,0,0,1003
0.491000000,0.491000000,491000,7179,2445,2400,1.970329670,1.934065934,gpio35,gpio34,1.941634989,1.958868277,-8848.113107394,135.821213522,311909.869483383,1590.682220758,254489.921450532,1296.892813024,311611.136507622,1587.803497114,254246.182668999,1294.545772266,-87.140882,-92.649456,-5.508574,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,264,0,0,0,0,1003
0.492000000,0.492000000,492000,7180,2361,2229,1.902637363,1.796263736,gpio35,gpio34,1.941489618,1.958812046,-169766.900693826,-665.688114391,311909.869483383,1590.682220758,254489.921450532,1296.892813024,311611.136507622,1587.803497114,254246.182668999,1294.545772266,-87.140882,-92.649456,-5.508574,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,264,0,0,0,0,1003
0.493000000,0.493000000,493000,7181,2283,2095,1.839780220,1.688278388,gpio35,gpio34,1.941236407,1.958693014,-295704.169955344,-1409.154968212,311909.869483383,1590.682220758,254489.921450532,1296.892813024,311611.136507622,1587.803497114,254246.182668999,1294.545772266,-87.140882,-92.649456,-5.508574,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,264,0,0,0,0,1003
0.494000000,0.494000000,494000,7182,2230,1986,1.797069597,1.600439560,gpio35,gpio34,1.940895610,1.958531390,-397988.069827785,-1913.374335328,311909.869483383,1590.682220758,254489.921450532,1296.892813024,311611.136507622,1587.803497114,254246.182668999,1294.545772266,-87.140882,-92.649456,-5.508574,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,264,0,0,0,0,1003
0.495000000,0.495000000,495000,7183,2206,1949,1.777728938,1.570622711,gpio35,gpio34,1.940525337,1.958350588,-432410.681295285,-2140.424820050,311909.869483383,1590.682220758,254489.921450532,1296.892813024,311611.136507622,1587.803497114,254246.182668999,1294.545772266,-87.140882,-92.649456,-5.508574,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,264,0,0,0,0,1003
0.496000000,0.496000000,496000,7184,2192,1951,1.766446886,1.572234432,gpio35,gpio34,1.940157046,1.958158684,-430096.076044404,-2271.846646347,311909.869483383,1590.682220758,254489.921450532,1296.892813024,311611.136507622,1587.803497114,254246.182668999,1294.545772266,-87.140882,-92.649456,-5.508574,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,264,0,0,0,0,1003
0.497000000,0.497000000,497000,7185,2234,2041,1.800293040,1.644761905,gpio35,gpio34,1.939861651,1.958000819,-344967.224337023,-1868.888046351,311909.869483383,1590.682220758,254489.921450532,1296.892813024,311611.136507622,1587.803497114,254246.182668999,1294.545772266,-87.140882,-92.649456,-5.508574,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,264,0,0,0,0,1003
0.498000000,0.498000000,498000,7186,2293,2173,1.847838828,1.751135531,gpio35,gpio34,1.939672925,1.957890657,-220397.415520060,-1304.149671456,311909.869483383,1590.682220758,254489.921450532,1296.892813024,311611.136507622,1587.803497114,254246.182668999,1294.545772266,-87.140882,-92.649456,-5.508574,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,264,0,0,0,0,1003
0.499000000,0.499000000,499000,7187,2376,2351,1.914725275,1.894578755,gpio35,gpio34,1.939627831,1.957847491,-52661.701411452,-511.012175878,311909.869483383,1590.682220758,254489.921450532,1296.892813024,311611.136507622,1587.803497114,254246.182668999,1294.545772266,-87.140882,-92.649456,-5.508574,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,264,0,0,0,0,1003
