host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.500000000,0.500000000,500000,7188,2471,2524,1.991282051,2.033992674,gpio35,gpio34,1.939722195,1.957880926,110200.790559084,395.814111732,310765.922987827,1585.396904402,253556.565753004,1292.583662706,310434.060518323,1582.969466252,253285.796335106,1290.604557735,-79.713746,-85.136437,-5.422691,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,1,0,0,0,1003
0.501000000,0.501000000,501000,7189,2543,2675,2.049304029,2.155677656,gpio35,gpio34,1.939938151,1.957972349,252196.279772212,1082.309874791,310765.922987827,1585.396904402,253556.565753004,1292.583662706,310434.060518323,1582.969466252,253285.796335106,1290.604557735,-79.713746,-85.136437,-5.422691,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.502000000,0.502000000,502000,7190,2614,2802,2.106520147,2.258021978,gpio35,gpio34,1.940256235,1.958120897,371463.438661103,1758.578981294,310765.922987827,1585.396904402,253556.565753004,1292.583662706,310434.060518323,1582.969466252,253285.796335106,1290.604557735,-79.713746,-85.136437,-5.422691,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.503000000,0.503000000,503000,7191,2643,2859,2.129890110,2.303956044,gpio35,gpio34,1.940619935,1.958292666,424734.520455621,2033.485065340,310765.922987827,1585.396904402,253556.565753004,1292.583662706,310434.060518323,1582.969466252,253285.796335106,1290.604557735,-79.713746,-85.136437,-5.422691,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.504000000,0.504000000,504000,7192,2671,2880,2.152454212,2.320879121,gpio35,gpio34,1.941000194,1.958486827,444072.828915811,2298.576082507,310765.922987827,1585.396904402,253556.565753004,1292.583662706,310434.060518323,1582.969466252,253285.796335106,1290.604557735,-79.713746,-85.136437,-5.422691,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.505000000,0.505000000,505000,7193,2663,2834,2.146007326,2.283809524,gpio35,gpio34,1.941343003,1.958674348,400338.280986434,2219.956220073,310765.922987827,1585.396904402,253556.565753004,1292.583662706,310434.060518323,1582.969466252,253285.796335106,1290.604557735,-79.713746,-85.136437,-5.422691,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.506000000,0.506000000,506000,7194,2578,2691,2.077509158,2.168571429,gpio35,gpio34,1.941570231,1.958793183,265361.030980102,1406.822596359,310765.922987827,1585.396904402,253556.565753004,1292.583662706,310434.060518323,1582.969466252,253285.796335106,1290.604557735,-79.713746,-85.136437,-5.422691,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.507000000,0.507000000,507000,7195,2498,2516,2.013040293,2.027545788,gpio35,gpio34,1.941656207,1.958847430,100403.645110413,642.202910239,310765.922987827,1585.396904402,253556.565753004,1292.583662706,310434.060518323,1582.969466252,253285.796335106,1290.604557735,-79.713746,-85.136437,-5.422691,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.508000000,0.508000000,508000,7196,2423,2343,1.952600733,1.888131868,gpio35,gpio34,1.941602683,1.958841183,-62506.588803822,-73.951352225,310765.922987827,1585.396904402,253556.565753004,1292.583662706,310434.060518323,1582.969466252,253285.796335106,1290.604557735,-79.713746,-85.136437,-5.422691,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.509000000,0.509000000,509000,7197,2334,2179,1.880879121,1.755970696,gpio35,gpio34,1.941417051,1.958763221,-216784.036921009,-922.951711543,310765.922987827,1585.396904402,253556.565753004,1292.583662706,310434.060518323,1582.969466252,253285.796335106,1290.604557735,-79.713746,-85.136437,-5.422691,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.510000000,0.510000000,510000,7198,2259,2051,1.820439560,1.652820513,gpio35,gpio34,1.941128454,1.958624897,-337027.705337544,-1637.540819384,310765.922987827,1585.396904402,253556.565753004,1292.583662706,310434.060518323,1582.969466252,253285.796335106,1290.604557735,-79.713746,-85.136437,-5.422691,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.511000000,0.511000000,511000,7199,2231,1983,1.797875458,1.598021978,gpio35,gpio34,1.940785348,1.958464148,-400685.292998105,-1903.027780798,310765.922987827,1585.396904402,253556.565753004,1292.583662706,310434.060518323,1582.969466252,253285.796335106,1290.604557735,-79.713746,-85.136437,-5.422691,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.512000000,0.512000000,512000,7200,2197,1942,1.770476190,1.564981685,gpio35,gpio34,1.940409544,1.958276160,-438869.596381605,-2225.490220015,310765.922987827,1585.396904402,253556.565753004,1292.583662706,310434.060518323,1582.969466252,253285.796335106,1290.604557735,-79.713746,-85.136437,-5.422691,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.513000000,0.513000000,513000,7201,2193,1965,1.767252747,1.583516484,gpio35,gpio34,1.940052651,1.958085137,-416785.489234993,-2261.425372971,310765.922987827,1585.396904402,253556.565753004,1292.583662706,310434.060518323,1582.969466252,253285.796335106,1290.604557735,-79.713746,-85.136437,-5.422691,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.514000000,0.514000000,514000,7202,2248,2082,1.811575092,1.677802198,gpio35,gpio34,1.939790401,1.957938627,-306260.321425021,-1734.455103926,310765.922987827,1585.396904402,253556.565753004,1292.583662706,310434.060518323,1582.969466252,253285.796335106,1290.604557735,-79.713746,-85.136437,-5.422691,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.515000000,0.515000000,515000,7203,2319,2226,1.868791209,1.793846154,gpio35,gpio34,1.939644456,1.957849479,-170436.052093458,-1055.369232445,310765.922987827,1585.396904402,253556.565753004,1292.583662706,310434.060518323,1582.969466252,253285.796335106,1290.604557735,-79.713746,-85.136437,-5.422691,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.516000000,0.516000000,516000,7204,2404,2409,1.937289377,1.941318681,gpio35,gpio34,1.939646131,1.957828919,1955.187075687,-243.400195718,310765.922987827,1585.396904402,253556.565753004,1292.583662706,310434.060518323,1582.969466252,253285.796335106,1290.604557735,-79.713746,-85.136437,-5.422691,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,265,0,0,0,0,1003
0.517000000,0.517000000,517000,7205,2498,2596,2.013040293,2.092014652,gpio35,gpio34,1.939798499,1.957884130,177938.424144832,653.618319118,311193.485724002,1582.394949448,253905.417834295,1290.136150718,310779.630525027,1578.868732541,253567.749849458,1287.261204796,-72.572257,-77.953145,-5.380888,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,1,0,0,0,1003
0.518000000,0.518000000,518000,7206,2582,2801,2.080732601,2.257216117,gpio35,gpio34,1.940115917,1.958006979,370685.429103176,1454.338207498,311193.485724002,1582.394949448,253905.417834295,1290.136150718,310779.630525027,1578.868732541,253567.749849458,1287.261204796,-72.572257,-77.953145,-5.380888,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.519000000,0.519000000,519000,7207,2659,2906,2.142783883,2.341831502,gpio35,gpio34,1.940517632,1.958191756,469129.958577299,2187.476250432,311193.485724002,1582.394949448,253905.417834295,1290.136150718,310779.630525027,1578.868732541,253567.749849458,1287.261204796,-72.572257,-77.953145,-5.380888,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.520000000,0.520000000,520000,7208,2683,2928,2.162124542,2.359560440,gpio35,gpio34,1.940936675,1.958395689,489364.968884159,2414.252633239,311193.485724002,1582.394949448,253905.417834295,1290.136150718,310779.630525027,1578.868732541,253567.749849458,1287.261204796,-72.572257,-77.953145,-5.380888,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.521000000,0.521000000,521000,7209,2705,2897,2.179853480,2.334578755,gpio35,gpio34,1.941330317,1.958617146,459701.588086704,2621.721918075,311193.485724002,1582.394949448,253905.417834295,1290.136150718,310779.630525027,1578.868732541,253567.749849458,1287.261204796,-72.572257,-77.953145,-5.380888,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.522000000,0.522000000,522000,7210,2674,2800,2.154871795,2.256410256,gpio35,gpio34,1.941645397,1.958813401,367955.449873732,2323.355211541,311193.485724002,1582.394949448,253905.417834295,1290.136150718,310779.630525027,1578.868732541,253567.749849458,1287.261204796,-72.572257,-77.953145,-5.380888,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.523000000,0.523000000,523000,7211,2611,2657,2.104102564,2.141172161,gpio35,gpio34,1.941844924,1.958958690,233010.582698513,1720.001726305,311193.485724002,1582.394949448,253905.417834295,1290.136150718,310779.630525027,1578.868732541,253567.749849458,1287.261204796,-72.572257,-77.953145,-5.380888,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.524000000,0.524000000,524000,7212,2521,2443,2.031575092,1.968717949,gpio35,gpio34,1.941871797,1.959031307,31382.753170192,859.667253114,311193.485724002,1582.394949448,253905.417834295,1290.136150718,310779.630525027,1578.868732541,253567.749849458,1287.261204796,-72.572257,-77.953145,-5.380888,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.525000000,0.525000000,525000,7213,2436,2236,1.963076923,1.801904762,gpio35,gpio34,1.941731830,1.959035352,-163455.767535052,47.893918368,311193.485724002,1582.394949448,253905.417834295,1290.136150718,310779.630525027,1578.868732541,253567.749849458,1287.261204796,-72.572257,-77.953145,-5.380888,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.526000000,0.526000000,526000,7214,2345,2094,1.889743590,1.687472527,gpio35,gpio34,1.941477571,1.958966060,-296928.126208070,-820.308607809,311193.485724002,1582.394949448,253905.417834295,1290.136150718,310779.630525027,1578.868732541,253567.749849458,1287.261204796,-72.572257,-77.953145,-5.380888,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.527000000,0.527000000,527000,7215,2271,1983,1.830109890,1.598021978,gpio35,gpio34,1.941134115,1.958837204,-401092.996693843,-1525.460197960,311193.485724002,1582.394949448,253905.417834295,1290.136150718,310779.630525027,1578.868732541,253567.749849458,1287.261204796,-72.572257,-77.953145,-5.380888,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.528000000,0.528000000,528000,7216,2235,1928,1.801098901,1.553699634,gpio35,gpio34,1.940746680,1.958679466,-452452.254360744,-1867.380526348,311193.485724002,1582.394949448,253905.417834295,1290.136150718,310779.630525027,1578.868732541,253567.749849458,1287.261204796,-72.572257,-77.953145,-5.380888,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.529000000,0.529000000,529000,7217,2194,1892,1.768058608,1.524688645,gpio35,gpio34,1.940330622,1.958488845,-485879.304358918,-2256.659738378,311193.485724002,1582.394949448,253905.417834295,1290.136150718,310779.630525027,1578.868732541,253567.749849458,1287.261204796,-72.572257,-77.953145,-5.380888,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.530000000,0.530000000,530000,7218,2215,1966,1.784981685,1.584322344,gpio35,gpio34,1.939974614,1.958315338,-415752.225979905,-2054.059701964,311193.485724002,1582.394949448,253905.417834295,1290.136150718,310779.630525027,1578.868732541,253567.749849458,1287.261204796,-72.572257,-77.953145,-5.380888,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.531000000,0.531000000,531000,7219,2267,2143,1.826886447,1.726959707,gpio35,gpio34,1.939761599,1.958183909,-248762.254345630,-1555.917280972,311193.485724002,1582.394949448,253905.417834295,1290.136150718,310779.630525027,1578.868732541,253567.749849458,1287.261204796,-72.572257,-77.953145,-5.380888,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.532000000,0.532000000,532000,7220,2338,2322,1.884102564,1.871208791,gpio35,gpio34,1.939693046,1.958109828,-80057.078113404,-877.009947314,311193.485724002,1582.394949448,253905.417834295,1290.136150718,310779.630525027,1578.868732541,253567.749849458,1287.261204796,-72.572257,-77.953145,-5.380888,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,266,0,0,0,0,1003
0.533000000,0.533000000,533000,7221,2428,2492,1.956630037,2.008205128,gpio35,gpio34,1.939761558,1.958108348,80009.517379456,-17.518465902,352519.456401979,1734.139952246,287623.629602087,1413.854767154,351455.872125237,1715.089227300,286755.842123954,1398.322596150,-72.579664,-85.936205,-13.356541,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.016002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,1,0,0,0,1003
0.534000000,0.534000000,534000,7222,2521,2665,2.031575092,2.147619048,gpio35,gpio34,1.939969416,1.958181815,242739.338131201,869.734006410,352519.456401979,1734.139952246,287623.629602087,1413.854767154,351455.872125237,1715.089227300,286755.842123954,1398.322596150,-72.579664,-85.936205,-13.356541,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.016002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.535000000,0.535000000,535000,7223,2605,2816,2.099267399,2.269304029,gpio35,gpio34,1.940298751,1.958322900,384602.288796756,1670.237779103,352519.456401979,1734.139952246,287623.629602087,1413.854767154,351455.872125237,1715.089227300,286755.842123954,1398.322596150,-72.579664,-85.936205,-13.356541,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.016002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.536000000,0.536000000,536000,7224,2669,2927,2.150842491,2.358754579,gpio35,gpio34,1.940717206,1.958515420,488679.485119942,2279.137832143,352519.456401979,1734.139952246,287623.629602087,1413.854767154,351455.872125237,1715.089227300,286755.842123954,1398.322596150,-72.579664,-85.936205,-13.356541,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.016002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.537000000,0.537000000,537000,7225,2690,2938,2.167765568,2.367619048,gpio35,gpio34,1.941144108,1.958724670,498542.875767540,2477.202070985,352519.456401979,1734.139952246,287623.629602087,1413.854767154,351455.872125237,1715.089227300,286755.842123954,1398.322596150,-72.579664,-85.936205,-13.356541,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.016002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.538000000,0.538000000,538000,7226,2686,2862,2.164542125,2.306373626,gpio35,gpio34,1.941509338,1.958930487,426520.939247533,2436.564225738,352519.456401979,1734.139952246,287623.629602087,1413.854767154,351455.872125237,1715.089227300,286755.842123954,1398.322596150,-72.579664,-85.936205,-13.356541,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.016002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.539000000,0.539000000,539000,7227,2648,2746,2.133919414,2.212893773,gpio35,gpio34,1.941780722,1.959105476,316927.133272341,2071.601551339,352519.456401979,1734.139952246,287623.629602087,1413.854767154,351455.872125237,1715.089227300,286755.842123954,1398.322596150,-72.579664,-85.936205,-13.356541,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.016002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.540000000,0.540000000,540000,7228,2571,2596,2.071868132,2.092014652,gpio35,gpio34,1.941930956,1.959218239,175445.613420175,1334.937568646,352519.456401979,1734.139952246,287623.629602087,1413.854767154,351455.872125237,1715.089227300,286755.842123954,1398.322596150,-72.579664,-85.936205,-13.356541,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.016002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.541000000,0.541000000,541000,7229,2485,2382,2.002564103,1.919560440,gpio35,gpio34,1.941908586,1.959261585,-26124.651138867,513.148802790,352519.456401979,1734.139952246,287623.629602087,1413.854767154,351455.872125237,1715.089227300,286755.842123954,1398.322596150,-72.579664,-85.936205,-13.356541,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.016002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.542000000,0.542000000,542000,7230,2389,2179,1.925201465,1.755970696,gpio35,gpio34,1.941722648,1.959227525,-217141.275300632,-403.219782241,352519.456401979,1734.139952246,287623.629602087,1413.854767154,351455.872125237,1715.089227300,286755.842123954,1398.322596150,-72.579664,-85.936205,-13.356541,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.016002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.543000000,0.543000000,543000,7231,2307,2038,1.859120879,1.642344322,gpio35,gpio34,1.941423269,1.959127418,-349618.851181092,-1185.109747571,352519.456401979,1734.139952246,287623.629602087,1413.854767154,351455.872125237,1715.089227300,286755.842123954,1398.322596150,-72.579664,-85.936205,-13.356541,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.016002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.544000000,0.544000000,544000,7232,2271,1963,1.830109890,1.581904762,gpio35,gpio34,1.941063751,1.958998401,-419851.528689358,-1527.370426409,352519.456401979,1734.139952246,287623.629602087,1413.854767154,351455.872125237,1715.089227300,286755.842123954,1398.322596150,-72.579664,-85.936205,-13.356541,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.016002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.545000000,0.545000000,545000,7233,2216,1915,1.785787546,1.543223443,gpio35,gpio34,1.940665911,1.958825190,-464604.346830715,-2050.551899655,352519.456401979,1734.139952246,287623.629602087,1413.854767154,351455.872125237,1715.089227300,286755.842123954,1398.322596150,-72.579664,-85.936205,-13.356541,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.016002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.546000000,0.546000000,546000,7234,2188,1914,1.763223443,1.542417582,gpio35,gpio34,1.940267662,1.958629588,-465080.839768676,-2315.625849989,352519.456401979,1734.139952246,287623.629602087,1413.854767154,351455.872125237,1715.089227300,286755.842123954,1398.322596150,-72.579664,-85.936205,-13.356541,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.016002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.547000000,0.547000000,547000,7235,2220,2005,1.789010989,1.615750916,gpio35,gpio34,1.939943146,1.958459969,-378975.906012779,-2008.025078729,352519.456401979,1734.139952246,287623.629602087,1413.854767154,351455.872125237,1715.089227300,286755.842123954,1398.322596150,-72.579664,-85.936205,-13.356541,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.016002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.548000000,0.548000000,548000,7236,2283,2188,1.839780220,1.763223443,gpio35,gpio34,1.939766426,1.958341290,-206376.126989715,-1404.986923626,352519.456401979,1734.139952246,287623.629602087,1413.854767154,351455.872125237,1715.089227300,286755.842123954,1398.322596150,-72.579664,-85.936205,-13.356541,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.016002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
0.549000000,0.549000000,549000,7237,2362,2383,1.903443223,1.920366300,gpio35,gpio34,1.939747026,1.958286392,-22655.780328163,-649.909233972,352519.456401979,1734.139952246,287623.629602087,1413.854767154,351455.872125237,1715.089227300,286755.842123954,1398.322596150,-72.579664,-85.936205,-13.356541,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.016002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,267,0,0,0,0,1003
