host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.550000000,0.550000000,550000,7238,2453,2565,1.976776557,2.067032967,gpio35,gpio34,1.939874312,1.958304882,148646.581284423,218.895307520,341188.712897424,1663.563659498,278378.779385497,1356.313489807,340535.102964928,1656.648211756,277845.493469742,1350.675283534,-76.888703,-90.431040,-13.542336,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,1,0,0,0,1003
0.551000000,0.551000000,551000,7239,2544,2712,2.050109890,2.185494505,gpio35,gpio34,1.940119932,1.958396687,286839.235567655,1086.831044470,341188.712897424,1663.563659498,278378.779385497,1356.313489807,340535.102964928,1656.648211756,277845.493469742,1350.675283534,-76.888703,-90.431040,-13.542336,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.552000000,0.552000000,552000,7240,2626,2850,2.116190476,2.296703297,gpio35,gpio34,1.940476515,1.958554481,416423.821633470,1868.037398537,341188.712897424,1663.563659498,278378.779385497,1356.313489807,340535.102964928,1656.648211756,277845.493469742,1350.675283534,-76.888703,-90.431040,-13.542336,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.553000000,0.553000000,553000,7241,2662,2916,2.145201465,2.349890110,gpio35,gpio34,1.940885929,1.958741128,478119.818608150,2209.615149724,341188.712897424,1663.563659498,278378.779385497,1356.313489807,340535.102964928,1656.648211756,277845.493469742,1350.675283534,-76.888703,-90.431040,-13.542336,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.554000000,0.554000000,554000,7242,2695,2939,2.171794872,2.368424908,gpio35,gpio34,1.941313468,1.958954181,499286.936339772,2522.230840778,341188.712897424,1663.563659498,278378.779385497,1356.313489807,340535.102964928,1656.648211756,277845.493469742,1350.675283534,-76.888703,-90.431040,-13.542336,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.555000000,0.555000000,555000,7243,2672,2834,2.153260073,2.283809524,gpio35,gpio34,1.941655964,1.959148487,399972.434500206,2300.284911674,341188.712897424,1663.563659498,278378.779385497,1356.313489807,340535.102964928,1656.648211756,277845.493469742,1350.675283534,-76.888703,-90.431040,-13.542336,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.556000000,0.556000000,556000,7244,2621,2690,2.112161172,2.167765568,gpio35,gpio34,1.941882073,1.959301500,264054.453055568,1811.436426266,341188.712897424,1663.563659498,278378.779385497,1356.313489807,340535.102964928,1656.648211756,277845.493469742,1350.675283534,-76.888703,-90.431040,-13.542336,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.557000000,0.557000000,557000,7245,2543,2514,2.049304029,2.025934066,gpio35,gpio34,1.941966125,1.959391502,98157.276479011,1065.492447905,341188.712897424,1663.563659498,278378.779385497,1356.313489807,340535.102964928,1656.648211756,277845.493469742,1350.675283534,-76.888703,-90.431040,-13.542336,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.558000000,0.558000000,558000,7246,2453,2323,1.976776557,1.872014652,gpio35,gpio34,1.941896174,1.959408887,-81690.462192860,205.812483993,341188.712897424,1663.563659498,278378.779385497,1356.313489807,340535.102964928,1656.648211756,277845.493469742,1350.675283534,-76.888703,-90.431040,-13.542336,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.559000000,0.559000000,559000,7247,2355,2131,1.897802198,1.717289377,gpio35,gpio34,1.941671567,1.959347281,-262299.450410852,-729.329086308,341188.712897424,1663.563659498,278378.779385497,1356.313489807,340535.102964928,1656.648211756,277845.493469742,1350.675283534,-76.888703,-90.431040,-13.542336,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.560000000,0.560000000,560000,7248,2278,1989,1.835750916,1.602857143,gpio35,gpio34,1.941332753,1.959223684,-395672.965400994,-1463.192138363,341188.712897424,1663.563659498,278378.779385497,1356.313489807,340535.102964928,1656.648211756,277845.493469742,1350.675283534,-76.888703,-90.431040,-13.542336,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.561000000,0.561000000,561000,7249,2243,1929,1.807545788,1.554505495,gpio35,gpio34,1.940945925,1.959072006,-451743.129523151,-1795.634574016,341188.712897424,1663.563659498,278378.779385497,1356.313489807,340535.102964928,1656.648211756,277845.493469742,1350.675283534,-76.888703,-90.431040,-13.542336,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.562000000,0.562000000,562000,7250,2203,1905,1.775311355,1.535164835,gpio35,gpio34,1.940540144,1.958888246,-473877.721228650,-2175.445371204,341188.712897424,1663.563659498,278378.779385497,1356.313489807,340535.102964928,1656.648211756,277845.493469742,1350.675283534,-76.888703,-90.431040,-13.542336,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.563000000,0.563000000,563000,7251,2187,1938,1.762417582,1.561758242,gpio35,gpio34,1.940161362,1.958691775,-442347.633109265,-2325.912498537,341188.712897424,1663.563659498,278378.779385497,1356.313489807,340535.102964928,1656.648211756,277845.493469742,1350.675283534,-76.888703,-90.431040,-13.542336,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.564000000,0.564000000,564000,7252,2230,2059,1.797069597,1.659267399,gpio35,gpio34,1.939880469,1.958530153,-328032.514016248,-1913.359671895,341188.712897424,1663.563659498,278378.779385497,1356.313489807,340535.102964928,1656.648211756,277845.493469742,1350.675283534,-76.888703,-90.431040,-13.542336,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.565000000,0.565000000,565000,7253,2303,2240,1.855897436,1.805128205,gpio35,gpio34,1.939745716,1.958427520,-157365.872954766,-1215.014574258,341188.712897424,1663.563659498,278378.779385497,1356.313489807,340535.102964928,1656.648211756,277845.493469742,1350.675283534,-76.888703,-90.431040,-13.542336,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,268,0,0,0,0,1003
0.566000000,0.566000000,566000,7254,2393,2443,1.928424908,1.968717949,gpio35,gpio34,1.939774688,1.958397518,33834.241731092,-355.185088219,352110.517714138,1711.902569048,287289.973040597,1395.724494448,351060.844797610,1701.630262220,286433.535959852,1387.349420707,-79.985670,-92.774358,-12.788687,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.049001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,1,0,0,0,1003
0.567000000,0.567000000,567000,7255,2478,2632,1.996923077,2.121025641,gpio35,gpio34,1.939955939,1.958436043,211667.794315167,456.083764363,352110.517714138,1711.902569048,287289.973040597,1395.724494448,351060.844797610,1701.630262220,286433.535959852,1387.349420707,-79.985670,-92.774358,-12.788687,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.049001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.568000000,0.568000000,568000,7256,2553,2765,2.057362637,2.228205128,gpio35,gpio34,1.940244189,1.958534970,336622.065398272,1171.139740152,352110.517714138,1711.902569048,287289.973040597,1395.724494448,351060.844797610,1701.630262220,286433.535959852,1387.349420707,-79.985670,-92.774358,-12.788687,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.049001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.569000000,0.569000000,569000,7257,2639,2877,2.126666667,2.318461538,gpio35,gpio34,1.940622406,1.958703102,441688.339229647,1990.422428699,352110.517714138,1711.902569048,287289.973040597,1395.724494448,351060.844797610,1701.630262220,286433.535959852,1387.349420707,-79.985670,-92.774358,-12.788687,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.049001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.570000000,0.570000000,570000,7258,2673,2921,2.154065934,2.353919414,gpio35,gpio34,1.941035703,1.958898464,482654.931421293,2312.797473268,352110.517714138,1711.902569048,287289.973040597,1395.724494448,351060.844797610,1701.630262220,286433.535959852,1387.349420707,-79.985670,-92.774358,-12.788687,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.049001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.571000000,0.571000000,571000,7259,2696,2923,2.172600733,2.355531136,gpio35,gpio34,1.941450198,1.959112167,484054.471059457,2529.908374058,352110.517714138,1711.902569048,287289.973040597,1395.724494448,351060.844797610,1701.630262220,286433.535959852,1387.349420707,-79.985670,-92.774358,-12.788687,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.049001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.572000000,0.572000000,572000,7260,2656,2798,2.140366300,2.254798535,gpio35,gpio34,1.941763547,1.959293421,365933.255989320,2145.772033922,352110.517714138,1711.902569048,287289.973040597,1395.724494448,351060.844797610,1701.630262220,286433.535959852,1387.349420707,-79.985670,-92.774358,-12.788687,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.049001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.573000000,0.573000000,573000,7261,2595,2618,2.091208791,2.109743590,gpio35,gpio34,1.941931527,1.959425336,196169.811470657,1561.676453451,352110.517714138,1711.902569048,287289.973040597,1395.724494448,351060.844797610,1701.630262220,286433.535959852,1387.349420707,-79.985670,-92.774358,-12.788687,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.049001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.574000000,0.574000000,574000,7262,2510,2441,2.022710623,1.967106227,gpio35,gpio34,1.941956701,1.959488621,29399.422250892,749.201109504,352110.517714138,1711.902569048,287289.973040597,1395.724494448,351060.844797610,1701.630262220,286433.535959852,1387.349420707,-79.985670,-92.774358,-12.788687,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.049001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.575000000,0.575000000,575000,7263,2415,2260,1.946153846,1.821245421,gpio35,gpio34,1.941835990,1.959475287,-140968.585718824,-157.863367040,352110.517714138,1711.902569048,287289.973040597,1395.724494448,351060.844797610,1701.630262220,286433.535959852,1387.349420707,-79.985670,-92.774358,-12.788687,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.049001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.576000000,0.576000000,576000,7264,2324,2086,1.872820513,1.681025641,gpio35,gpio34,1.941575180,1.959388632,-304578.544687023,-1025.860135931,352110.517714138,1711.902569048,287289.973040597,1395.724494448,351060.844797610,1701.630262220,286433.535959852,1387.349420707,-79.985670,-92.774358,-12.788687,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.049001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.577000000,0.577000000,577000,7265,2254,1959,1.816410256,1.578681319,gpio35,gpio34,1.941212286,1.959245653,-423793.321310999,-1692.645531378,352110.517714138,1711.902569048,287289.973040597,1395.724494448,351060.844797610,1701.630262220,286433.535959852,1387.349420707,-79.985670,-92.774358,-12.788687,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.049001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.578000000,0.578000000,578000,7266,2221,1905,1.789816850,1.535164835,gpio35,gpio34,1.940806239,1.959076225,-474188.781368490,-2005.778192050,352110.517714138,1711.902569048,287289.973040597,1395.724494448,351060.844797610,1701.630262220,286433.535959852,1387.349420707,-79.985670,-92.774358,-12.788687,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.049001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.579000000,0.579000000,579000,7267,2189,1904,1.764029304,1.534358974,gpio35,gpio34,1.940399791,1.958881178,-474655.689871914,-2309.057559267,352110.517714138,1711.902569048,287289.973040597,1395.724494448,351060.844797610,1701.630262220,286433.535959852,1387.349420707,-79.985670,-92.774358,-12.788687,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.049001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.580000000,0.580000000,580000,7268,2199,1987,1.772087912,1.601245421,gpio35,gpio34,1.940060637,1.958694385,-396069.959544254,-2211.346893768,352110.517714138,1711.902569048,287289.973040597,1395.724494448,351060.844797610,1701.630262220,286433.535959852,1387.349420707,-79.985670,-92.774358,-12.788687,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.049001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.581000000,0.581000000,581000,7269,2247,2113,1.810769231,1.702783883,gpio35,gpio34,1.939823360,1.958546459,-277095.631700838,-1751.207828760,352110.517714138,1711.902569048,287289.973040597,1395.724494448,351060.844797610,1701.630262220,286433.535959852,1387.349420707,-79.985670,-92.774358,-12.788687,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.049001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.582000000,0.582000000,582000,7270,2329,2301,1.876849817,1.854285714,gpio35,gpio34,1.939737823,1.958464763,-99892.246528124,-967.163435819,352110.517714138,1711.902569048,287289.973040597,1395.724494448,351060.844797610,1701.630262220,286433.535959852,1387.349420707,-79.985670,-92.774358,-12.788687,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.049001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,269,0,0,0,0,1003
0.583000000,0.583000000,583000,7271,2425,2501,1.954212454,2.015457875,gpio35,gpio34,1.939813543,1.958460510,88427.102676930,-50.340836155,341355.041663823,1666.466871326,278514.488443905,1358.680495929,341019.446109991,1663.737074124,278240.673170681,1356.454875798,-83.878610,-98.082467,-14.203857,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.066001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,1,0,0,0,1003
0.584000000,0.584000000,584000,7272,2504,2689,2.017875458,2.166959707,gpio35,gpio34,1.940040689,1.958519925,265264.965115266,703.382207411,341355.041663823,1666.466871326,278514.488443905,1358.680495929,341019.446109991,1663.737074124,278240.673170681,1356.454875798,-83.878610,-98.082467,-14.203857,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.066001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.585000000,0.585000000,585000,7273,2592,2819,2.088791209,2.271721612,gpio35,gpio34,1.940372370,1.958650197,387342.347173192,1542.212975079,341355.041663823,1666.466871326,278514.488443905,1358.680495929,341019.446109991,1663.737074124,278240.673170681,1356.454875798,-83.878610,-98.082467,-14.203857,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.066001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.586000000,0.586000000,586000,7274,2635,2881,2.123443223,2.321684982,gpio35,gpio34,1.940753682,1.958814990,445303.036483162,1950.897676248,341355.041663823,1666.466871326,278514.488443905,1358.680495929,341019.446109991,1663.737074124,278240.673170681,1356.454875798,-83.878610,-98.082467,-14.203857,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.066001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.587000000,0.587000000,587000,7275,2682,2926,2.161318681,2.357948718,gpio35,gpio34,1.941170877,1.959017493,487207.111262347,2397.334335892,341355.041663823,1666.466871326,278514.488443905,1358.680495929,341019.446109991,1663.737074124,278240.673170681,1356.454875798,-83.878610,-98.082467,-14.203857,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.066001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.588000000,0.588000000,588000,7276,2694,2897,2.170989011,2.334578755,gpio35,gpio34,1.941564285,1.959229465,459428.082892099,2509.418931084,341355.041663823,1666.466871326,278514.488443905,1358.680495929,341019.446109991,1663.737074124,278240.673170681,1356.454875798,-83.878610,-98.082467,-14.203857,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.066001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.589000000,0.589000000,589000,7277,2635,2755,2.123443223,2.220146520,gpio35,gpio34,1.941842867,1.959393679,325332.840368654,1944.040025305,341355.041663823,1666.466871326,278514.488443905,1358.680495929,341019.446109991,1663.737074124,278240.673170681,1356.454875798,-83.878610,-98.082467,-14.203857,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.066001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.590000000,0.590000000,590000,7278,2564,2561,2.066227106,2.063809524,gpio35,gpio34,1.941964834,1.959500512,142434.634278515,1264.744568902,341355.041663823,1666.466871326,278514.488443905,1358.680495929,341019.446109991,1663.737074124,278240.673170681,1356.454875798,-83.878610,-98.082467,-14.203857,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.066001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.591000000,0.591000000,591000,7279,2477,2373,1.996117216,1.912307692,gpio35,gpio34,1.941935177,1.959537129,-34634.089896777,433.485835251,341355.041663823,1666.466871326,278514.488443905,1358.680495929,341019.446109991,1663.737074124,278240.673170681,1356.454875798,-83.878610,-98.082467,-14.203857,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.066001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.592000000,0.592000000,592000,7280,2385,2197,1.921978022,1.770476190,gpio35,gpio34,1.941763718,1.959499570,-200232.577930383,-444.642443636,341355.041663823,1666.466871326,278514.488443905,1358.680495929,341019.446109991,1663.737074124,278240.673170681,1356.454875798,-83.878610,-98.082467,-14.203857,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.066001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.593000000,0.593000000,593000,7281,2298,2056,1.851868132,1.656849817,gpio35,gpio34,1.941478804,1.959391938,-332727.062508213,-1274.191790274,341355.041663823,1666.466871326,278514.488443905,1358.680495929,341019.446109991,1663.737074124,278240.673170681,1356.454875798,-83.878610,-98.082467,-14.203857,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.066001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.594000000,0.594000000,594000,7282,2228,1936,1.795457875,1.560146520,gpio35,gpio34,1.941097472,1.959228004,-445326.009620820,-1940.728854067,341355.041663823,1666.466871326,278514.488443905,1358.680495929,341019.446109991,1663.737074124,278240.673170681,1356.454875798,-83.878610,-98.082467,-14.203857,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.066001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.595000000,0.595000000,595000,7283,2201,1894,1.773699634,1.526300366,gpio35,gpio34,1.940682675,1.959042476,-484406.769572489,-2196.372466652,341355.041663823,1666.466871326,278514.488443905,1358.680495929,341019.446109991,1663.737074124,278240.673170681,1356.454875798,-83.878610,-98.082467,-14.203857,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.066001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.596000000,0.596000000,596000,7284,2182,1910,1.758388278,1.539194139,gpio35,gpio34,1.940281186,1.958841822,-468864.806246235,-2375.439149272,341355.041663823,1666.466871326,278514.488443905,1358.680495929,341019.446109991,1663.737074124,278240.673170681,1356.454875798,-83.878610,-98.082467,-14.203857,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.066001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.597000000,0.597000000,597000,7285,2215,2028,1.784981685,1.634285714,gpio35,gpio34,1.939975191,1.958667961,-357346.461834458,-2058.238403920,341355.041663823,1666.466871326,278514.488443905,1358.680495929,341019.446109991,1663.737074124,278240.673170681,1356.454875798,-83.878610,-98.082467,-14.203857,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.066001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.598000000,0.598000000,598000,7286,2268,2172,1.827692308,1.750329670,gpio35,gpio34,1.939785545,1.958536986,-221471.106362486,-1550.551643431,341355.041663823,1666.466871326,278514.488443905,1358.680495929,341019.446109991,1663.737074124,278240.673170681,1356.454875798,-83.878610,-98.082467,-14.203857,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.066001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
0.599000000,0.599000000,599000,7287,2350,2362,1.893772894,1.903443223,gpio35,gpio34,1.939749203,1.958472222,-42441.151145524,-766.707906676,341355.041663823,1666.466871326,278514.488443905,1358.680495929,341019.446109991,1663.737074124,278240.673170681,1356.454875798,-83.878610,-98.082467,-14.203857,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.066001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,270,0,0,0,0,1003
