host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.600000000,0.600000000,600000,7288,2449,2562,1.973553114,2.064615385,gpio35,gpio34,1.939874069,1.958487303,145820.746964147,178.534719841,341659.809865141,1672.893566594,278763.151417419,1363.920219360,341269.060225082,1670.552198876,278444.335455070,1362.011288132,-76.875782,-90.656371,-13.780589,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.083001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,1,0,0,0,1003
0.601000000,0.601000000,601000,7289,2530,2740,2.038827839,2.208058608,gpio35,gpio34,1.940142254,1.958567643,313190.242910270,951.109209439,341659.809865141,1672.893566594,278763.151417419,1363.920219360,341269.060225082,1670.552198876,278444.335455070,1362.011288132,-76.875782,-90.656371,-13.780589,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.083001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.602000000,0.602000000,602000,7290,2611,2856,2.104102564,2.301538462,gpio35,gpio34,1.940503650,1.958713178,422044.337703305,1722.911124547,341659.809865141,1672.893566594,278763.151417419,1363.920219360,341269.060225082,1670.552198876,278444.335455070,1362.011288132,-76.875782,-90.656371,-13.780589,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.083001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.603000000,0.603000000,603000,7291,2649,2907,2.134725275,2.342637363,gpio35,gpio34,1.940905783,1.958889190,469618.254890026,2083.714323596,341659.809865141,1672.893566594,278763.151417419,1363.920219360,341269.060225082,1670.552198876,278444.335455070,1362.011288132,-76.875782,-90.656371,-13.780589,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.083001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.604000000,0.604000000,604000,7292,2685,2918,2.163736264,2.351501832,gpio35,gpio34,1.941316379,1.959094037,479500.706767854,2425.076397858,341659.809865141,1672.893566594,278763.151417419,1363.920219360,341269.060225082,1670.552198876,278444.335455070,1362.011288132,-76.875782,-90.656371,-13.780589,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.083001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.605000000,0.605000000,605000,7293,2669,2844,2.150842491,2.291868132,gpio35,gpio34,1.941666931,1.959285786,409380.006986432,2270.008748755,341659.809865141,1672.893566594,278763.151417419,1363.920219360,341269.060225082,1670.552198876,278444.335455070,1362.011288132,-76.875782,-90.656371,-13.780589,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.083001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.606000000,0.606000000,606000,7294,2618,2704,2.109743590,2.179047619,gpio35,gpio34,1.941904312,1.959436243,277217.007108478,1781.190539510,341659.809865141,1672.893566594,278763.151417419,1363.920219360,341269.060225082,1670.552198876,278444.335455070,1362.011288132,-76.875782,-90.656371,-13.780589,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.083001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.607000000,0.607000000,607000,7295,2530,2504,2.038827839,2.017875458,gpio35,gpio34,1.941980283,1.959515635,88720.333142845,939.875199095,341659.809865141,1672.893566594,278763.151417419,1363.920219360,341269.060225082,1670.552198876,278444.335455070,1362.011288132,-76.875782,-90.656371,-13.780589,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.083001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.608000000,0.608000000,608000,7296,2440,2307,1.966300366,1.859120879,gpio35,gpio34,1.941897424,1.959522420,-96764.552294446,80.320852432,341659.809865141,1672.893566594,278763.151417419,1363.920219360,341269.060225082,1670.552198876,278444.335455070,1362.011288132,-76.875782,-90.656371,-13.780589,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.083001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.609000000,0.609000000,609000,7297,2352,2137,1.895384615,1.722124542,gpio35,gpio34,1.941677651,1.959458282,-256654.326156898,-759.293618297,341659.809865141,1672.893566594,278763.151417419,1363.920219360,341269.060225082,1670.552198876,278444.335455070,1362.011288132,-76.875782,-90.656371,-13.780589,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.083001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.610000000,0.610000000,610000,7298,2275,2010,1.833333333,1.619780220,gpio35,gpio34,1.941355753,1.959332157,-375917.026999405,-1493.126705820,341659.809865141,1672.893566594,278763.151417419,1363.920219360,341269.060225082,1670.552198876,278444.335455070,1362.011288132,-76.875782,-90.656371,-13.780589,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.083001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.611000000,0.611000000,611000,7299,2203,1916,1.775311355,1.544029304,gpio35,gpio34,1.940958427,1.959148136,-464004.254742912,-2178.525156285,341659.809865141,1672.893566594,278763.151417419,1363.920219360,341269.060225082,1670.552198876,278444.335455070,1362.011288132,-76.875782,-90.656371,-13.780589,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.083001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.612000000,0.612000000,612000,7300,2193,1894,1.767252747,1.526300366,gpio35,gpio34,1.940543769,1.958956241,-484244.390753607,-2271.748239069,341659.809865141,1672.893566594,278763.151417419,1363.920219360,341269.060225082,1670.552198876,278444.335455070,1362.011288132,-76.875782,-90.656371,-13.780589,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.083001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.613000000,0.613000000,613000,7301,2181,1927,1.757582418,1.552893773,gpio35,gpio34,1.940156119,1.958754867,-452703.935964696,-2383.958420359,341659.809865141,1672.893566594,278763.151417419,1363.920219360,341269.060225082,1670.552198876,278444.335455070,1362.011288132,-76.875782,-90.656371,-13.780589,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.083001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.614000000,0.614000000,614000,7302,2231,2071,1.797875458,1.668937729,gpio35,gpio34,1.939884900,1.958593988,-316733.223018594,-1904.566422236,341659.809865141,1672.893566594,278763.151417419,1363.920219360,341269.060225082,1670.552198876,278444.335455070,1362.011288132,-76.875782,-90.656371,-13.780589,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.083001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.615000000,0.615000000,615000,7303,2296,2247,1.850256410,1.810769231,gpio35,gpio34,1.939755785,1.958485650,-150783.367672072,-1282.551404201,341659.809865141,1672.893566594,278763.151417419,1363.920219360,341269.060225082,1670.552198876,278444.335455070,1362.011288132,-76.875782,-90.656371,-13.780589,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.083001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,271,0,0,0,0,1003
0.616000000,0.616000000,616000,7304,2381,2429,1.918754579,1.957435897,gpio35,gpio34,1.939773465,1.958445919,20647.121527858,-470.355185303,353074.483531354,1714.123291034,288076.480968386,1397.535062484,351983.448266094,1709.311615516,287186.295994709,1393.612074399,-79.592035,-92.539572,-12.947537,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.099002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,1,0,0,0,1003
0.617000000,0.617000000,617000,7305,2479,2621,1.997728938,2.112161172,gpio35,gpio34,1.939945853,1.958485202,201317.153086514,465.050927699,353074.483531354,1714.123291034,288076.480968386,1397.535062484,351983.448266094,1709.311615516,287186.295994709,1393.612074399,-79.592035,-92.539572,-12.947537,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.099002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.618000000,0.618000000,618000,7306,2565,2790,2.067032967,2.248351648,gpio35,gpio34,1.940254258,1.958593750,360161.277063382,1285.039705059,353074.483531354,1714.123291034,288076.480968386,1397.535062484,351983.448266094,1709.311615516,287186.295994709,1393.612074399,-79.592035,-92.539572,-12.947537,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.099002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.619000000,0.619000000,619000,7307,2634,2891,2.122637363,2.329743590,gpio35,gpio34,1.940643748,1.958757793,454851.941550373,1942.025760143,353074.483531354,1714.123291034,288076.480968386,1397.535062484,351983.448266094,1709.311615516,287186.295994709,1393.612074399,-79.592035,-92.539572,-12.947537,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.099002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.620000000,0.620000000,620000,7308,2669,2927,2.150842491,2.358754579,gpio35,gpio34,1.941061859,1.958949878,488276.591861357,2273.989362174,353074.483531354,1714.123291034,288076.480968386,1397.535062484,351983.448266094,1709.311615516,287186.295994709,1393.612074399,-79.592035,-92.539572,-12.947537,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.099002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.621000000,0.621000000,621000,7309,2689,2915,2.166959707,2.349084249,gpio35,gpio34,1.941469881,1.959157888,476495.147851985,2462.518588693,353074.483531354,1714.123291034,288076.480968386,1397.535062484,351983.448266094,1709.311615516,287186.295994709,1393.612074399,-79.592035,-92.539572,-12.947537,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.099002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.622000000,0.622000000,622000,7310,2651,2799,2.136336996,2.255604396,gpio35,gpio34,1.941784015,1.959335067,366851.367668188,2097.529959931,353074.483531354,1714.123291034,288076.480968386,1397.535062484,351983.448266094,1709.311615516,287186.295994709,1393.612074399,-79.592035,-92.539572,-12.947537,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.099002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.623000000,0.623000000,623000,7311,2585,2637,2.083150183,2.125054945,gpio35,gpio34,1.941967286,1.959458882,214026.756164114,1465.781817564,353074.483531354,1714.123291034,288076.480968386,1397.535062484,351983.448266094,1709.311615516,287186.295994709,1393.612074399,-79.592035,-92.539572,-12.947537,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.099002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.624000000,0.624000000,624000,7312,2503,2444,2.017069597,1.969523810,gpio35,gpio34,1.941994843,1.959516493,32180.953442973,682.022850635,353074.483531354,1714.123291034,288076.480968386,1397.535062484,351983.448266094,1709.311615516,287186.295994709,1393.612074399,-79.592035,-92.539572,-12.947537,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.099002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.625000000,0.625000000,625000,7313,2413,2245,1.944542125,1.809157509,gpio35,gpio34,1.941862006,1.959501518,-155129.587184203,-177.273643680,353074.483531354,1714.123291034,288076.480968386,1397.535062484,351983.448266094,1709.311615516,287186.295994709,1393.612074399,-79.592035,-92.539572,-12.947537,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.099002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.626000000,0.626000000,626000,7314,2321,2083,1.870402930,1.678608059,gpio35,gpio34,1.941598752,1.959412420,-307432.217733424,-1054.791163089,353074.483531354,1714.123291034,288076.480968386,1397.535062484,351983.448266094,1709.311615516,287186.295994709,1393.612074399,-79.592035,-92.539572,-12.947537,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.099002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.627000000,0.627000000,627000,7315,2249,1966,1.812380952,1.584322344,gpio35,gpio34,1.941241475,1.959265388,-417233.167836428,-1740.627949097,353074.483531354,1714.123291034,288076.480968386,1397.535062484,351983.448266094,1709.311615516,287186.295994709,1393.612074399,-79.592035,-92.539572,-12.947537,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.099002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.628000000,0.628000000,628000,7316,2217,1916,1.786593407,1.544029304,gpio35,gpio34,1.940844263,1.959092716,-463870.798908223,-2044.172466557,353074.483531354,1714.123291034,288076.480968386,1397.535062484,351983.448266094,1709.311615516,287186.295994709,1393.612074399,-79.592035,-92.539572,-12.947537,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.099002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.629000000,0.629000000,629000,7317,2178,1899,1.755164835,1.530329670,gpio35,gpio34,1.940433748,1.958888789,-479405.581950790,-2414.194565058,353074.483531354,1714.123291034,288076.480968386,1397.535062484,351983.448266094,1709.311615516,287186.295994709,1393.612074399,-79.592035,-92.539572,-12.947537,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.099002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.630000000,0.630000000,630000,7318,2199,1977,1.772087912,1.593186813,gpio35,gpio34,1.940086502,1.958701988,-405520.588155014,-2211.436993818,353074.483531354,1714.123291034,288076.480968386,1397.535062484,351983.448266094,1709.311615516,287186.295994709,1393.612074399,-79.592035,-92.539572,-12.947537,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.099002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.631000000,0.631000000,631000,7319,2246,2122,1.809963370,1.710036630,gpio35,gpio34,1.939856452,1.958553249,-268655.961271928,-1760.837999504,353074.483531354,1714.123291034,288076.480968386,1397.535062484,351983.448266094,1709.311615516,287186.295994709,1393.612074399,-79.592035,-92.539572,-12.947537,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.099002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.632000000,0.632000000,632000,7320,2329,2312,1.876849817,1.863150183,gpio35,gpio34,1.939779745,1.958471546,-89578.821200057,-967.243815599,353074.483531354,1714.123291034,288076.480968386,1397.535062484,351983.448266094,1709.311615516,287186.295994709,1393.612074399,-79.592035,-92.539572,-12.947537,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.099002000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,272,0,0,0,0,1003
0.633000000,0.633000000,633000,7321,2416,2496,1.946959707,2.011428571,gpio35,gpio34,1.939851394,1.958460034,83672.658022987,-136.282582702,343576.554021671,1666.556213682,280327.039314406,1358.753337291,343183.914386982,1664.399229235,280006.681289327,1356.994734856,-83.843131,-97.462273,-13.619142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.116002000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,273,1,0,0,0,1003
0.634000000,0.634000000,634000,7322,2502,2676,2.016263736,2.156483516,gpio35,gpio34,1.940068026,1.958517837,252986.496627636,684.307528169,343576.554021671,1666.556213682,280327.039314406,1358.753337291,343183.914386982,1664.399229235,280006.681289327,1356.994734856,-83.843131,-97.462273,-13.619142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.116002000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,273,0,0,0,0,1003
0.635000000,0.635000000,635000,7323,2597,2816,2.092820513,2.269304029,gpio35,gpio34,1.940397262,1.958652140,384487.130001976,1589.938496075,343576.554021671,1666.556213682,280327.039314406,1358.753337291,343183.914386982,1664.399229235,280006.681289327,1356.994734856,-83.843131,-97.462273,-13.619142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.116002000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,273,0,0,0,0,1003
0.636000000,0.636000000,636000,7324,2634,2896,2.122637363,2.333772894,gpio35,gpio34,1.940790638,1.958816125,459390.425655385,1941.334506959,343576.554021671,1666.556213682,280327.039314406,1358.753337291,343183.914386982,1664.399229235,280006.681289327,1356.994734856,-83.843131,-97.462273,-13.619142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.116002000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,273,0,0,0,0,1003
0.637000000,0.637000000,637000,7325,2675,2932,2.155677656,2.362783883,gpio35,gpio34,1.941212631,1.959012987,492810.537482264,2330.539765007,343576.554021671,1666.556213682,280327.039314406,1358.753337291,343183.914386982,1664.399229235,280006.681289327,1356.994734856,-83.843131,-97.462273,-13.619142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.116002000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,273,0,0,0,0,1003
0.638000000,0.638000000,638000,7326,2686,2890,2.164542125,2.328937729,gpio35,gpio34,1.941600356,1.959218516,452791.640983491,2433.150993977,343576.554021671,1666.556213682,280327.039314406,1358.753337291,343183.914386982,1664.399229235,280006.681289327,1356.994734856,-83.843131,-97.462273,-13.619142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.116002000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,273,0,0,0,0,1003
0.639000000,0.639000000,639000,7327,2636,2752,2.124249084,2.217728938,gpio35,gpio34,1.941876485,1.959383547,322467.424041125,1953.709803281,343576.554021671,1666.556213682,280327.039314406,1358.753337291,343183.914386982,1664.399229235,280006.681289327,1356.994734856,-83.843131,-97.462273,-13.619142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.116002000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,273,0,0,0,0,1003
0.640000000,0.640000000,640000,7328,2557,2570,2.060586081,2.071062271,gpio35,gpio34,1.942005671,1.959484749,150865.250784826,1198.083390748,343576.554021671,1666.556213682,280327.039314406,1358.753337291,343183.914386982,1664.399229235,280006.681289327,1356.994734856,-83.843131,-97.462273,-13.619142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.116002000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,273,0,0,0,0,1003
0.641000000,0.641000000,641000,7329,2472,2380,1.992087912,1.917948718,gpio35,gpio34,1.941981614,1.959517352,-28094.098576558,385.971639863,343576.554021671,1666.556213682,280327.039314406,1358.753337291,343183.914386982,1664.399229235,280006.681289327,1356.994734856,-83.843131,-97.462273,-13.619142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.116002000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,273,0,0,0,0,1003
0.642000000,0.642000000,642000,7330,2378,2189,1.916336996,1.764029304,gpio35,gpio34,1.941803661,1.959474172,-207815.585873373,-511.189446417,343576.554021671,1666.556213682,280327.039314406,1358.753337291,343183.914386982,1664.399229235,280006.681289327,1356.994734856,-83.843131,-97.462273,-13.619142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.116002000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,273,0,0,0,0,1003
0.643000000,0.643000000,643000,7331,2299,2046,1.852673993,1.648791209,gpio35,gpio34,1.941510649,1.959367372,-342184.682012845,-1264.350959700,343576.554021671,1666.556213682,280327.039314406,1358.753337291,343183.914386982,1664.399229235,280006.681289327,1356.994734856,-83.843131,-97.462273,-13.619142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.116002000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,273,0,0,0,0,1003
0.644000000,0.644000000,644000,7332,2230,1940,1.797069597,1.563369963,gpio35,gpio34,1.941132508,1.959205074,-441598.809518851,-1921.357703529,343576.554021671,1666.556213682,280327.039314406,1358.753337291,343183.914386982,1664.399229235,280006.681289327,1356.994734856,-83.843131,-97.462273,-13.619142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.116002000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,273,0,0,0,0,1003
0.645000000,0.645000000,645000,7333,2203,1907,1.775311355,1.536776557,gpio35,gpio34,1.940728152,1.959021180,-472213.421107488,-2177.020687265,343576.554021671,1666.556213682,280327.039314406,1358.753337291,343183.914386982,1664.399229235,280006.681289327,1356.994734856,-83.843131,-97.462273,-13.619142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.116002000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,273,0,0,0,0,1003
0.646000000,0.646000000,646000,7334,2178,1914,1.755164835,1.542417582,gpio35,gpio34,1.940329842,1.958817324,-465153.526692833,-2413.347686429,343576.554021671,1666.556213682,280327.039314406,1358.753337291,343183.914386982,1664.399229235,280006.681289327,1356.994734856,-83.843131,-97.462273,-13.619142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.116002000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,273,0,0,0,0,1003
0.647000000,0.647000000,647000,7335,2208,2017,1.779340659,1.625421245,gpio35,gpio34,1.940014933,1.958637847,-367755.352832499,-2124.729514921,343576.554021671,1666.556213682,280327.039314406,1358.753337291,343183.914386982,1664.399229235,280006.681289327,1356.994734856,-83.843131,-97.462273,-13.619142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.116002000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,273,0,0,0,0,1003
0.648000000,0.648000000,648000,7336,2272,2185,1.830915751,1.760805861,gpio35,gpio34,1.939835724,1.958510125,-209283.253634506,-1512.034494587,343576.554021671,1666.556213682,280327.039314406,1358.753337291,343183.914386982,1664.399229235,280006.681289327,1356.994734856,-83.843131,-97.462273,-13.619142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.116002000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,273,0,0,0,0,1003
0.649000000,0.649000000,649000,7337,2351,2374,1.894578755,1.913113553,gpio35,gpio34,1.939809002,1.958446194,-31206.583555064,-756.849757363,343576.554021671,1666.556213682,280327.039314406,1358.753337291,343183.914386982,1664.399229235,280006.681289327,1356.994734856,-83.843131,-97.462273,-13.619142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.116002000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,273,0,0,0,0,1003
