host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.650000000,0.650000000,650000,7338,2445,2560,1.970329670,2.063003663,gpio35,gpio34,1.939932197,1.958458077,143868.717999919,140.682207035,341273.425599917,1663.187195898,278447.897201611,1356.006556762,340835.550729136,1660.625851303,278090.631361788,1353.918277059,-76.808143,-90.418781,-13.610638,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,274,1,0,0,0,1003
0.651000000,0.651000000,651000,7339,2533,2732,2.041245421,2.201611722,gpio35,gpio34,1.940193876,1.958540865,305593.582266251,980.075674703,341273.425599917,1663.187195898,278447.897201611,1356.006556762,340835.550729136,1660.625851303,278090.631361788,1353.918277059,-76.808143,-90.418781,-13.610638,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,274,0,0,0,0,1003
0.652000000,0.652000000,652000,7340,2605,2854,2.099267399,2.299926740,gpio35,gpio34,1.940553609,1.958681591,420101.857428685,1665.987176200,341273.425599917,1663.187195898,278447.897201611,1356.006556762,340835.550729136,1660.625851303,278090.631361788,1353.918277059,-76.808143,-90.418781,-13.610638,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,274,0,0,0,0,1003
0.653000000,0.653000000,653000,7341,2652,2913,2.137142857,2.347472527,gpio35,gpio34,1.940960528,1.958860052,475206.495374021,2112.708746344,341273.425599917,1663.187195898,278447.897201611,1356.006556762,340835.550729136,1660.625851303,278090.631361788,1353.918277059,-76.808143,-90.418781,-13.610638,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,274,0,0,0,0,1003
0.654000000,0.654000000,654000,7342,2685,2929,2.163736264,2.360366300,gpio35,gpio34,1.941379934,1.959064929,489788.845435329,2425.421343801,341273.425599917,1663.187195898,278447.897201611,1356.006556762,340835.550729136,1660.625851303,278090.631361788,1353.918277059,-76.808143,-90.418781,-13.610638,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,274,0,0,0,0,1003
0.655000000,0.655000000,655000,7343,2667,2838,2.149230769,2.287032967,gpio35,gpio34,1.941725587,1.959255094,403659.203673765,2251.273028164,341273.425599917,1663.187195898,278447.897201611,1356.006556762,340835.550729136,1660.625851303,278090.631361788,1353.918277059,-76.808143,-90.418781,-13.610638,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,274,0,0,0,0,1003
0.656000000,0.656000000,656000,7344,2617,2698,2.108937729,2.174212454,gpio35,gpio34,1.941958074,1.959404777,271501.924599124,1772.013715434,341273.425599917,1663.187195898,278447.897201611,1356.006556762,340835.550729136,1660.625851303,278090.631361788,1353.918277059,-76.808143,-90.418781,-13.610638,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,274,0,0,0,0,1003
0.657000000,0.657000000,657000,7345,2532,2507,2.040439560,2.020293040,gpio35,gpio34,1.942036409,1.959485812,91480.841279133,959.328034225,341273.425599917,1663.187195898,278447.897201611,1356.006556762,340835.550729136,1660.625851303,278090.631361788,1353.918277059,-76.808143,-90.418781,-13.610638,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,274,0,0,0,0,1003
0.658000000,0.658000000,658000,7346,2445,2317,1.970329670,1.867179487,gpio35,gpio34,1.941961552,1.959496656,-87419.123672745,128.374717109,341273.425599917,1663.187195898,278447.897201611,1356.006556762,340835.550729136,1660.625851303,278090.631361788,1353.918277059,-76.808143,-90.418781,-13.610638,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,274,0,0,0,0,1003
0.659000000,0.659000000,659000,7347,2349,2135,1.892967033,1.720512821,gpio35,gpio34,1.941740103,1.959430126,-258611.410381330,-787.609093837,341273.425599917,1663.187195898,278447.897201611,1356.006556762,340835.550729136,1660.625851303,278090.631361788,1353.918277059,-76.808143,-90.418781,-13.610638,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,274,0,0,0,0,1003
0.660000000,0.660000000,660000,7348,2272,2000,1.830915751,1.611721612,gpio35,gpio34,1.941410084,1.959301612,-385400.932417954,-1521.413865884,341273.425599917,1663.187195898,278447.897201611,1356.006556762,340835.550729136,1660.625851303,278090.631361788,1353.918277059,-76.808143,-90.418781,-13.610638,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,274,0,0,0,0,1003
0.661000000,0.661000000,661000,7349,2237,1934,1.802710623,1.558534799,gpio35,gpio34,1.941027209,1.959145021,-447127.952281850,-1853.798079810,341273.425599917,1663.187195898,278447.897201611,1356.006556762,340835.550729136,1660.625851303,278090.631361788,1353.918277059,-76.808143,-90.418781,-13.610638,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,274,0,0,0,0,1003
0.662000000,0.662000000,662000,7350,2193,1901,1.767252747,1.531941392,gpio35,gpio34,1.940618123,1.958953129,-477737.034727724,-2271.711356668,341273.425599917,1663.187195898,278447.897201611,1356.006556762,340835.550729136,1660.625851303,278090.631361788,1353.918277059,-76.808143,-90.418781,-13.610638,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,274,0,0,0,0,1003
0.663000000,0.663000000,663000,7351,2179,1934,1.755970696,1.558534799,gpio35,gpio34,1.940236040,1.958750146,-446203.087294840,-2403.001896428,341273.425599917,1663.187195898,278447.897201611,1356.006556762,340835.550729136,1660.625851303,278090.631361788,1353.918277059,-76.808143,-90.418781,-13.610638,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,274,0,0,0,0,1003
0.664000000,0.664000000,664000,7352,2226,2064,1.793846154,1.663296703,gpio35,gpio34,1.939959101,1.958585242,-323414.237184504,-1952.211337212,341273.425599917,1663.187195898,278447.897201611,1356.006556762,340835.550729136,1660.625851303,278090.631361788,1353.918277059,-76.808143,-90.418781,-13.610638,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,274,0,0,0,0,1003
0.665000000,0.665000000,665000,7353,2296,2245,1.850256410,1.809157509,gpio35,gpio34,1.939828299,1.958476913,-152752.214399854,-1282.447870291,341273.425599917,1663.187195898,278447.897201611,1356.006556762,340835.550729136,1660.625851303,278090.631361788,1353.918277059,-76.808143,-90.418781,-13.610638,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,274,0,0,0,0,1003
0.666000000,0.666000000,666000,7354,2383,2438,1.920366300,1.964688645,gpio35,gpio34,1.939853159,1.958438803,29032.313779523,-451.171433339,351740.979012844,1695.759435861,286988.463264004,1382.562900551,350665.170587523,1689.383944550,286110.701998837,1377.364924014,-79.785443,-93.204676,-13.419234,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,275,1,0,0,0,1003
0.667000000,0.667000000,667000,7355,2476,2628,1.995311355,2.117802198,gpio35,gpio34,1.940031108,1.958475675,207811.765576343,436.514691940,351740.979012844,1695.759435861,286988.463264004,1382.562900551,350665.170587523,1689.383944550,286110.701998837,1377.364924014,-79.785443,-93.204676,-13.419234,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,275,0,0,0,0,1003
0.668000000,0.668000000,668000,7356,2555,2774,2.058974359,2.235457875,gpio35,gpio34,1.940326535,1.958576174,345004.157390490,1189.750879978,351740.979012844,1695.759435861,286988.463264004,1382.562900551,350665.170587523,1689.383944550,286110.701998837,1377.364924014,-79.785443,-93.204676,-13.419234,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,275,0,0,0,0,1003
0.669000000,0.669000000,669000,7357,2633,2881,2.121831502,2.321684982,gpio35,gpio34,1.940707894,1.958739429,445356.562705910,1932.693671033,351740.979012844,1695.759435861,286988.463264004,1382.562900551,350665.170587523,1689.383944550,286110.701998837,1377.364924014,-79.785443,-93.204676,-13.419234,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,275,0,0,0,0,1003
0.670000000,0.670000000,670000,7358,2669,2927,2.150842491,2.358754579,gpio35,gpio34,1.941125940,1.958931532,488201.681243665,2274.206765948,351740.979012844,1695.759435861,286988.463264004,1382.562900551,350665.170587523,1689.383944550,286110.701998837,1377.364924014,-79.785443,-93.204676,-13.419234,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,275,0,0,0,0,1003
0.671000000,0.671000000,671000,7359,2687,2907,2.165347985,2.342637363,gpio35,gpio34,1.941527452,1.959137949,468891.533866569,2443.655453475,351740.979012844,1695.759435861,286988.463264004,1382.562900551,350665.170587523,1689.383944550,286110.701998837,1377.364924014,-79.785443,-93.204676,-13.419234,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,275,0,0,0,0,1003
0.672000000,0.672000000,672000,7360,2651,2800,2.136336996,2.256410256,gpio35,gpio34,1.941842335,1.959315148,367725.232859892,2097.766009436,351740.979012844,1695.759435861,286988.463264004,1382.562900551,350665.170587523,1689.383944550,286110.701998837,1377.364924014,-79.785443,-93.204676,-13.419234,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,275,0,0,0,0,1003
0.673000000,0.673000000,673000,7361,2588,2628,2.085567766,2.117802198,gpio35,gpio34,1.942018294,1.959441400,205488.774642700,1494.638113402,351740.979012844,1695.759435861,286988.463264004,1382.562900551,350665.170587523,1689.383944550,286110.701998837,1377.364924014,-79.785443,-93.204676,-13.419234,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,275,0,0,0,0,1003
0.674000000,0.674000000,674000,7362,2506,2441,2.019487179,1.967106227,gpio35,gpio34,1.942043382,1.959501446,29298.093611836,710.850290176,351740.979012844,1695.759435861,286988.463264004,1382.562900551,350665.170587523,1689.383944550,286110.701998837,1377.364924014,-79.785443,-93.204676,-13.419234,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,275,0,0,0,0,1003
0.675000000,0.675000000,675000,7363,2416,2254,1.946959707,1.816410256,gpio35,gpio34,1.941917749,1.959488904,-146716.396737997,-148.475031578,351740.979012844,1695.759435861,286988.463264004,1382.562900551,350665.170587523,1689.383944550,286110.701998837,1377.364924014,-79.785443,-93.204676,-13.419234,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,275,0,0,0,0,1003
0.676000000,0.676000000,676000,7364,2320,2086,1.869597070,1.681025641,gpio35,gpio34,1.941656857,1.959399013,-304674.024186421,-1064.181992774,351740.979012844,1695.759435861,286988.463264004,1382.562900551,350665.170587523,1689.383944550,286110.701998837,1377.364924014,-79.785443,-93.204676,-13.419234,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,275,0,0,0,0,1003
0.677000000,0.677000000,677000,7365,2249,1965,1.812380952,1.583516484,gpio35,gpio34,1.941298717,1.959251995,-418242.121622142,-1740.469227159,351740.979012844,1695.759435861,286988.463264004,1382.562900551,350665.170587523,1689.383944550,286110.701998837,1377.364924014,-79.785443,-93.204676,-13.419234,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,275,0,0,0,0,1003
0.678000000,0.678000000,678000,7366,2217,1911,1.786593407,1.540000000,gpio35,gpio34,1.940897418,1.959079336,-468643.132879322,-2044.013903341,351740.979012844,1695.759435861,286988.463264004,1382.562900551,350665.170587523,1689.383944550,286110.701998837,1377.364924014,-79.785443,-93.204676,-13.419234,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,275,0,0,0,0,1003
0.679000000,0.679000000,679000,7367,2184,1902,1.760000000,1.532747253,gpio35,gpio34,1.940489268,1.958880257,-476644.365309576,-2356.795195641,351740.979012844,1695.759435861,286988.463264004,1382.562900551,350665.170587523,1689.383944550,286110.701998837,1377.364924014,-79.785443,-93.204676,-13.419234,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,275,0,0,0,0,1003
0.680000000,0.680000000,680000,7368,2192,1983,1.766446886,1.598021978,gpio35,gpio34,1.940146801,1.958687823,-399938.840876063,-2278.117114093,351740.979012844,1695.759435861,286988.463264004,1382.562900551,350665.170587523,1689.383944550,286110.701998837,1377.364924014,-79.785443,-93.204676,-13.419234,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,275,0,0,0,0,1003
0.681000000,0.681000000,681000,7369,2244,2119,1.808351648,1.707619048,gpio35,gpio34,1.939914273,1.958537487,-271549.671303390,-1779.750635689,351740.979012844,1695.759435861,286988.463264004,1382.562900551,350665.170587523,1689.383944550,286110.701998837,1377.364924014,-79.785443,-93.204676,-13.419234,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,275,0,0,0,0,1003
0.682000000,0.682000000,682000,7370,2323,2304,1.872014652,1.856703297,gpio35,gpio34,1.939831062,1.958450964,-97175.123945451,-1024.298182324,351740.979012844,1695.759435861,286988.463264004,1382.562900551,350665.170587523,1689.383944550,286110.701998837,1377.364924014,-79.785443,-93.204676,-13.419234,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,275,0,0,0,0,1003
0.683000000,0.683000000,683000,7371,2415,2502,1.946153846,2.016263736,gpio35,gpio34,1.939907495,1.958438667,89259.313567435,-145.579091089,341030.698289983,1665.409487779,278249.853920258,1357.818404743,340766.841580648,1663.438995898,278034.570981811,1356.211850822,-83.863052,-98.166251,-14.303199,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,276,1,0,0,0,1003
0.684000000,0.684000000,684000,7372,2501,2684,2.015457875,2.162930403,gpio35,gpio34,1.940130517,1.958495686,260449.760086125,675.020316290,341030.698289983,1665.409487779,278249.853920258,1357.818404743,340766.841580648,1663.438995898,278034.570981811,1356.211850822,-83.863052,-98.166251,-14.303199,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,276,0,0,0,0,1003
0.685000000,0.685000000,685000,7373,2589,2815,2.086373626,2.268498168,gpio35,gpio34,1.940458885,1.958623564,383473.054633873,1513.879445849,341030.698289983,1665.409487779,278249.853920258,1357.818404743,340766.841580648,1663.438995898,278034.570981811,1356.211850822,-83.863052,-98.166251,-14.303199,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,276,0,0,0,0,1003
0.686000000,0.686000000,686000,7374,2629,2888,2.118608059,2.327326007,gpio35,gpio34,1.940845752,1.958783549,451789.683369101,1893.971998165,341030.698289983,1665.409487779,278249.853920258,1357.818404743,340766.841580648,1663.438995898,278034.570981811,1356.211850822,-83.863052,-98.166251,-14.303199,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,276,0,0,0,0,1003
0.687000000,0.687000000,687000,7375,2673,2928,2.154065934,2.359560440,gpio35,gpio34,1.941264467,1.958978831,488981.785077437,2311.845101105,341030.698289983,1665.409487779,278249.853920258,1357.818404743,340766.841580648,1663.438995898,278034.570981811,1356.211850822,-83.863052,-98.166251,-14.303199,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,276,0,0,0,0,1003
0.688000000,0.688000000,688000,7376,2687,2893,2.165347985,2.331355311,gpio35,gpio34,1.941654558,1.959185200,455554.398324618,2443.095507121,341030.698289983,1665.409487779,278249.853920258,1357.818404743,340766.841580648,1663.438995898,278034.570981811,1356.211850822,-83.863052,-98.166251,-14.303199,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,276,0,0,0,0,1003
0.689000000,0.689000000,689000,7377,2630,2753,2.119413919,2.218534799,gpio35,gpio34,1.941931438,1.959345429,323345.224055326,1896.863246353,341030.698289983,1665.409487779,278249.853920258,1357.818404743,340766.841580648,1663.438995898,278034.570981811,1356.211850822,-83.863052,-98.166251,-14.303199,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,276,0,0,0,0,1003
0.690000000,0.690000000,690000,7378,2556,2565,2.059780220,2.067032967,gpio35,gpio34,1.942056540,1.959445864,146095.589290256,1188.994484347,341030.698289983,1665.409487779,278249.853920258,1357.818404743,340766.841580648,1663.438995898,278034.570981811,1356.211850822,-83.863052,-98.166251,-14.303199,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,276,0,0,0,0,1003
0.691000000,0.691000000,691000,7379,2472,2376,1.992087912,1.914725275,gpio35,gpio34,1.942029208,1.959478506,-31917.893124841,386.431983163,341030.698289983,1665.409487779,278249.853920258,1357.818404743,340766.841580648,1663.438995898,278034.570981811,1356.211850822,-83.863052,-98.166251,-14.303199,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,276,0,0,0,0,1003
0.692000000,0.692000000,692000,7380,2384,2191,1.921172161,1.765641026,gpio35,gpio34,1.941852820,1.959440199,-205988.972918352,-453.488598696,341030.698289983,1665.409487779,278249.853920258,1357.818404743,340766.841580648,1663.438995898,278034.570981811,1356.211850822,-83.863052,-98.166251,-14.303199,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,276,0,0,0,0,1003
0.693000000,0.693000000,693000,7381,2298,2048,1.851868132,1.650402930,gpio35,gpio34,1.941561370,1.959332627,-340359.895670779,-1273.488938385,341030.698289983,1665.409487779,278249.853920258,1357.818404743,340766.841580648,1663.438995898,278034.570981811,1356.211850822,-83.863052,-98.166251,-14.303199,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,276,0,0,0,0,1003
0.694000000,0.694000000,694000,7382,2227,1934,1.794652015,1.558534799,gpio35,gpio34,1.941178344,1.959167947,-447304.626241468,-1949.566865824,341030.698289983,1665.409487779,278249.853920258,1357.818404743,340766.841580648,1663.438995898,278034.570981811,1356.211850822,-83.863052,-98.166251,-14.303199,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,276,0,0,0,0,1003
0.695000000,0.695000000,695000,7383,2196,1898,1.769670330,1.529523810,gpio35,gpio34,1.940766689,1.958978449,-480736.823867761,-2243.362283573,341030.698289983,1665.409487779,278249.853920258,1357.818404743,340766.841580648,1663.438995898,278034.570981811,1356.211850822,-83.863052,-98.166251,-14.303199,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,276,0,0,0,0,1003
0.696000000,0.696000000,696000,7384,2178,1901,1.755164835,1.531941392,gpio35,gpio34,1.940357864,1.958774636,-477432.795189515,-2412.841815583,341030.698289983,1665.409487779,278249.853920258,1357.818404743,340766.841580648,1663.438995898,278034.570981811,1356.211850822,-83.863052,-98.166251,-14.303199,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,276,0,0,0,0,1003
0.697000000,0.697000000,697000,7385,2208,2020,1.779340659,1.627838828,gpio35,gpio34,1.940045345,1.958595202,-364964.785504003,-2124.224149946,341030.698289983,1665.409487779,278249.853920258,1357.818404743,340766.841580648,1663.438995898,278034.570981811,1356.211850822,-83.863052,-98.166251,-14.303199,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,276,0,0,0,0,1003
0.698000000,0.698000000,698000,7386,2266,2185,1.826080586,1.760805861,gpio35,gpio34,1.939866105,1.958462687,-209318.768727716,-1568.770599741,341030.698289983,1665.409487779,278249.853920258,1357.818404743,340766.841580648,1663.438995898,278034.570981811,1356.211850822,-83.863052,-98.166251,-14.303199,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,276,0,0,0,0,1003
0.699000000,0.699000000,699000,7387,2345,2366,1.889743590,1.906666667,gpio35,gpio34,1.939832906,1.958393968,-38770.841411523,-813.529126412,341030.698289983,1665.409487779,278249.853920258,1357.818404743,340766.841580648,1663.438995898,278034.570981811,1356.211850822,-83.863052,-98.166251,-14.303199,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,276,0,0,0,0,1003
