host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.700000000,0.700000000,700000,7388,2444,2557,1.969523810,2.060586081,gpio35,gpio34,1.939953659,1.958405098,141017.510825280,131.760321325,342691.692934575,1661.823834299,279605.073610267,1354.894999824,342280.424892169,1659.301154787,279269.516508529,1352.838243996,-76.721228,-90.897401,-14.176173,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,277,1,0,0,0,1003
0.701000000,0.701000000,701000,7389,2532,2734,2.040439560,2.203223443,gpio35,gpio34,1.940216929,1.958487132,307450.712722750,971.162710880,342691.692934575,1661.823834299,279605.073610267,1354.894999824,342280.424892169,1659.301154787,279269.516508529,1352.838243996,-76.721228,-90.897401,-14.176173,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,277,0,0,0,0,1003
0.702000000,0.702000000,702000,7390,2613,2855,2.105714286,2.300732601,gpio35,gpio34,1.940577444,1.958634359,421016.033469935,1742.944572486,342691.692934575,1661.823834299,279605.073610267,1354.894999824,342280.424892169,1659.301154787,279269.516508529,1352.838243996,-76.721228,-90.897401,-14.176173,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,277,0,0,0,0,1003
0.703000000,0.703000000,703000,7391,2645,2911,2.131501832,2.345860806,gpio35,gpio34,1.940982728,1.958807227,473296.465384852,2046.486773323,342691.692934575,1661.823834299,279605.073610267,1354.894999824,342280.424892169,1659.301154787,279269.516508529,1352.838243996,-76.721228,-90.897401,-14.176173,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,277,0,0,0,0,1003
0.704000000,0.704000000,704000,7392,2679,2922,2.158901099,2.354725275,gpio35,gpio34,1.941396470,1.959007321,483175.239052187,2368.805753547,342691.692934575,1661.823834299,279605.073610267,1354.894999824,342280.424892169,1659.301154787,279269.516508529,1352.838243996,-76.721228,-90.897401,-14.176173,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,277,0,0,0,0,1003
0.705000000,0.705000000,705000,7393,2664,2839,2.146813187,2.287838828,gpio35,gpio34,1.941742913,1.959195127,404580.989175346,2223.334535883,342691.692934575,1661.823834299,279605.073610267,1354.894999824,342280.424892169,1659.301154787,279269.516508529,1352.838243996,-76.721228,-90.897401,-14.176173,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,277,0,0,0,0,1003
0.706000000,0.706000000,706000,7394,2611,2699,2.104102564,2.175018315,gpio35,gpio34,1.941976188,1.959340034,272422.788315203,1715.482679263,342691.692934575,1661.823834299,279605.073610267,1354.894999824,342280.424892169,1659.301154787,279269.516508529,1352.838243996,-76.721228,-90.897401,-14.176173,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,277,0,0,0,0,1003
0.707000000,0.707000000,707000,7395,2528,2500,2.037216117,2.014652015,gpio35,gpio34,1.942048864,1.959417910,84872.005853155,921.933850678,342691.692934575,1661.823834299,279605.073610267,1354.894999824,342280.424892169,1659.301154787,279269.516508529,1352.838243996,-76.721228,-90.897401,-14.176173,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,277,0,0,0,0,1003
0.708000000,0.708000000,708000,7396,2445,2311,1.970329670,1.862344322,gpio35,gpio34,1.941969159,1.959428822,-93080.252978504,129.178570922,342691.692934575,1661.823834299,279605.073610267,1354.894999824,342280.424892169,1659.301154787,279269.516508529,1352.838243996,-76.721228,-90.897401,-14.176173,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,277,0,0,0,0,1003
0.709000000,0.709000000,709000,7397,2347,2135,1.891355311,1.720512821,gpio35,gpio34,1.941747703,1.959360748,-258620.294849028,-805.886365466,342691.692934575,1661.823834299,279605.073610267,1354.894999824,342280.424892169,1659.301154787,279269.516508529,1352.838243996,-76.721228,-90.897401,-14.176173,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,277,0,0,0,0,1003
0.710000000,0.710000000,710000,7398,2268,2001,1.827692308,1.612527473,gpio35,gpio34,1.941418483,1.959229080,-384468.710716391,-1558.753181830,342691.692934575,1661.823834299,279605.073610267,1354.894999824,342280.424892169,1659.301154787,279269.516508529,1352.838243996,-76.721228,-90.897401,-14.176173,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,277,0,0,0,0,1003
0.711000000,0.711000000,711000,7399,2231,1932,1.797875458,1.556923077,gpio35,gpio34,1.941033987,1.959067726,-449019.954656366,-1910.180378028,342691.692934575,1661.823834299,279605.073610267,1354.894999824,342280.424892169,1659.301154787,279269.516508529,1352.838243996,-76.721228,-90.897401,-14.176173,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,277,0,0,0,0,1003
0.712000000,0.712000000,712000,7400,2189,1896,1.764029304,1.527912088,gpio35,gpio34,1.940620866,1.958872688,-482450.436954244,-2308.956950999,342691.692934575,1661.823834299,279605.073610267,1354.894999824,342280.424892169,1659.301154787,279269.516508529,1352.838243996,-76.721228,-90.897401,-14.176173,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,277,0,0,0,0,1003
0.713000000,0.713000000,713000,7401,2176,1929,1.753553114,1.554505495,gpio35,gpio34,1.940234750,1.958667368,-450911.776119133,-2430.670084371,342691.692934575,1661.823834299,279605.073610267,1354.894999824,342280.424892169,1659.301154787,279269.516508529,1352.838243996,-76.721228,-90.897401,-14.176173,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,277,0,0,0,0,1003
0.714000000,0.714000000,714000,7402,2226,2065,1.793846154,1.664102564,gpio35,gpio34,1.939958618,1.958502547,-322471.633611216,-1951.231374584,342691.692934575,1661.823834299,279605.073610267,1354.894999824,342280.424892169,1659.301154787,279269.516508529,1352.838243996,-76.721228,-90.897401,-14.176173,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,277,0,0,0,0,1003
0.715000000,0.715000000,715000,7403,2296,2245,1.850256410,1.809157509,gpio35,gpio34,1.939827817,1.958394301,-152751.650714932,-1281.468887627,342691.692934575,1661.823834299,279605.073610267,1354.894999824,342280.424892169,1659.301154787,279269.516508529,1352.838243996,-76.721228,-90.897401,-14.176173,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,277,0,0,0,0,1003
0.716000000,0.716000000,716000,7404,2379,2430,1.917142857,1.958241758,gpio35,gpio34,1.939846231,1.958353049,21504.098622419,-488.354072833,352014.010724892,1694.980232872,287211.232165378,1381.927611652,350924.244036500,1688.715496360,286322.082234382,1376.819934171,-79.668677,-92.748889,-13.080212,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,278,1,0,0,0,1003
0.717000000,0.717000000,717000,7405,2474,2622,1.993699634,2.112967033,gpio35,gpio34,1.940019352,1.958388396,202173.273203980,418.449556674,352014.010724892,1694.980232872,287211.232165378,1381.927611652,350924.244036500,1688.715496360,286322.082234382,1376.819934171,-79.668677,-92.748889,-13.080212,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,278,0,0,0,0,1003
0.718000000,0.718000000,718000,7406,2557,2772,2.060586081,2.233846154,gpio35,gpio34,1.940313178,1.958490594,343135.692649670,1209.864453023,352014.010724892,1694.980232872,287211.232165378,1381.927611652,350924.244036500,1688.715496360,286322.082234382,1376.819934171,-79.668677,-92.748889,-13.080212,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,278,0,0,0,0,1003
0.719000000,0.719000000,719000,7407,2634,2886,2.122637363,2.325714286,gpio35,gpio34,1.940698580,1.958654741,450077.647423380,1943.246969711,352014.010724892,1694.980232872,287211.232165378,1381.927611652,350924.244036500,1688.715496360,286322.082234382,1376.819934171,-79.668677,-92.748889,-13.080212,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,278,0,0,0,0,1003
0.720000000,0.720000000,720000,7408,2660,2923,2.143589744,2.355531136,gpio35,gpio34,1.941113412,1.958839676,484448.169313284,2189.347903387,352014.010724892,1694.980232872,287211.232165378,1381.927611652,350924.244036500,1688.715496360,286322.082234382,1376.819934171,-79.668677,-92.748889,-13.080212,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,278,0,0,0,0,1003
0.721000000,0.721000000,721000,7409,2685,2911,2.163736264,2.345860806,gpio35,gpio34,1.941518159,1.959044572,472670.553726459,2425.662575334,352014.010724892,1694.980232872,287211.232165378,1381.927611652,350924.244036500,1688.715496360,286322.082234382,1376.819934171,-79.668677,-92.748889,-13.080212,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,278,0,0,0,0,1003
0.722000000,0.722000000,722000,7410,2647,2798,2.133113553,2.254798535,gpio35,gpio34,1.941831440,1.959218641,365853.889991166,2060.710802585,352014.010724892,1694.980232872,287211.232165378,1381.927611652,350924.244036500,1688.715496360,286322.082234382,1376.819934171,-79.668677,-92.748889,-13.080212,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,278,0,0,0,0,1003
0.723000000,0.723000000,723000,7411,2587,2632,2.084761905,2.121025641,gpio35,gpio34,1.942010634,1.959344184,209265.886825599,1486.240444140,352014.010724892,1694.980232872,287211.232165378,1381.927611652,350924.244036500,1688.715496360,286322.082234382,1376.819934171,-79.668677,-92.748889,-13.080212,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,278,0,0,0,0,1003
0.724000000,0.724000000,724000,7412,2500,2442,2.014652015,1.967912088,gpio35,gpio34,1.942036535,1.959399492,30248.136828174,654.760214614,352014.010724892,1694.980232872,287211.232165378,1381.927611652,350924.244036500,1688.715496360,286322.082234382,1376.819934171,-79.668677,-92.748889,-13.080212,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,278,0,0,0,0,1003
0.725000000,0.725000000,725000,7413,2409,2249,1.941318681,1.812380952,gpio35,gpio34,1.941906880,1.959381411,-151413.887273631,-214.049177859,352014.010724892,1694.980232872,287211.232165378,1381.927611652,350924.244036500,1688.715496360,286322.082234382,1376.819934171,-79.668677,-92.748889,-13.080212,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,278,0,0,0,0,1003
0.726000000,0.726000000,726000,7414,2316,2079,1.866373626,1.675384615,gpio35,gpio34,1.941640358,1.959288404,-311249.011801104,-1101.070082527,352014.010724892,1694.980232872,287211.232165378,1381.927611652,350924.244036500,1688.715496360,286322.082234382,1376.819934171,-79.668677,-92.748889,-13.080212,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,278,0,0,0,0,1003
0.727000000,0.727000000,727000,7415,2244,1965,1.808351648,1.583516484,gpio35,gpio34,1.941282234,1.959137467,-418222.853255662,-1786.860589616,352014.010724892,1694.980232872,287211.232165378,1381.927611652,350924.244036500,1688.715496360,286322.082234382,1376.819934171,-79.668677,-92.748889,-13.080212,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,278,0,0,0,0,1003
0.728000000,0.728000000,728000,7416,2214,1913,1.784175824,1.541611722,gpio35,gpio34,1.940882563,1.958962505,-466741.689211623,-2071.278552847,352014.010724892,1694.980232872,287211.232165378,1381.927611652,350924.244036500,1688.715496360,286322.082234382,1376.819934171,-79.668677,-92.748889,-13.080212,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,278,0,0,0,0,1003
0.729000000,0.729000000,729000,7417,2180,1899,1.756776557,1.530329670,gpio35,gpio34,1.940472010,1.958760319,-479450.309509508,-2393.572741292,352014.010724892,1694.980232872,287211.232165378,1381.927611652,350924.244036500,1688.715496360,286322.082234382,1376.819934171,-79.668677,-92.748889,-13.080212,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,278,0,0,0,0,1003
0.730000000,0.730000000,730000,7418,2197,1978,1.770476190,1.593992674,gpio35,gpio34,1.940125531,1.958572035,-404624.173701381,-2228.996435052,352014.010724892,1694.980232872,287211.232165378,1381.927611652,350924.244036500,1688.715496360,286322.082234382,1376.819934171,-79.668677,-92.748889,-13.080212,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,278,0,0,0,0,1003
0.731000000,0.731000000,731000,7419,2244,2118,1.808351648,1.706813187,gpio35,gpio34,1.939892219,1.958421815,-272465.929656712,-1778.379881297,352014.010724892,1694.980232872,287211.232165378,1381.927611652,350924.244036500,1688.715496360,286322.082234382,1376.819934171,-79.668677,-92.748889,-13.080212,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,278,0,0,0,0,1003
0.732000000,0.732000000,732000,7420,2321,2304,1.870402930,1.856703297,gpio35,gpio34,1.939809030,1.958333796,-97149.368755627,-1042.009120274,352014.010724892,1694.980232872,287211.232165378,1381.927611652,350924.244036500,1688.715496360,286322.082234382,1376.819934171,-79.668677,-92.748889,-13.080212,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,278,0,0,0,0,1003
0.733000000,0.733000000,733000,7421,2410,2496,1.942124542,2.011428571,gpio35,gpio34,1.939880649,1.958317587,83638.459293314,-191.892800484,341978.795178937,1661.007416907,279023.414254200,1354.229369798,341638.321443332,1658.328335007,278745.618830882,1352.045098159,-84.016050,-97.664947,-13.648898,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,279,1,0,0,0,1003
0.734000000,0.734000000,734000,7422,2500,2676,2.014652015,2.156483516,gpio35,gpio34,1.940097252,1.958373921,252952.332096693,666.913563781,341978.795178937,1661.007416907,279023.414254200,1354.229369798,341638.321443332,1658.328335007,278745.618830882,1352.045098159,-84.016050,-97.664947,-13.648898,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,279,0,0,0,0,1003
0.735000000,0.735000000,735000,7423,2589,2813,2.086373626,2.266886447,gpio35,gpio34,1.940424041,1.958501921,381629.707781186,1515.320960887,341978.795178937,1661.007416907,279023.414254200,1354.229369798,341638.321443332,1658.328335007,278745.618830882,1352.045098159,-84.016050,-97.664947,-13.648898,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,279,0,0,0,0,1003
0.736000000,0.736000000,736000,7424,2629,2891,2.118608059,2.329743590,gpio35,gpio34,1.940813361,1.958662027,454653.666287230,1895.412071688,341978.795178937,1661.007416907,279023.414254200,1354.229369798,341638.321443332,1658.328335007,278745.618830882,1352.045098159,-84.016050,-97.664947,-13.648898,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,279,0,0,0,0,1003
0.737000000,0.737000000,737000,7425,2673,2927,2.154065934,2.358754579,gpio35,gpio34,1.941231302,1.958857431,488078.514873477,2313.283734554,341978.795178937,1661.007416907,279023.414254200,1354.229369798,341638.321443332,1658.328335007,278745.618830882,1352.045098159,-84.016050,-97.664947,-13.648898,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,279,0,0,0,0,1003
0.738000000,0.738000000,738000,7426,2685,2886,2.163736264,2.325714286,gpio35,gpio34,1.941615785,1.959062310,449005.447682106,2425.452380348,341978.795178937,1661.007416907,279023.414254200,1354.229369798,341638.321443332,1658.328335007,278745.618830882,1352.045098159,-84.016050,-97.664947,-13.648898,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,279,0,0,0,0,1003
0.739000000,0.739000000,739000,7427,2630,2749,2.119413919,2.215311355,gpio35,gpio34,1.941889481,1.959222661,319626.114217833,1898.318084295,341978.795178937,1661.007416907,279023.414254200,1354.229369798,341638.321443332,1658.328335007,278745.618830882,1352.045098159,-84.016050,-97.664947,-13.648898,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,279,0,0,0,0,1003
0.740000000,0.740000000,740000,7428,2551,2570,2.055750916,2.071062271,gpio35,gpio34,1.942018653,1.959319189,150850.074125736,1142.747063481,341978.795178937,1661.007416907,279023.414254200,1354.229369798,341638.321443332,1658.328335007,278745.618830882,1352.045098159,-84.016050,-97.664947,-13.648898,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,279,0,0,0,0,1003
0.741000000,0.741000000,741000,7429,2471,2376,1.991282051,1.914725275,gpio35,gpio34,1.941991360,1.959351152,-31873.649198159,378.391452894,341978.795178937,1661.007416907,279023.414254200,1354.229369798,341638.321443332,1658.328335007,278745.618830882,1352.045098159,-84.016050,-97.664947,-13.648898,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,279,0,0,0,0,1003
0.742000000,0.742000000,742000,7430,2377,2189,1.915531136,1.764029304,gpio35,gpio34,1.941813398,1.959307332,-207826.967805183,-518.762053199,341978.795178937,1661.007416907,279023.414254200,1354.229369798,341638.321443332,1658.328335007,278745.618830882,1352.045098159,-84.016050,-97.664947,-13.648898,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,279,0,0,0,0,1003
0.743000000,0.743000000,743000,7431,2287,2043,1.843003663,1.646373626,gpio35,gpio34,1.941517958,1.959191029,-345019.344417101,-1376.857762610,341978.795178937,1661.007416907,279023.414254200,1354.229369798,341638.321443332,1658.328335007,278745.618830882,1352.045098159,-84.016050,-97.664947,-13.648898,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,279,0,0,0,0,1003
0.744000000,0.744000000,744000,7432,2223,1935,1.791428571,1.559340659,gpio35,gpio34,1.941135781,1.959023266,-446312.831830288,-1986.051195666,341978.795178937,1661.007416907,279023.414254200,1354.229369798,341638.321443332,1658.328335007,278745.618830882,1352.045098159,-84.016050,-97.664947,-13.648898,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,279,0,0,0,0,1003
0.745000000,0.745000000,745000,7433,2196,1901,1.769670330,1.531941392,gpio35,gpio34,1.940726587,1.958833913,-477863.826681406,-2241.649485909,341978.795178937,1661.007416907,279023.414254200,1354.229369798,341638.321443332,1658.328335007,278745.618830882,1352.045098159,-84.016050,-97.664947,-13.648898,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,279,0,0,0,0,1003
0.746000000,0.746000000,746000,7434,2175,1909,1.752747253,1.538388278,gpio35,gpio34,1.940324248,1.958627827,-469857.184576384,-2439.751213098,341978.795178937,1661.007416907,279023.414254200,1354.229369798,341638.321443332,1658.328335007,278745.618830882,1352.045098159,-84.016050,-97.664947,-13.648898,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,279,0,0,0,0,1003
0.747000000,0.747000000,747000,7435,2208,2017,1.779340659,1.625421245,gpio35,gpio34,1.940009345,1.958448539,-367748.820634204,-2122.486155682,341978.795178937,1661.007416907,279023.414254200,1354.229369798,341638.321443332,1658.328335007,278745.618830882,1352.045098159,-84.016050,-97.664947,-13.648898,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,279,0,0,0,0,1003
0.748000000,0.748000000,748000,7436,2268,2182,1.827692308,1.758388278,gpio35,gpio34,1.939827724,1.958317783,-212100.019822787,-1547.954021883,341978.795178937,1661.007416907,279023.414254200,1354.229369798,341638.321443332,1658.328335007,278745.618830882,1352.045098159,-84.016050,-97.664947,-13.648898,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,279,0,0,0,0,1003
0.749000000,0.749000000,749000,7437,2345,2370,1.889743590,1.909890110,gpio35,gpio34,1.939797787,1.958249209,-34961.630261950,-811.813686720,341978.795178937,1661.007416907,279023.414254200,1354.229369798,341638.321443332,1658.328335007,278745.618830882,1352.045098159,-84.016050,-97.664947,-13.648898,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,279,0,0,0,0,1003
