host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.750000000,0.750000000,750000,7438,2443,2557,1.968717949,2.060586081,gpio35,gpio34,1.939918575,1.958259678,141058.523624533,123.933884783,341371.248708646,1668.107842766,278527.711909936,1360.018389846,340974.781478698,1664.421089251,278204.230917256,1357.012557459,-76.777084,-90.356281,-13.579196,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,280,1,0,0,0,1003
0.751000000,0.751000000,751000,7439,2532,2732,2.040439560,2.201611722,gpio35,gpio34,1.940180268,1.958341858,305609.489939618,972.884261568,341371.248708646,1668.107842766,278527.711909936,1360.018389846,340974.781478698,1664.421089251,278204.230917256,1357.012557459,-76.777084,-90.356281,-13.579196,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,280,0,0,0,0,1003
0.752000000,0.752000000,752000,7440,2612,2852,2.104908425,2.298315018,gpio35,gpio34,1.940538403,1.958488424,418235.554624794,1735.124240830,341371.248708646,1668.107842766,278527.711909936,1360.018389846,340974.781478698,1664.421089251,278204.230917256,1357.012557459,-76.777084,-90.356281,-13.579196,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,280,0,0,0,0,1003
0.753000000,0.753000000,753000,7441,2646,2912,2.132307692,2.346666667,gpio35,gpio34,1.940944531,1.958662243,474283.156157727,2057.754583587,341371.248708646,1668.107842766,278527.711909936,1360.018389846,340974.781478698,1664.421089251,278204.230917256,1357.012557459,-76.777084,-90.356281,-13.579196,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,280,0,0,0,0,1003
0.754000000,0.754000000,754000,7442,2679,2924,2.158901099,2.356336996,gpio35,gpio34,1.941359924,1.958862482,485102.040419081,2370.522135207,341371.248708646,1668.107842766,278527.711909936,1360.018389846,340974.781478698,1664.421089251,278204.230917256,1357.012557459,-76.777084,-90.356281,-13.579196,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,280,0,0,0,0,1003
0.755000000,0.755000000,755000,7443,2660,2839,2.143589744,2.287838828,gpio35,gpio34,1.941706402,1.959047210,404623.669171288,2186.888557985,341371.248708646,1668.107842766,278527.711909936,1360.018389846,340974.781478698,1664.421089251,278204.230917256,1357.012557459,-76.777084,-90.356281,-13.579196,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,280,0,0,0,0,1003
0.756000000,0.756000000,756000,7444,2613,2699,2.105714286,2.175018315,gpio35,gpio34,1.941939714,1.959193877,272465.425631149,1736.314112107,341371.248708646,1668.107842766,278527.711909936,1360.018389846,340974.781478698,1664.421089251,278204.230917256,1357.012557459,-76.777084,-90.356281,-13.579196,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,280,0,0,0,0,1003
0.757000000,0.757000000,757000,7445,2529,2505,2.038021978,2.018681319,gpio35,gpio34,1.942016456,1.959272705,89620.086955749,933.204291295,341371.248708646,1668.107842766,278527.711909936,1360.018389846,340974.781478698,1664.421089251,278204.230917256,1357.012557459,-76.777084,-90.356281,-13.579196,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,280,0,0,0,0,1003
0.758000000,0.758000000,758000,7446,2441,2315,1.967106227,1.865567766,gpio35,gpio34,1.941940007,1.959280538,-89278.017241806,92.736937128,341371.248708646,1668.107842766,278527.711909936,1360.018389846,340974.781478698,1664.421089251,278204.230917256,1357.012557459,-76.777084,-90.356281,-13.579196,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,280,0,0,0,0,1003
0.759000000,0.759000000,759000,7447,2348,2128,1.892161172,1.714871795,gpio35,gpio34,1.941712939,1.959213419,-265173.931480786,-794.590753656,341371.248708646,1668.107842766,278527.711909936,1360.018389846,340974.781478698,1664.421089251,278204.230917256,1357.012557459,-76.777084,-90.356281,-13.579196,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,280,0,0,0,0,1003
0.760000000,0.760000000,760000,7448,2267,2002,1.826886447,1.613333333,gpio35,gpio34,1.941384559,1.959081092,-383487.015433176,-1566.549187220,341371.248708646,1668.107842766,278527.711909936,1360.018389846,340974.781478698,1664.421089251,278204.230917256,1357.012557459,-76.777084,-90.356281,-13.579196,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,280,0,0,0,0,1003
0.761000000,0.761000000,761000,7449,2232,1931,1.798681319,1.556117216,gpio35,gpio34,1.940999292,1.958920692,-449921.435638019,-1898.888265824,341371.248708646,1668.107842766,278527.711909936,1360.018389846,340974.781478698,1664.421089251,278204.230917256,1357.012557459,-76.777084,-90.356281,-13.579196,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,280,0,0,0,0,1003
0.762000000,0.762000000,762000,7450,2191,1897,1.765641026,1.528717949,gpio35,gpio34,1.940587011,1.958727412,-481468.821885330,-2288.135970114,341371.248708646,1668.107842766,278527.711909936,1360.018389846,340974.781478698,1664.421089251,278204.230917256,1357.012557459,-76.777084,-90.356281,-13.579196,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,280,0,0,0,0,1003
0.763000000,0.763000000,763000,7451,2175,1929,1.752747253,1.554505495,gpio35,gpio34,1.940200929,1.958521432,-450872.239950081,-2438.490406849,341371.248708646,1668.107842766,278527.711909936,1360.018389846,340974.781478698,1664.421089251,278204.230917256,1357.012557459,-76.777084,-90.356281,-13.579196,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,280,0,0,0,0,1003
0.764000000,0.764000000,764000,7452,2221,2063,1.789816850,1.662490842,gpio35,gpio34,1.939923219,1.958352728,-324314.331547919,-1997.204519916,341371.248708646,1668.107842766,278527.711909936,1360.018389846,340974.781478698,1664.421089251,278204.230917256,1357.012557459,-76.777084,-90.356281,-13.579196,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,280,0,0,0,0,1003
0.765000000,0.765000000,765000,7453,2294,2240,1.848644689,1.805128205,gpio35,gpio34,1.939788424,1.958243020,-157415.797808076,-1298.775577431,341371.248708646,1668.107842766,278527.711909936,1360.018389846,340974.781478698,1664.421089251,278204.230917256,1357.012557459,-76.777084,-90.356281,-13.579196,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,280,0,0,0,0,1003
0.766000000,0.766000000,766000,7454,2375,2432,1.913919414,1.959853480,gpio35,gpio34,1.939808489,1.958198696,23432.296669916,-524.723777536,352430.003690666,1696.534341305,287550.644372370,1383.194685635,351334.384710717,1689.689143323,286656.719506802,1377.613754415,-79.847491,-92.876163,-13.028673,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,281,1,0,0,0,1003
0.767000000,0.767000000,767000,7455,2471,2626,1.991282051,2.116190476,gpio35,gpio34,1.939984871,1.958231779,205981.737623016,391.656382470,352430.003690666,1696.534341305,287550.644372370,1383.194685635,351334.384710717,1689.689143323,286656.719506802,1377.613754415,-79.847491,-92.876163,-13.028673,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,281,0,0,0,0,1003
0.768000000,0.768000000,768000,7456,2551,2771,2.055750916,2.233040293,gpio35,gpio34,1.940277927,1.958329299,342234.862180323,1154.477589611,352430.003690666,1696.534341305,287550.644372370,1383.194685635,351334.384710717,1689.689143323,286656.719506802,1377.613754415,-79.847491,-92.876163,-13.028673,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,281,0,0,0,0,1003
0.769000000,0.769000000,769000,7457,2633,2885,2.121831502,2.324908425,gpio35,gpio34,1.940662557,1.958492801,449177.717784503,1935.616297133,352430.003690666,1696.534341305,287550.644372370,1383.194685635,351334.384710717,1689.689143323,286656.719506802,1377.613754415,-79.847491,-92.876163,-13.028673,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,281,0,0,0,0,1003
0.770000000,0.770000000,770000,7458,2662,2922,2.145201465,2.354725275,gpio35,gpio34,1.941076620,1.958679509,483549.139604045,2210.345343864,352430.003690666,1696.534341305,287550.644372370,1383.194685635,351334.384710717,1689.689143323,286656.719506802,1377.613754415,-79.847491,-92.876163,-13.028673,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,281,0,0,0,0,1003
0.771000000,0.771000000,771000,7459,2684,2914,2.162930403,2.348278388,gpio35,gpio34,1.941483822,1.958883760,475536.812186100,2418.018535989,352430.003690666,1696.534341305,287550.644372370,1383.194685635,351334.384710717,1689.689143323,286656.719506802,1377.613754415,-79.847491,-92.876163,-13.028673,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,281,0,0,0,0,1003
0.772000000,0.772000000,772000,7460,2648,2800,2.133919414,2.256410256,gpio35,gpio34,1.941798748,1.959058796,367776.184907555,2072.154728867,352430.003690666,1696.534341305,287550.644372370,1383.194685635,351334.384710717,1689.689143323,286656.719506802,1377.613754415,-79.847491,-92.876163,-13.028673,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,281,0,0,0,0,1003
0.773000000,0.773000000,773000,7461,2590,2629,2.087179487,2.118608059,gpio35,gpio34,1.941975557,1.959186917,206480.773023108,1516.753248084,352430.003690666,1696.534341305,287550.644372370,1383.194685635,351334.384710717,1689.689143323,286656.719506802,1377.613754415,-79.847491,-92.876163,-13.028673,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,281,0,0,0,0,1003
0.774000000,0.774000000,774000,7462,2500,2440,2.014652015,1.966300366,gpio35,gpio34,1.941999882,1.959242382,28406.905424278,656.622023372,352430.003690666,1696.534341305,287550.644372370,1383.194685635,351334.384710717,1689.689143323,286656.719506802,1377.613754415,-79.847491,-92.876163,-13.028673,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,281,0,0,0,0,1003
0.775000000,0.775000000,775000,7463,2409,2251,1.941318681,1.813992674,gpio35,gpio34,1.941871875,1.959224458,-149488.888306952,-212.189230910,352430.003690666,1696.534341305,287550.644372370,1383.194685635,351334.384710717,1689.689143323,286656.719506802,1377.613754415,-79.847491,-92.876163,-13.028673,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,281,0,0,0,0,1003
0.776000000,0.776000000,776000,7464,2316,2083,1.866373626,1.678608059,gpio35,gpio34,1.941608611,1.959131607,-307443.743263807,-1099.211995525,352430.003690666,1696.534341305,287550.644372370,1383.194685635,351334.384710717,1689.689143323,286656.719506802,1377.613754415,-79.847491,-92.876163,-13.028673,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,281,0,0,0,0,1003
0.777000000,0.777000000,777000,7465,2245,1959,1.809157509,1.578681319,gpio35,gpio34,1.941245684,1.958981633,-423832.362834829,-1775.464199907,352430.003690666,1696.534341305,287550.644372370,1383.194685635,351334.384710717,1689.689143323,286656.719506802,1377.613754415,-79.847491,-92.876163,-13.028673,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,281,0,0,0,0,1003
0.778000000,0.778000000,778000,7466,2212,1910,1.782564103,1.539194139,gpio35,gpio34,1.940843632,1.958805216,-469522.297426833,-2088.514041910,352430.003690666,1696.534341305,287550.644372370,1383.194685635,351334.384710717,1689.689143323,286656.719506802,1377.613754415,-79.847491,-92.876163,-13.028673,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,281,0,0,0,0,1003
0.779000000,0.779000000,779000,7467,2178,1900,1.755164835,1.531135531,gpio35,gpio34,1.940433924,1.958601575,-478463.747977332,-2410.790994866,352430.003690666,1696.534341305,287550.644372370,1383.194685635,351334.384710717,1689.689143323,286656.719506802,1377.613754415,-79.847491,-92.876163,-13.028673,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,281,0,0,0,0,1003
0.780000000,0.780000000,780000,7468,2193,1978,1.767252747,1.593992674,gpio35,gpio34,1.940087483,1.958410226,-404579.696015530,-2265.277791960,352430.003690666,1696.534341305,287550.644372370,1383.194685635,351334.384710717,1689.689143323,286656.719506802,1377.613754415,-79.847491,-92.876163,-13.028673,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,281,0,0,0,0,1003
0.781000000,0.781000000,781000,7469,2242,2118,1.806739927,1.706813187,gpio35,gpio34,1.939854209,1.958258556,-272421.496448546,-1795.544635260,352430.003690666,1696.534341305,287550.644372370,1383.194685635,351334.384710717,1689.689143323,286656.719506802,1377.613754415,-79.847491,-92.876163,-13.028673,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,281,0,0,0,0,1003
0.782000000,0.782000000,782000,7470,2322,2305,1.871208791,1.857509158,gpio35,gpio34,1.939771864,1.958171506,-96163.882695877,-1030.536227101,352430.003690666,1696.534341305,287550.644372370,1383.194685635,351334.384710717,1689.689143323,286656.719506802,1377.613754415,-79.847491,-92.876163,-13.028673,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,281,0,0,0,0,1003
0.783000000,0.783000000,783000,7471,2412,2498,1.943736264,2.013040293,gpio35,gpio34,1.939845132,1.958157071,85564.057151797,-170.891219410,342443.244008283,1667.385316169,279402.362013351,1359.429309552,342105.038994276,1664.167437053,279126.417659326,1356.805753291,-83.931201,-98.105233,-14.174033,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,282,1,0,0,0,1003
0.784000000,0.784000000,784000,7472,2507,2680,2.020293040,2.159706960,gpio35,gpio34,1.940064994,1.958219207,256758.198926903,735.594947243,342443.244008283,1667.385316169,279402.362013351,1359.429309552,342105.038994276,1664.167437053,279126.417659326,1356.805753291,-83.931201,-98.105233,-14.174033,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,282,0,0,0,0,1003
0.785000000,0.785000000,785000,7473,2582,2816,2.080732601,2.269304029,gpio35,gpio34,1.940394233,1.958341720,384490.671459773,1450.371411849,342443.244008283,1667.385316169,279402.362013351,1359.429309552,342105.038994276,1664.167437053,279126.417659326,1356.805753291,-83.931201,-98.105233,-14.174033,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,282,0,0,0,0,1003
0.786000000,0.786000000,786000,7474,2627,2888,2.116996337,2.327326007,gpio35,gpio34,1.940781165,1.958500375,451865.185293382,1878.228276170,342443.244008283,1667.385316169,279402.362013351,1359.429309552,342105.038994276,1664.167437053,279126.417659326,1356.805753291,-83.931201,-98.105233,-14.174033,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,282,0,0,0,0,1003
0.787000000,0.787000000,787000,7475,2674,2928,2.154871795,2.359560440,gpio35,gpio34,1.941199944,1.958696747,489057.211499794,2324.737605214,342443.244008283,1667.385316169,279402.362013351,1359.429309552,342105.038994276,1664.167437053,279126.417659326,1356.805753291,-83.931201,-98.105233,-14.174033,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,282,0,0,0,0,1003
0.788000000,0.788000000,788000,7476,2686,2892,2.164542125,2.330549451,gpio35,gpio34,1.941589293,1.958902592,454688.652035760,2436.894797137,342443.244008283,1667.385316169,279402.362013351,1359.429309552,342105.038994276,1664.167437053,279126.417659326,1356.805753291,-83.931201,-98.105233,-14.174033,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,282,0,0,0,0,1003
0.789000000,0.789000000,789000,7477,2632,2751,2.121025641,2.216923077,gpio35,gpio34,1.941864627,1.959064715,321539.246227963,1919.289219461,342443.244008283,1667.385316169,279402.362013351,1359.429309552,342105.038994276,1664.167437053,279126.417659326,1356.805753291,-83.931201,-98.105233,-14.174033,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,282,0,0,0,0,1003
0.790000000,0.790000000,790000,7478,2558,2570,2.061391941,2.071062271,gpio35,gpio34,1.941993825,1.959167042,150879.098434270,1211.398031483,342443.244008283,1667.385316169,279402.362013351,1359.429309552,342105.038994276,1664.167437053,279126.417659326,1356.805753291,-83.931201,-98.105233,-14.174033,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,282,0,0,0,0,1003
0.791000000,0.791000000,791000,7479,2470,2377,1.990476190,1.915531136,gpio35,gpio34,1.941967362,1.959198351,-30903.556629141,370.652483575,342443.244008283,1667.385316169,279402.362013351,1359.429309552,342105.038994276,1664.167437053,279126.417659326,1356.805753291,-83.931201,-98.105233,-14.174033,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,282,0,0,0,0,1003
0.792000000,0.792000000,792000,7480,2383,2189,1.920366300,1.764029304,gpio35,gpio34,1.941789424,1.959159519,-207798.942613526,-459.712157990,342443.244008283,1667.385316169,279402.362013351,1359.429309552,342105.038994276,1664.167437053,279126.417659326,1356.805753291,-83.931201,-98.105233,-14.174033,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,282,0,0,0,0,1003
0.793000000,0.793000000,793000,7481,2296,2050,1.850256410,1.652014652,gpio35,gpio34,1.941499649,1.959050616,-338403.666257088,-1289.246434914,342443.244008283,1667.385316169,279402.362013351,1359.429309552,342105.038994276,1664.167437053,279126.417659326,1356.805753291,-83.931201,-98.105233,-14.174033,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,282,0,0,0,0,1003
0.794000000,0.794000000,794000,7482,2226,1938,1.793846154,1.561758242,gpio35,gpio34,1.941119908,1.958885412,-443468.158487605,-1955.768444062,342443.244008283,1667.385316169,279402.362013351,1359.429309552,342105.038994276,1664.167437053,279126.417659326,1356.805753291,-83.931201,-98.105233,-14.174033,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,282,0,0,0,0,1003
0.795000000,0.795000000,795000,7483,2198,1900,1.771282051,1.531135531,gpio35,gpio34,1.940709924,1.958697808,-478786.387151237,-2220.937177852,342443.244008283,1667.385316169,279402.362013351,1359.429309552,342105.038994276,1664.167437053,279126.417659326,1356.805753291,-83.931201,-98.105233,-14.174033,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,282,0,0,0,0,1003
0.796000000,0.796000000,796000,7484,2177,1910,1.754358974,1.539194139,gpio35,gpio34,1.940308408,1.958493470,-468896.627916160,-2419.059617349,342443.244008283,1667.385316169,279402.362013351,1359.429309552,342105.038994276,1664.167437053,279126.417659326,1356.805753291,-83.931201,-98.105233,-14.174033,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,282,0,0,0,0,1003
0.797000000,0.797000000,797000,7485,2206,2020,1.777728938,1.627838828,gpio35,gpio34,1.939995938,1.958312705,-364907.029961055,-2139.975894704,342443.244008283,1667.385316169,279402.362013351,1359.429309552,342105.038994276,1664.167437053,279126.417659326,1356.805753291,-83.931201,-98.105233,-14.174033,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,282,0,0,0,0,1003
0.798000000,0.798000000,798000,7486,2268,2185,1.827692308,1.760805861,gpio35,gpio34,1.939816748,1.958182085,-209261.070940310,-1546.345949579,342443.244008283,1667.385316169,279402.362013351,1359.429309552,342105.038994276,1664.167437053,279126.417659326,1356.805753291,-83.931201,-98.105233,-14.174033,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,282,0,0,0,0,1003
0.799000000,0.799000000,799000,7487,2346,2366,1.890549451,1.906666667,gpio35,gpio34,1.939783598,1.958114452,-38713.201321905,-800.667061693,342443.244008283,1667.385316169,279402.362013351,1359.429309552,342105.038994276,1664.167437053,279126.417659326,1356.805753291,-83.931201,-98.105233,-14.174033,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,282,0,0,0,0,1003
