host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.800000000,0.800000000,800000,7488,2443,2558,1.968717949,2.061391941,gpio35,gpio34,1.939905206,1.958125055,142016.190559602,125.529202391,341294.671551356,1661.461206061,278465.231954506,1354.599346833,340894.208974685,1658.636300673,278138.491124375,1352.296184425,-76.837226,-90.894478,-14.057253,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,283,1,0,0,0,1003
0.801000000,0.801000000,801000,7489,2532,2734,2.040439560,2.203223443,gpio35,gpio34,1.940168525,1.958207370,307507.296492544,974.477983858,341294.671551356,1661.461206061,278465.231954506,1354.599346833,340894.208974685,1658.636300673,278138.491124375,1352.296184425,-76.837226,-90.894478,-14.057253,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,283,0,0,0,0,1003
0.802000000,0.802000000,802000,7490,2607,2854,2.100879121,2.299926740,gpio35,gpio34,1.940528283,1.958350042,420131.463371166,1689.015565428,341294.671551356,1661.461206061,278465.231954506,1354.599346833,340894.208974685,1658.636300673,278138.491124375,1352.296184425,-76.837226,-90.894478,-14.057253,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,283,0,0,0,0,1003
0.803000000,0.803000000,803000,7491,2646,2910,2.132307692,2.345054945,gpio35,gpio34,1.940932809,1.958523999,472412.779856183,2059.392820830,341294.671551356,1661.461206061,278465.231954506,1354.599346833,340894.208974685,1658.636300673,278138.491124375,1352.296184425,-76.837226,-90.894478,-14.057253,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,283,0,0,0,0,1003
0.804000000,0.804000000,804000,7492,2680,2924,2.159706960,2.356336996,gpio35,gpio34,1.941348214,1.958725182,485115.729063423,2381.698895007,341294.671551356,1661.461206061,278465.231954506,1354.599346833,340894.208974685,1658.636300673,278138.491124375,1352.296184425,-76.837226,-90.894478,-14.057253,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,283,0,0,0,0,1003
0.805000000,0.805000000,805000,7493,2666,2840,2.148424908,2.288644689,gpio35,gpio34,1.941695510,1.958914882,405578.441411779,2245.754944995,341294.671551356,1661.461206061,278465.231954506,1354.599346833,340894.208974685,1658.636300673,278138.491124375,1352.296184425,-76.837226,-90.894478,-14.057253,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,283,0,0,0,0,1003
0.806000000,0.806000000,806000,7494,2614,2699,2.106520147,2.175018315,gpio35,gpio34,1.941928833,1.959062487,272478.145814607,1747.420828760,341294.671551356,1661.461206061,278465.231954506,1354.599346833,340894.208974685,1658.636300673,278138.491124375,1352.296184425,-76.837226,-90.894478,-14.057253,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,283,0,0,0,0,1003
0.807000000,0.807000000,807000,7495,2529,2505,2.038021978,2.018681319,gpio35,gpio34,1.942005585,1.959141447,89632.794419023,934.759740437,341294.671551356,1661.461206061,278465.231954506,1354.599346833,340894.208974685,1658.636300673,278138.491124375,1352.296184425,-76.837226,-90.894478,-14.057253,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,283,0,0,0,0,1003
0.808000000,0.808000000,808000,7496,2443,2312,1.968717949,1.863150183,gpio35,gpio34,1.941926730,1.959151023,-92088.614340373,113.371152409,341294.671551356,1661.461206061,278465.231954506,1354.599346833,340894.208974685,1658.636300673,278138.491124375,1352.296184425,-76.837226,-90.894478,-14.057253,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,283,0,0,0,0,1003
0.809000000,0.809000000,809000,7497,2346,2136,1.890549451,1.721318681,gpio35,gpio34,1.941706122,1.959082422,-257629.647849535,-812.137815766,341294.671551356,1661.461206061,278465.231954506,1354.599346833,340894.208974685,1658.636300673,278138.491124375,1352.296184425,-76.837226,-90.894478,-14.057253,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,283,0,0,0,0,1003
0.810000000,0.810000000,810000,7498,2269,2003,1.828498168,1.614139194,gpio35,gpio34,1.941378555,1.958951837,-382537.957079105,-1545.918059092,341294.671551356,1661.461206061,278465.231954506,1354.599346833,340894.208974685,1658.636300673,278138.491124375,1352.296184425,-76.837226,-90.894478,-14.057253,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,283,0,0,0,0,1003
0.811000000,0.811000000,811000,7499,2230,1932,1.797069597,1.556923077,gpio35,gpio34,1.940994100,1.958789955,-448973.326342302,-1916.438412000,341294.671551356,1661.461206061,278465.231954506,1354.599346833,340894.208974685,1658.636300673,278138.491124375,1352.296184425,-76.837226,-90.894478,-14.057253,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,283,0,0,0,0,1003
0.812000000,0.812000000,812000,7500,2190,1896,1.764835165,1.527912088,gpio35,gpio34,1.940581018,1.958596000,-482403.855268494,-2296.128405350,341294.671551356,1661.461206061,278465.231954506,1354.599346833,340894.208974685,1658.636300673,278138.491124375,1352.296184425,-76.837226,-90.894478,-14.057253,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,283,0,0,0,0,1003
0.813000000,0.813000000,813000,7501,2176,1931,1.753553114,1.556117216,gpio35,gpio34,1.940196554,1.958390958,-448983.046445484,-2427.394528061,341294.671551356,1661.461206061,278465.231954506,1354.599346833,340894.208974685,1658.636300673,278138.491124375,1352.296184425,-76.837226,-90.894478,-14.057253,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,283,0,0,0,0,1003
0.814000000,0.814000000,814000,7502,2222,2064,1.790622711,1.663296703,gpio35,gpio34,1.939919654,1.958223189,-323368.124521619,-1986.119737007,341294.671551356,1661.461206061,278465.231954506,1354.599346833,340894.208974685,1658.636300673,278138.491124375,1352.296184425,-76.837226,-90.894478,-14.057253,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,283,0,0,0,0,1003
0.815000000,0.815000000,815000,7503,2295,2243,1.849450549,1.807545788,gpio35,gpio34,1.939787280,1.958114417,-154588.342419217,-1287.701879305,341294.671551356,1661.461206061,278465.231954506,1354.599346833,340894.208974685,1658.636300673,278138.491124375,1352.296184425,-76.837226,-90.894478,-14.057253,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,283,0,0,0,0,1003
0.816000000,0.816000000,816000,7504,2376,2432,1.914725275,1.959853480,gpio35,gpio34,1.939807346,1.958071028,23433.632749008,-513.661153108,351963.472645333,1699.351250989,287169.997715443,1385.491329098,350861.883404589,1693.233161381,286271.201663199,1380.503213723,-79.807853,-93.021998,-13.214145,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,284,1,0,0,0,1003
0.817000000,0.817000000,817000,7505,2474,2625,1.993699634,2.115384615,gpio35,gpio34,1.939982923,1.958106656,205041.975081236,421.788265862,351963.472645333,1699.351250989,287169.997715443,1385.491329098,350861.883404589,1693.233161381,286271.201663199,1380.503213723,-79.807853,-93.021998,-13.214145,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,284,0,0,0,0,1003
0.818000000,0.818000000,818000,7506,2554,2771,2.058168498,2.233040293,gpio35,gpio34,1.940275981,1.958206718,342237.136685878,1184.579341119,351963.472645333,1699.351250989,287169.997715443,1385.491329098,350861.883404589,1693.233161381,286271.201663199,1380.503213723,-79.807853,-93.021998,-13.214145,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,284,0,0,0,0,1003
0.819000000,0.819000000,819000,7507,2630,2885,2.119413919,2.324908425,gpio35,gpio34,1.940660613,1.958367925,449179.990015552,1908.446982125,351963.472645333,1699.351250989,287169.997715443,1385.491329098,350861.883404589,1693.233161381,286271.201663199,1380.503213723,-79.807853,-93.021998,-13.214145,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,284,0,0,0,0,1003
0.820000000,0.820000000,820000,7508,2665,2924,2.147619048,2.356336996,gpio35,gpio34,1.941076290,1.958557176,485433.604132449,2240.444162935,351963.472645333,1699.351250989,287169.997715443,1385.491329098,350861.883404589,1693.233161381,286271.201663199,1380.503213723,-79.807853,-93.021998,-13.214145,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,284,0,0,0,0,1003
0.821000000,0.821000000,821000,7509,2685,2917,2.163736264,2.350695971,gpio35,gpio34,1.941485909,1.958762355,478360.489534768,2429.006934653,351963.472645333,1699.351250989,287169.997715443,1385.491329098,350861.883404589,1693.233161381,286271.201663199,1380.503213723,-79.807853,-93.021998,-13.214145,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,284,0,0,0,0,1003
0.822000000,0.822000000,822000,7510,2650,2797,2.135531136,2.253992674,gpio35,gpio34,1.941798416,1.958939124,364950.454870118,2092.672299927,351963.472645333,1699.351250989,287169.997715443,1385.491329098,350861.883404589,1693.233161381,286271.201663199,1380.503213723,-79.807853,-93.021998,-13.214145,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,284,0,0,0,0,1003
0.823000000,0.823000000,823000,7511,2587,2631,2.084761905,2.120219780,gpio35,gpio34,1.941976838,1.959064947,208363.355139672,1489.549497602,351963.472645333,1699.351250989,287169.997715443,1385.491329098,350861.883404589,1693.233161381,286271.201663199,1380.503213723,-79.807853,-93.021998,-13.214145,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,284,0,0,0,0,1003
0.824000000,0.824000000,824000,7512,2503,2446,2.017069597,1.971135531,gpio35,gpio34,1.942005996,1.959122952,34051.994097896,686.686441405,351963.472645333,1699.351250989,287169.997715443,1385.491329098,350861.883404589,1693.233161381,286271.201663199,1380.503213723,-79.807853,-93.021998,-13.214145,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,284,0,0,0,0,1003
0.825000000,0.825000000,825000,7513,2407,2252,1.939706960,1.814798535,gpio35,gpio34,1.941878789,1.959103536,-148554.931145971,-229.855681265,351963.472645333,1699.351250989,287169.997715443,1385.491329098,350861.883404589,1693.233161381,286271.201663199,1380.503213723,-79.807853,-93.021998,-13.214145,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,284,0,0,0,0,1003
0.826000000,0.826000000,826000,7514,2318,2083,1.867985348,1.678608059,gpio35,gpio34,1.941615518,1.959012417,-307451.817344779,-1078.700136254,351963.472645333,1699.351250989,287169.997715443,1385.491329098,350861.883404589,1693.233161381,286271.201663199,1380.503213723,-79.807853,-93.021998,-13.214145,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,284,0,0,0,0,1003
0.827000000,0.827000000,827000,7515,2243,1964,1.807545788,1.582710623,gpio35,gpio34,1.941256613,1.958860951,-419134.942417757,-1793.133495671,351963.472645333,1699.351250989,287169.997715443,1385.491329098,350861.883404589,1693.233161381,286271.201663199,1380.503213723,-79.807853,-93.021998,-13.214145,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,284,0,0,0,0,1003
0.828000000,0.828000000,828000,7516,2215,1913,1.784981685,1.541611722,gpio35,gpio34,1.940856968,1.958687072,-466711.768999763,-2058.464864409,351963.472645333,1699.351250989,287169.997715443,1385.491329098,350861.883404589,1693.233161381,286271.201663199,1380.503213723,-79.807853,-93.021998,-13.214145,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,284,0,0,0,0,1003
0.829000000,0.829000000,829000,7517,2179,1897,1.755970696,1.528717949,gpio35,gpio34,1.940444829,1.958484355,-481302.613787445,-2399.852188130,351963.472645333,1699.351250989,287169.997715443,1385.491329098,350861.883404589,1693.233161381,286271.201663199,1380.503213723,-79.807853,-93.021998,-13.214145,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,284,0,0,0,0,1003
0.830000000,0.830000000,830000,7518,2194,1979,1.768058608,1.594798535,gpio35,gpio34,1.940099183,1.958293929,-403651.333820663,-2254.349924031,351963.472645333,1699.351250989,287169.997715443,1385.491329098,350861.883404589,1693.233161381,286271.201663199,1380.503213723,-79.807853,-93.021998,-13.214145,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,284,0,0,0,0,1003
0.831000000,0.831000000,831000,7519,2241,2118,1.805934066,1.706813187,gpio35,gpio34,1.939865897,1.958141570,-272435.159900667,-1803.708016787,351963.472645333,1699.351250989,287169.997715443,1385.491329098,350861.883404589,1693.233161381,286271.201663199,1380.503213723,-79.807853,-93.021998,-13.214145,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,284,0,0,0,0,1003
0.832000000,0.832000000,832000,7520,2322,2306,1.871208791,1.858315018,gpio35,gpio34,1.939784346,1.958054637,-95236.435199753,-1029.151284452,351963.472645333,1699.351250989,287169.997715443,1385.491329098,350861.883404589,1693.233161381,286271.201663199,1380.503213723,-79.807853,-93.021998,-13.214145,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,284,0,0,0,0,1003
0.833000000,0.833000000,833000,7521,2411,2493,1.942930403,2.009010989,gpio35,gpio34,1.939853573,1.958039513,80843.993491668,-179.047822498,342283.433764254,1668.026684019,279271.971472914,1359.952220629,341938.370637884,1665.168446827,278990.431526548,1357.621882600,-84.074312,-98.002712,-13.928400,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,285,1,0,0,0,1003
0.834000000,0.834000000,834000,7522,2502,2678,2.016263736,2.158095238,gpio35,gpio34,1.940071814,1.958097737,254866.147184813,689.285857583,342283.433764254,1668.026684019,279271.971472914,1359.952220629,341938.370637884,1665.168446827,278990.431526548,1357.621882600,-84.074312,-98.002712,-13.928400,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,285,0,0,0,0,1003
0.835000000,0.835000000,835000,7523,2589,2814,2.086373626,2.267692308,gpio35,gpio34,1.940399435,1.958226013,382600.511769425,1518.590560807,342283.433764254,1668.026684019,279271.971472914,1359.952220629,341938.370637884,1665.168446827,278990.431526548,1357.621882600,-84.074312,-98.002712,-13.928400,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,285,0,0,0,0,1003
0.836000000,0.836000000,836000,7524,2629,2886,2.118608059,2.325714286,gpio35,gpio34,1.940784750,1.958386395,449976.915762725,1898.678402008,342283.433764254,1668.026684019,279271.971472914,1359.952220629,341938.370637884,1665.168446827,278990.431526548,1357.621882600,-84.074312,-98.002712,-13.928400,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,285,0,0,0,0,1003
0.837000000,0.837000000,837000,7525,2673,2927,2.154065934,2.358754579,gpio35,gpio34,1.941202720,1.958582074,488111.927523460,2316.546798544,342283.433764254,1668.026684019,279271.971472914,1359.952220629,341938.370637884,1665.168446827,278990.431526548,1357.621882600,-84.074312,-98.002712,-13.928400,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,285,0,0,0,0,1003
0.838000000,0.838000000,838000,7526,2685,2890,2.163736264,2.328937729,gpio35,gpio34,1.941590455,1.958787228,452803.216058610,2428.712181274,342283.433764254,1668.026684019,279271.971472914,1359.952220629,341938.370637884,1665.168446827,278990.431526548,1357.621882600,-84.074312,-98.002712,-13.928400,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,285,0,0,0,0,1003
0.839000000,0.839000000,839000,7527,2633,2740,2.121831502,2.208058608,gpio35,gpio34,1.941856923,1.958950273,311185.820123657,1930.195107802,342283.433764254,1668.026684019,279271.971472914,1359.952220629,341938.370637884,1665.168446827,278990.431526548,1357.621882600,-84.074312,-98.002712,-13.928400,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,285,0,0,0,0,1003
0.840000000,0.840000000,840000,7528,2548,2568,2.053333333,2.069450549,gpio35,gpio34,1.941984516,1.959044656,149005.901319201,1117.351245201,342283.433764254,1668.026684019,279271.971472914,1359.952220629,341938.370637884,1665.168446827,278990.431526548,1357.621882600,-84.074312,-98.002712,-13.928400,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,285,0,0,0,0,1003
0.841000000,0.841000000,841000,7529,2469,2377,1.989670330,1.915531136,gpio35,gpio34,1.941958063,1.959075281,-30892.685977510,362.561191226,342283.433764254,1668.026684019,279271.971472914,1359.952220629,341938.370637884,1665.168446827,278990.431526548,1357.621882600,-84.074312,-98.002712,-13.928400,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,285,0,0,0,0,1003
0.842000000,0.842000000,842000,7530,2379,2189,1.917142857,1.764029304,gpio35,gpio34,1.941780134,1.959033349,-207788.082832546,-496.415841429,342283.433764254,1668.026684019,279271.971472914,1359.952220629,341938.370637884,1665.168446827,278990.431526548,1357.621882600,-84.074312,-98.002712,-13.928400,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,285,0,0,0,0,1003
0.843000000,0.843000000,843000,7531,2290,2044,1.845421245,1.647179487,gpio35,gpio34,1.941485534,1.958919737,-344039.401044644,-1344.993736258,342283.433764254,1668.026684019,279271.971472914,1359.952220629,341938.370637884,1665.168446827,278990.431526548,1357.621882600,-84.074312,-98.002712,-13.928400,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,285,0,0,0,0,1003
0.844000000,0.844000000,844000,7532,2223,1936,1.791428571,1.560146520,gpio35,gpio34,1.941104195,1.958752246,-445333.868401203,-1982.839515723,342283.433764254,1668.026684019,279271.971472914,1359.952220629,341938.370637884,1665.168446827,278990.431526548,1357.621882600,-84.074312,-98.002712,-13.928400,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,285,0,0,0,0,1003
0.845000000,0.845000000,845000,7533,2196,1905,1.769670330,1.535164835,gpio35,gpio34,1.940698255,1.958563164,-474062.550361374,-2238.441017646,342283.433764254,1668.026684019,279271.971472914,1359.952220629,341938.370637884,1665.168446827,278990.431526548,1357.621882600,-84.074312,-98.002712,-13.928400,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,285,0,0,0,0,1003
0.846000000,0.846000000,846000,7534,2176,1909,1.753553114,1.538388278,gpio35,gpio34,1.940295945,1.958358154,-469824.098671842,-2427.005792509,342283.433764254,1668.026684019,279271.971472914,1359.952220629,341938.370637884,1665.168446827,278990.431526548,1357.621882600,-84.074312,-98.002712,-13.928400,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,285,0,0,0,0,1003
0.847000000,0.847000000,847000,7535,2209,2018,1.780146520,1.626227106,gpio35,gpio34,1.939981876,1.958179942,-366774.670530773,-2109.753480513,342283.433764254,1668.026684019,279271.971472914,1359.952220629,341938.370637884,1665.168446827,278990.431526548,1357.621882600,-84.074312,-98.002712,-13.928400,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,285,0,0,0,0,1003
0.848000000,0.848000000,848000,7536,2268,2184,1.827692308,1.760000000,gpio35,gpio34,1.939801894,1.958049454,-210185.746584667,-1544.774240184,342283.433764254,1668.026684019,279271.971472914,1359.952220629,341938.370637884,1665.168446827,278990.431526548,1357.621882600,-84.074312,-98.002712,-13.928400,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,285,0,0,0,0,1003
0.849000000,0.849000000,849000,7537,2348,2369,1.892161172,1.909084249,gpio35,gpio34,1.939771177,1.957983566,-35872.563151446,-780.016602420,342283.433764254,1668.026684019,279271.971472914,1359.952220629,341938.370637884,1665.168446827,278990.431526548,1357.621882600,-84.074312,-98.002712,-13.928400,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,285,0,0,0,0,1003
