host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.950000000,0.950000000,950000,7638,2445,2561,1.970329670,2.063809524,gpio35,gpio34,1.939813006,1.957716215,144950.089236232,149.473513583,340979.847832321,1668.506588230,278208.364598366,1360.343489429,340532.428892944,1665.151003516,277843.311671615,1357.607660963,-76.796163,-90.326073,-13.529910,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,292,1,0,0,0,1003
0.951000000,0.951000000,951000,7639,2533,2734,2.041245421,2.203223443,gpio35,gpio34,1.940076417,1.957799744,307614.969416119,988.858189946,340979.847832321,1668.506588230,278208.364598366,1360.343489429,340532.428892944,1665.151003516,277843.311671615,1357.607660963,-76.796163,-90.326073,-13.529910,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,292,0,0,0,0,1003
0.952000000,0.952000000,952000,7640,2609,2856,2.102490842,2.301538462,gpio35,gpio34,1.940437879,1.957944435,422121.223191404,1712.921552103,340979.847832321,1668.506588230,278208.364598366,1360.343489429,340532.428892944,1665.151003516,277843.311671615,1357.607660963,-76.796163,-90.326073,-13.529910,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,292,0,0,0,0,1003
0.953000000,0.953000000,953000,7641,2649,2909,2.134725275,2.344249084,gpio35,gpio34,1.940841690,1.958121216,471577.258062222,2092.815062313,340979.847832321,1668.506588230,278208.364598366,1360.343489429,340532.428892944,1665.151003516,277843.311671615,1357.607660963,-76.796163,-90.326073,-13.529910,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,292,0,0,0,0,1003
0.954000000,0.954000000,954000,7642,2681,2923,2.160512821,2.355531136,gpio35,gpio34,1.941256379,1.958323608,484281.042791256,2396.007392660,340979.847832321,1668.506588230,278208.364598366,1360.343489429,340532.428892944,1665.151003516,277843.311671615,1357.607660963,-76.796163,-90.326073,-13.529910,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,292,0,0,0,0,1003
0.955000000,0.955000000,955000,7643,2664,2838,2.146813187,2.287032967,gpio35,gpio34,1.941602156,1.958512097,403803.492541092,2231.428651769,340979.847832321,1668.506588230,278208.364598366,1360.343489429,340532.428892944,1665.151003516,277843.311671615,1357.607660963,-76.796163,-90.326073,-13.529910,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,292,0,0,0,0,1003
0.956000000,0.956000000,956000,7644,2614,2698,2.106520147,2.174212454,gpio35,gpio34,1.941834766,1.958660105,271646.069177583,1752.189183415,340979.847832321,1668.506588230,278208.364598366,1360.343489429,340532.428892944,1665.151003516,277843.311671615,1357.607660963,-76.796163,-90.326073,-13.529910,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,292,0,0,0,0,1003
0.957000000,0.957000000,957000,7645,2530,2505,2.038827839,2.018681319,gpio35,gpio34,1.941911613,1.958740273,89742.647143428,949.063487531,340979.847832321,1668.506588230,278208.364598366,1360.343489429,340532.428892944,1665.151003516,277843.311671615,1357.607660963,-76.796163,-90.326073,-13.529910,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,292,0,0,0,0,1003
0.958000000,0.958000000,958000,7646,2439,2311,1.965494505,1.862344322,gpio35,gpio34,1.941832045,1.958747027,-92919.968753485,79.959791786,340979.847832321,1668.506588230,278208.364598366,1360.343489429,340532.428892944,1665.151003516,277843.311671615,1357.607660963,-76.796163,-90.326073,-13.529910,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,292,0,0,0,0,1003
0.959000000,0.959000000,959000,7647,2345,2136,1.889743590,1.721318681,gpio35,gpio34,1.941611532,1.958678024,-257519.073623441,-816.895282646,340979.847832321,1668.506588230,278208.364598366,1360.343489429,340532.428892944,1665.151003516,277843.311671615,1357.607660963,-76.796163,-90.326073,-13.529910,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,292,0,0,0,0,1003
0.960000000,0.960000000,960000,7648,2264,1999,1.824468864,1.610915751,gpio35,gpio34,1.941280836,1.958543815,-386191.882566407,-1588.831411681,340979.847832321,1668.506588230,278208.364598366,1360.343489429,340532.428892944,1665.151003516,277843.311671615,1357.607660963,-76.796163,-90.326073,-13.529910,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,292,0,0,0,0,1003
0.961000000,0.961000000,961000,7649,2229,1931,1.796263736,1.556117216,gpio35,gpio34,1.940895673,1.958381535,-449800.306049739,-1921.148208061,340979.847832321,1668.506588230,278208.364598366,1360.343489429,340532.428892944,1665.151003516,277843.311671615,1357.607660963,-76.796163,-90.326073,-13.529910,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,292,0,0,0,0,1003
0.962000000,0.962000000,962000,7650,2190,1895,1.764835165,1.527106227,gpio35,gpio34,1.940481883,1.958187988,-483230.007996224,-2291.293330821,340979.847832321,1668.506588230,278208.364598366,1360.343489429,340532.428892944,1665.151003516,277843.311671615,1357.607660963,-76.796163,-90.326073,-13.529910,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,292,0,0,0,0,1003
0.963000000,0.963000000,963000,7651,2176,1929,1.753553114,1.554505495,gpio35,gpio34,1.940095907,1.957983353,-450749.470305279,-2422.564288607,340979.847832321,1668.506588230,278208.364598366,1360.343489429,340532.428892944,1665.151003516,277843.311671615,1357.607660963,-76.796163,-90.326073,-13.529910,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,292,0,0,0,0,1003
0.964000000,0.964000000,964000,7652,2224,2056,1.792234432,1.656849817,gpio35,gpio34,1.939812661,1.957817605,-330779.365666310,-1962.214006204,340979.847832321,1668.506588230,278208.364598366,1360.343489429,340532.428892944,1665.151003516,277843.311671615,1357.607660963,-76.796163,-90.326073,-13.529910,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,292,0,0,0,0,1003
0.965000000,0.965000000,965000,7653,2296,2243,1.850256410,1.807545788,gpio35,gpio34,1.939680394,1.957710043,-154463.394044422,-1273.360215026,340979.847832321,1668.506588230,278208.364598366,1360.343489429,340532.428892944,1665.151003516,277843.311671615,1357.607660963,-76.796163,-90.326073,-13.529910,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,292,0,0,0,0,1003
0.966000000,0.966000000,966000,7654,2373,2432,1.912307692,1.959853480,gpio35,gpio34,1.939700567,1.957664641,23558.456175428,-537.494473670,352846.867245053,1704.491341612,287890.766900032,1389.682075999,351659.789838093,1698.562369409,286922.220324210,1384.848149186,-79.785646,-92.541544,-12.755898,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,293,1,0,0,0,1003
0.967000000,0.967000000,967000,7655,2474,2620,1.993699634,2.111355311,gpio35,gpio34,1.939872222,1.957700676,200461.187260267,426.599261002,352846.867245053,1704.491341612,287890.766900032,1389.682075999,351659.789838093,1698.562369409,286922.220324210,1384.848149186,-79.785646,-92.541544,-12.755898,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,293,0,0,0,0,1003
0.968000000,0.968000000,968000,7656,2554,2770,2.058168498,2.232234432,gpio35,gpio34,1.940164584,1.957801144,341425.318791901,1189.385525265,352846.867245053,1704.491341612,287890.766900032,1389.682075999,351659.789838093,1698.562369409,286922.220324210,1384.848149186,-79.785646,-92.541544,-12.755898,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,293,0,0,0,0,1003
0.969000000,0.969000000,969000,7657,2635,2884,2.123443223,2.324102564,gpio35,gpio34,1.940548522,1.957966786,448368.983939468,1960.949164057,352846.867245053,1704.491341612,287890.766900032,1389.682075999,351659.789838093,1698.562369409,286922.220324210,1384.848149186,-79.785646,-92.541544,-12.755898,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,293,0,0,0,0,1003
0.970000000,0.970000000,970000,7658,2664,2923,2.146813187,2.355531136,gpio35,gpio34,1.940963504,1.958155632,484623.409062441,2235.652877920,352846.867245053,1704.491341612,287890.766900032,1389.682075999,351659.789838093,1698.562369409,286922.220324210,1384.848149186,-79.785646,-92.541544,-12.755898,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,293,0,0,0,0,1003
0.971000000,0.971000000,971000,7659,2685,2911,2.163736264,2.345860806,gpio35,gpio34,1.941368402,1.958361213,472845.618235867,2433.760601717,352846.867245053,1704.491341612,287890.766900032,1389.682075999,351659.789838093,1698.562369409,286922.220324210,1384.848149186,-79.785646,-92.541544,-12.755898,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,293,0,0,0,0,1003
0.972000000,0.972000000,972000,7660,2646,2794,2.132307692,2.251575092,gpio35,gpio34,1.941678608,1.958535159,362264.390296894,2059.260570148,352846.867245053,1704.491341612,287890.766900032,1389.682075999,351659.789838093,1698.562369409,286922.220324210,1384.848149186,-79.785646,-92.541544,-12.755898,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,293,0,0,0,0,1003
0.973000000,0.973000000,973000,7661,2588,2629,2.085567766,2.118608059,gpio35,gpio34,1.941855538,1.958662192,206621.073915814,1503.871983523,352846.867245053,1704.491341612,287890.766900032,1389.682075999,351659.789838093,1698.562369409,286922.220324210,1384.848149186,-79.785646,-92.541544,-12.755898,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,293,0,0,0,0,1003
0.974000000,0.974000000,974000,7662,2499,2437,2.013846154,1.963882784,gpio35,gpio34,1.941877565,1.958717376,25723.774161713,653.293800870,352846.867245053,1704.491341612,287890.766900032,1389.682075999,351659.789838093,1698.562369409,286922.220324210,1384.848149186,-79.785646,-92.541544,-12.755898,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,293,0,0,0,0,1003
0.975000000,0.975000000,975000,7663,2409,2249,1.941318681,1.812380952,gpio35,gpio34,1.941748069,1.958699977,-151228.239153462,-205.973964395,352846.867245053,1704.491341612,287890.766900032,1389.682075999,351659.789838093,1698.562369409,286922.220324210,1384.848149186,-79.785646,-92.541544,-12.755898,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,293,0,0,0,0,1003
0.976000000,0.976000000,976000,7664,2316,2083,1.866373626,1.678608059,gpio35,gpio34,1.941484929,1.958607651,-307299.160189884,-1093.002944277,352846.867245053,1704.491341612,287890.766900032,1389.682075999,351659.789838093,1698.562369409,286922.220324210,1384.848149186,-79.785646,-92.541544,-12.755898,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,293,0,0,0,0,1003
0.977000000,0.977000000,977000,7665,2245,1966,1.809157509,1.584322344,gpio35,gpio34,1.941127766,1.958458201,-417100.243350432,-1769.261357710,352846.867245053,1704.491341612,287890.766900032,1389.682075999,351659.789838093,1698.562369409,286922.220324210,1384.848149186,-79.785646,-92.541544,-12.755898,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,293,0,0,0,0,1003
0.978000000,0.978000000,978000,7666,2213,1911,1.783369963,1.540000000,gpio35,gpio34,1.940726638,1.958283113,-468443.493770676,-2072.777241762,352846.867245053,1704.491341612,287890.766900032,1389.682075999,351659.789838093,1698.562369409,286922.220324210,1384.848149186,-79.785646,-92.541544,-12.755898,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,293,0,0,0,0,1003
0.979000000,0.979000000,979000,7667,2180,1895,1.756776557,1.527106227,gpio35,gpio34,1.940313018,1.958081606,-483032.606833588,-2385.529770723,352846.867245053,1704.491341612,287890.766900032,1389.682075999,351659.789838093,1698.562369409,286922.220324210,1384.848149186,-79.785646,-92.541544,-12.755898,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,293,0,0,0,0,1003
0.980000000,0.980000000,980000,7668,2195,1977,1.768864469,1.593186813,gpio35,gpio34,1.939965892,1.957892389,-405379.596873758,-2240.041829042,352846.867245053,1704.491341612,287890.766900032,1389.682075999,351659.789838093,1698.562369409,286922.220324210,1384.848149186,-79.785646,-92.541544,-12.755898,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,293,0,0,0,0,1003
0.981000000,0.981000000,981000,7669,2243,2115,1.807545788,1.704395604,gpio35,gpio34,1.939730321,1.957742042,-275102.791975502,-1779.874069099,352846.867245053,1704.491341612,287890.766900032,1389.682075999,351659.789838093,1698.562369409,286922.220324210,1384.848149186,-79.785646,-92.541544,-12.755898,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,293,0,0,0,0,1003
0.982000000,0.982000000,982000,7670,2322,2304,1.871208791,1.856703297,gpio35,gpio34,1.939647294,1.957655509,-96960.302357720,-1024.421492300,352846.867245053,1704.491341612,287890.766900032,1389.682075999,351659.789838093,1698.562369409,286922.220324210,1384.848149186,-79.785646,-92.541544,-12.755898,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,293,0,0,0,0,1003
0.983000000,0.983000000,983000,7671,2412,2496,1.943736264,2.011428571,gpio35,gpio34,1.939719076,1.957641590,83827.336624822,-164.782599344,341693.758338279,1665.760059887,278790.850266052,1358.104228298,341360.794648212,1662.856089559,278519.182352911,1355.736603766,-83.996165,-97.855940,-13.859776,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,294,1,0,0,0,1003
0.984000000,0.984000000,984000,7672,2502,2678,2.016263736,2.158095238,gpio35,gpio34,1.939937452,1.957700212,255023.215120455,693.996654720,341693.758338279,1665.760059887,278790.850266052,1358.104228298,341360.794648212,1662.856089559,278519.182352911,1355.736603766,-83.996165,-97.855940,-13.859776,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,294,0,0,0,0,1003
0.985000000,0.985000000,985000,7673,2589,2814,2.086373626,2.267692308,gpio35,gpio34,1.940265207,1.957828885,382757.422637132,1523.296647147,341693.758338279,1665.760059887,278790.850266052,1358.104228298,341360.794648212,1662.856089559,278519.182352911,1355.736603766,-83.996165,-97.855940,-13.859776,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,294,0,0,0,0,1003
0.986000000,0.986000000,986000,7674,2629,2888,2.118608059,2.327326007,gpio35,gpio34,1.940652267,1.957989665,452015.864289149,1903.379782261,341693.758338279,1665.760059887,278790.850266052,1358.104228298,341360.794648212,1662.856089559,278519.182352911,1355.736603766,-83.996165,-97.855940,-13.859776,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,294,0,0,0,0,1003
0.987000000,0.987000000,987000,7675,2673,2927,2.154065934,2.358754579,gpio35,gpio34,1.941070370,1.958185741,488266.642531772,2321.243477417,341693.758338279,1665.760059887,278790.850266052,1358.104228298,341360.794648212,1662.856089559,278519.182352911,1355.736603766,-83.996165,-97.855940,-13.859776,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,294,0,0,0,0,1003
0.988000000,0.988000000,988000,7676,2686,2889,2.164542125,2.328131868,gpio35,gpio34,1.941457431,1.958392097,452016.679067121,2442.944324262,341693.758338279,1665.760059887,278790.850266052,1358.104228298,341360.794648212,1662.856089559,278519.182352911,1355.736603766,-83.996165,-97.855940,-13.859776,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,294,0,0,0,0,1003
0.989000000,0.989000000,989000,7677,2634,2751,2.122637363,2.216923077,gpio35,gpio34,1.941732897,1.958556342,321693.237086671,1944.413018648,341693.758338279,1665.760059887,278790.850266052,1358.104228298,341360.794648212,1662.856089559,278519.182352911,1355.736603766,-83.996165,-97.855940,-13.859776,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,294,0,0,0,0,1003
0.990000000,0.990000000,990000,7678,2550,2568,2.054945055,2.069450549,gpio35,gpio34,1.941860614,1.958652731,149150.740732534,1141.095098929,341693.758338279,1665.760059887,278790.850266052,1358.104228298,341360.794648212,1662.856089559,278519.182352911,1355.736603766,-83.996165,-97.855940,-13.859776,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,294,0,0,0,0,1003
0.991000000,0.991000000,991000,7679,2470,2369,1.990476190,1.909084249,gpio35,gpio34,1.941827838,1.958684555,-38276.769681931,376.741140307,341693.758338279,1665.760059887,278790.850266052,1358.104228298,341360.794648212,1662.856089559,278519.182352911,1355.736603766,-83.996165,-97.855940,-13.859776,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,294,0,0,0,0,1003
0.992000000,0.992000000,992000,7680,2379,2190,1.917142857,1.764835165,gpio35,gpio34,1.941650845,1.958643013,-206694.906890130,-491.790233092,341693.758338279,1665.760059887,278790.850266052,1358.104228298,341360.794648212,1662.856089559,278519.182352911,1355.736603766,-83.996165,-97.855940,-13.859776,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,294,0,0,0,0,1003
0.993000000,0.993000000,993000,7681,2288,2046,1.843809524,1.648791209,gpio35,gpio34,1.941357986,1.958528179,-342006.220993378,-1359.453075117,341693.758338279,1665.760059887,278790.850266052,1358.104228298,341360.794648212,1662.856089559,278519.182352911,1355.736603766,-83.996165,-97.855940,-13.859776,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,294,0,0,0,0,1003
0.994000000,0.994000000,994000,7682,2222,1936,1.790622711,1.560146520,gpio35,gpio34,1.940976774,1.958360274,-445184.916099573,-1987.744234448,341693.758338279,1665.760059887,278790.850266052,1358.104228298,341360.794648212,1662.856089559,278519.182352911,1355.736603766,-83.996165,-97.855940,-13.859776,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,294,0,0,0,0,1003
0.995000000,0.995000000,995000,7683,2196,1893,1.769670330,1.525494505,gpio35,gpio34,1.940561292,1.958171584,-485206.914429557,-2233.800670859,341693.758338279,1665.760059887,278790.850266052,1358.104228298,341360.794648212,1662.856089559,278519.182352911,1355.736603766,-83.996165,-97.855940,-13.859776,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,294,0,0,0,0,1003
0.996000000,0.996000000,996000,7684,2176,1908,1.753553114,1.537582418,gpio35,gpio34,1.940158313,1.957966966,-470605.248243238,-2422.370086069,341693.758338279,1665.760059887,278790.850266052,1358.104228298,341360.794648212,1662.856089559,278519.182352911,1355.736603766,-83.996165,-97.855940,-13.859776,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,294,0,0,0,0,1003
0.997000000,0.997000000,997000,7685,2208,2019,1.779340659,1.627032967,gpio35,gpio34,1.939845188,1.957788339,-365672.844383013,-2114.662570574,341693.758338279,1665.760059887,278790.850266052,1358.104228298,341360.794648212,1662.856089559,278519.182352911,1355.736603766,-83.996165,-97.855940,-13.859776,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,294,0,0,0,0,1003
0.998000000,0.998000000,998000,7686,2269,2183,1.828498168,1.759194139,gpio35,gpio34,1.939664537,1.957659049,-210967.216832639,-1530.598099566,341693.758338279,1665.760059887,278790.850266052,1358.104228298,341360.794648212,1662.856089559,278519.182352911,1355.736603766,-83.996165,-97.855940,-13.859776,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,294,0,0,0,0,1003
0.999000000,0.999000000,999000,7687,2350,2366,1.893772894,1.906666667,gpio35,gpio34,1.939631539,1.957595163,-38535.446498756,-756.314477149,341693.758338279,1665.760059887,278790.850266052,1358.104228298,341360.794648212,1662.856089559,278519.182352911,1355.736603766,-83.996165,-97.855940,-13.859776,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,294,0,0,0,0,1003
