host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.000000000,1.000000000,1000000,7688,2441,2561,1.967106227,2.063809524,gpio35,gpio34,1.939755717,1.957604674,145017.059482305,112.596469586,341905.637958450,1668.362594805,278963.724654361,1360.226090720,341493.865354070,1664.920114083,278627.755876208,1357.419415416,-76.747648,-90.183725,-13.436076,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,295,1,0,0,0,1003
1.001000000,1.001000000,1001000,7689,2532,2732,2.040439560,2.201611722,gpio35,gpio34,1.940017573,1.957687509,305799.678122361,980.638505375,341905.637958450,1668.362594805,278963.724654361,1360.226090720,341493.865354070,1664.920114083,278627.755876208,1357.419415416,-76.747648,-90.183725,-13.436076,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,295,0,0,0,0,1003
1.002000000,1.002000000,1002000,7690,2607,2846,2.100879121,2.293479853,gpio35,gpio34,1.940371035,1.957830700,412778.968910598,1695.169926423,341905.637958450,1668.362594805,278963.724654361,1360.226090720,341493.865354070,1664.920114083,278627.755876208,1357.419415416,-76.747648,-90.183725,-13.436076,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,295,0,0,0,0,1003
1.003000000,1.003000000,1003000,7691,2646,2901,2.132307692,2.337802198,gpio35,gpio34,1.940768466,1.958005177,464126.540605283,2065.541027464,341905.637958450,1668.362594805,278963.724654361,1360.226090720,341493.865354070,1664.920114083,278627.755876208,1357.419415416,-76.747648,-90.183725,-13.436076,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,295,0,0,0,0,1003
1.004000000,1.004000000,1004000,7692,2680,2926,2.159706960,2.357948718,gpio35,gpio34,1.941185647,1.958206879,487189.846184493,2387.840953434,341905.637958450,1668.362594805,278963.724654361,1360.226090720,341493.865354070,1664.920114083,278627.755876208,1357.419415416,-76.747648,-90.183725,-13.436076,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,295,0,0,0,0,1003
1.005000000,1.005000000,1005000,7693,2665,2838,2.147619048,2.287032967,gpio35,gpio34,1.941531494,1.958396291,403886.095276558,2242.350700570,341905.637958450,1668.362594805,278963.724654361,1360.226090720,341493.865354070,1664.920114083,278627.755876208,1357.419415416,-76.747648,-90.183725,-13.436076,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,295,0,0,0,0,1003
1.006000000,1.006000000,1006000,7694,2614,2698,2.106520147,2.174212454,gpio35,gpio34,1.941764175,1.958544415,271728.589310313,1753.560149373,341905.637958450,1668.362594805,278963.724654361,1360.226090720,341493.865354070,1664.920114083,278627.755876208,1357.419415416,-76.747648,-90.183725,-13.436076,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,295,0,0,0,0,1003
1.007000000,1.007000000,1007000,7695,2529,2501,2.038021978,2.015457875,gpio35,gpio34,1.941837869,1.958623893,86060.695616856,940.892921730,341905.637958450,1668.362594805,278963.724654361,1360.226090720,341493.865354070,1664.920114083,278627.755876208,1357.419415416,-76.747648,-90.183725,-13.436076,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,295,0,0,0,0,1003
1.008000000,1.008000000,1008000,7696,2439,2308,1.965494505,1.859926740,gpio35,gpio34,1.941755957,1.958630763,-95657.141043738,81.337557344,341905.637958450,1668.362594805,278963.724654361,1360.226090720,341493.865354070,1664.920114083,278627.755876208,1357.419415416,-76.747648,-90.183725,-13.436076,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,295,0,0,0,0,1003
1.009000000,1.009000000,1009000,7697,2344,2135,1.888937729,1.720512821,gpio35,gpio34,1.941534714,1.958561070,-258371.314171819,-825.059055648,341905.637958450,1668.362594805,278963.724654361,1360.226090720,341493.865354070,1664.920114083,278627.755876208,1357.419415416,-76.747648,-90.183725,-13.436076,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,295,0,0,0,0,1003
1.010000000,1.010000000,1010000,7698,2269,2002,1.828498168,1.613333333,gpio35,gpio34,1.941206513,1.958431008,-383278.881735066,-1539.746056145,341905.637958450,1668.362594805,278963.724654361,1360.226090720,341493.865354070,1664.920114083,278627.755876208,1357.419415416,-76.747648,-90.183725,-13.436076,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,295,0,0,0,0,1003
1.011000000,1.011000000,1011000,7699,2230,1931,1.797069597,1.556117216,gpio35,gpio34,1.940821424,1.958269646,-449713.510073608,-1910.272581057,341905.637958450,1668.362594805,278963.724654361,1360.226090720,341493.865354070,1664.920114083,278627.755876208,1357.419415416,-76.747648,-90.183725,-13.436076,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,295,0,0,0,0,1003
1.012000000,1.012000000,1012000,7700,2189,1897,1.764029304,1.528717949,gpio35,gpio34,1.940409320,1.958075406,-481261.104246484,-2299.508901032,341905.637958450,1668.362594805,278963.724654361,1360.226090720,341493.865354070,1664.920114083,278627.755876208,1357.419415416,-76.747648,-90.183725,-13.436076,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,295,0,0,0,0,1003
1.013000000,1.013000000,1013000,7701,2176,1929,1.753553114,1.554505495,gpio35,gpio34,1.940023416,1.957870883,-450664.730028873,-2421.231482453,341905.637958450,1668.362594805,278963.724654361,1360.226090720,341493.865354070,1664.920114083,278627.755876208,1357.419415416,-76.747648,-90.183725,-13.436076,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,295,0,0,0,0,1003
1.014000000,1.014000000,1014000,7702,2224,2065,1.792234432,1.664102564,gpio35,gpio34,1.939747495,1.957705247,-322224.834567047,-1960.882532857,341905.637958450,1668.362594805,278963.724654361,1360.226090720,341493.865354070,1664.920114083,278627.755876208,1357.419415416,-76.747648,-90.183725,-13.436076,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,295,0,0,0,0,1003
1.015000000,1.015000000,1015000,7703,2292,2242,1.847032967,1.806739927,gpio35,gpio34,1.939614488,1.957594575,-155328.390324185,-1310.190716329,341905.637958450,1668.362594805,278963.724654361,1360.226090720,341493.865354070,1664.920114083,278627.755876208,1357.419415416,-76.747648,-90.183725,-13.436076,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,295,0,0,0,0,1003
1.016000000,1.016000000,1016000,7704,2381,2431,1.918754579,1.959047619,gpio35,gpio34,1.939633921,1.957555735,22694.324891946,-459.806214942,350872.285923129,1699.698962738,286279.689166754,1385.774820585,349718.627031525,1693.584257361,285338.409042496,1380.789464394,-79.743669,-92.939227,-13.195558,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,296,1,0,0,0,1003
1.017000000,1.017000000,1017000,7705,2465,2584,1.986446886,2.082344322,gpio35,gpio34,1.939776631,1.957584626,166659.515140326,342.027097972,350872.285923129,1699.698962738,286279.689166754,1385.774820585,349718.627031525,1693.584257361,285338.409042496,1380.789464394,-79.743669,-92.939227,-13.195558,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,296,0,0,0,0,1003
1.018000000,1.018000000,1018000,7706,2541,2704,2.047692308,2.179047619,gpio35,gpio34,1.940015902,1.957674734,279424.529800300,1066.737291222,350872.285923129,1699.698962738,286279.689166754,1385.774820585,349718.627031525,1693.584257361,285338.409042496,1380.789464394,-79.743669,-92.939227,-13.195558,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,296,0,0,0,0,1003
1.019000000,1.019000000,1019000,7707,2608,2811,2.101684982,2.265274725,gpio35,gpio34,1.940341161,1.957818744,379842.514743311,1704.861327132,350872.285923129,1699.698962738,286279.689166754,1385.774820585,349718.627031525,1693.584257361,285338.409042496,1380.789464394,-79.743669,-92.939227,-13.195558,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,296,0,0,0,0,1003
1.020000000,1.020000000,1020000,7708,2638,2867,2.125860806,2.310402930,gpio35,gpio34,1.940711223,1.957986786,432164.120176955,1989.361289626,350872.285923129,1699.698962738,286279.689166754,1385.774820585,349718.627031525,1693.584257361,285338.409042496,1380.789464394,-79.743669,-92.939227,-13.195558,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,296,0,0,0,0,1003
1.021000000,1.021000000,1021000,7709,2652,2887,2.137142857,2.326520147,gpio35,gpio34,1.941097032,1.958165942,450553.901752631,2120.934179453,350872.285923129,1699.698962738,286279.689166754,1385.774820585,349718.627031525,1693.584257361,285338.409042496,1380.789464394,-79.743669,-92.939227,-13.195558,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,296,0,0,0,0,1003
1.022000000,1.022000000,1022000,7710,2600,2773,2.095238095,2.234652015,gpio35,gpio34,1.941390587,1.958303014,342818.257384519,1622.724883983,350872.285923129,1699.698962738,286279.689166754,1385.774820585,349718.627031525,1693.584257361,285338.409042496,1380.789464394,-79.743669,-92.939227,-13.195558,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,296,0,0,0,0,1003
1.023000000,1.023000000,1023000,7711,2537,2623,2.044468864,2.113772894,gpio35,gpio34,1.941562969,1.958389180,201310.846408240,1020.072029074,350872.285923129,1699.698962738,286279.689166754,1385.774820585,349718.627031525,1693.584257361,285338.409042496,1380.789464394,-79.743669,-92.939227,-13.195558,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,296,0,0,0,0,1003
1.024000000,1.024000000,1024000,7712,2457,2468,1.980000000,1.988864469,gpio35,gpio34,1.941610271,1.958410791,55239.456418974,255.839093522,350872.285923129,1699.698962738,286279.689166754,1385.774820585,349718.627031525,1693.584257361,285338.409042496,1380.789464394,-79.743669,-92.939227,-13.195558,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,296,0,0,0,0,1003
1.025000000,1.025000000,1025000,7713,2369,2297,1.909084249,1.851062271,gpio35,gpio34,1.941519723,1.958361464,-105743.418736983,-583.950895448,350872.285923129,1699.698962738,286279.689166754,1385.774820585,349718.627031525,1693.584257361,285338.409042496,1380.789464394,-79.743669,-92.939227,-13.195558,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,296,0,0,0,0,1003
1.026000000,1.026000000,1026000,7714,2276,2129,1.834139194,1.715677656,gpio35,gpio34,1.941293881,1.958237242,-263742.019163408,-1470.601898399,350872.285923129,1699.698962738,286279.689166754,1385.774820585,349718.627031525,1693.584257361,285338.409042496,1380.789464394,-79.743669,-92.939227,-13.195558,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,296,0,0,0,0,1003
1.027000000,1.027000000,1027000,7715,2221,1998,1.789816850,1.610109890,gpio35,gpio34,1.940962697,1.958068822,-386762.021452079,-1993.840140173,350872.285923129,1699.698962738,286279.689166754,1385.774820585,349718.627031525,1693.584257361,285338.409042496,1380.789464394,-79.743669,-92.939227,-13.195558,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,296,0,0,0,0,1003
1.028000000,1.028000000,1028000,7716,2194,1949,1.768058608,1.570622711,gpio35,gpio34,1.940592357,1.957878811,-432489.026385465,-2249.430641472,350872.285923129,1699.698962738,286279.689166754,1385.774820585,349718.627031525,1693.584257361,285338.409042496,1380.789464394,-79.743669,-92.939227,-13.195558,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,296,0,0,0,0,1003
1.029000000,1.029000000,1029000,7717,2177,1947,1.754358974,1.569010989,gpio35,gpio34,1.940220775,1.957675292,-433938.731928665,-2409.363944329,350872.285923129,1699.698962738,286279.689166754,1385.774820585,349718.627031525,1693.584257361,285338.409042496,1380.789464394,-79.743669,-92.939227,-13.195558,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,296,0,0,0,0,1003
1.030000000,1.030000000,1030000,7718,2186,2002,1.761611722,1.613333333,gpio35,gpio34,1.939893888,1.957479228,-381744.442533142,-2321.093133238,350872.285923129,1699.698962738,286279.689166754,1385.774820585,349718.627031525,1693.584257361,285338.409042496,1380.789464394,-79.743669,-92.939227,-13.195558,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,296,0,0,0,0,1003
1.031000000,1.031000000,1031000,7719,2252,2114,1.814798535,1.703589744,gpio35,gpio34,1.939657584,1.957336547,-275959.802193835,-1689.121427698,350872.285923129,1699.698962738,286279.689166754,1385.774820585,349718.627031525,1693.584257361,285338.409042496,1380.789464394,-79.743669,-92.939227,-13.195558,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,296,0,0,0,0,1003
1.032000000,1.032000000,1032000,7720,2327,2277,1.875238095,1.834945055,gpio35,gpio34,1.939552871,1.957254449,-122284.984970443,-971.920246717,350872.285923129,1699.698962738,286279.689166754,1385.774820585,349718.627031525,1693.584257361,285338.409042496,1380.789464394,-79.743669,-92.939227,-13.195558,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,296,0,0,0,0,1003
1.033000000,1.033000000,1033000,7721,2422,2474,1.951794872,1.993699634,gpio35,gpio34,1.939607018,1.957248989,63233.465118675,-64.633051036,310978.295281464,1592.211098072,253729.842117794,1298.139315923,310584.077241391,1571.408772164,253408.196258306,1281.179054086,-87.084690,-92.597778,-5.513088,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,297,1,0,0,0,1003
1.034000000,1.034000000,1034000,7722,2504,2654,2.017875458,2.138754579,gpio35,gpio34,1.939806166,1.957309616,232567.742916229,717.724767127,310978.295281464,1592.211098072,253729.842117794,1298.139315923,310584.077241391,1571.408772164,253408.196258306,1281.179054086,-87.084690,-92.597778,-5.513088,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,297,0,0,0,0,1003
1.035000000,1.035000000,1035000,7723,2578,2765,2.077509158,2.228205128,gpio35,gpio34,1.940094564,1.957429815,336796.973785295,1422.978941119,310978.295281464,1592.211098072,253729.842117794,1298.139315923,310584.077241391,1571.408772164,253408.196258306,1281.179054086,-87.084690,-92.597778,-5.513088,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,297,0,0,0,0,1003
1.036000000,1.036000000,1036000,7724,2610,2825,2.103296703,2.276556777,gpio35,gpio34,1.940431027,1.957575682,392926.013899067,1726.841107587,310978.295281464,1592.211098072,253729.842117794,1298.139315923,310584.077241391,1571.408772164,253408.196258306,1281.179054086,-87.084690,-92.597778,-5.513088,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,297,0,0,0,0,1003
1.037000000,1.037000000,1037000,7725,2650,2869,2.135531136,2.312014652,gpio35,gpio34,1.940802610,1.957753638,433941.368416043,2106.720698241,310978.295281464,1592.211098072,253729.842117794,1298.139315923,310584.077241391,1571.408772164,253408.196258306,1281.179054086,-87.084690,-92.597778,-5.513088,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,297,0,0,0,0,1003
1.038000000,1.038000000,1038000,7726,2657,2865,2.141172161,2.308791209,gpio35,gpio34,1.941170599,1.957937056,429743.037908457,2171.395103101,310978.295281464,1592.211098072,253729.842117794,1298.139315923,310584.077241391,1571.408772164,253408.196258306,1281.179054086,-87.084690,-92.597778,-5.513088,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,297,0,0,0,0,1003
1.039000000,1.039000000,1039000,7727,2586,2739,2.083956044,2.207252747,gpio35,gpio34,1.941436681,1.958063075,310735.036986677,1491.872291621,310978.295281464,1592.211098072,253729.842117794,1298.139315923,310584.077241391,1571.408772164,253408.196258306,1281.179054086,-87.084690,-92.597778,-5.513088,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,297,0,0,0,0,1003
1.040000000,1.040000000,1040000,7728,2509,2562,2.021904762,2.064615385,gpio35,gpio34,1.941559860,1.958126917,143850.082541396,755.788038188,310978.295281464,1592.211098072,253729.842117794,1298.139315923,310584.077241391,1571.408772164,253408.196258306,1281.179054086,-87.084690,-92.597778,-5.513088,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,297,0,0,0,0,1003
1.041000000,1.041000000,1041000,7729,2433,2388,1.960659341,1.924395604,gpio35,gpio34,1.941542696,1.958129449,-20044.695095063,29.980029802,310978.295281464,1592.211098072,253729.842117794,1298.139315923,310584.077241391,1571.408772164,253408.196258306,1281.179054086,-87.084690,-92.597778,-5.513088,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,297,0,0,0,0,1003
1.042000000,1.042000000,1042000,7730,2347,2254,1.891355311,1.816410256,gpio35,gpio34,1.941417563,1.958062675,-146131.686562179,-790.503778515,310978.295281464,1592.211098072,253729.842117794,1298.139315923,310584.077241391,1571.408772164,253408.196258306,1281.179054086,-87.084690,-92.597778,-5.513088,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,297,0,0,0,0,1003
1.043000000,1.043000000,1043000,7731,2271,2105,1.830109890,1.696336996,gpio35,gpio34,1.941172483,1.957934722,-286209.050309719,-1514.765495084,310978.295281464,1592.211098072,253729.842117794,1298.139315923,310584.077241391,1571.408772164,253408.196258306,1281.179054086,-87.084690,-92.597778,-5.513088,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,297,0,0,0,0,1003
1.044000000,1.044000000,1044000,7732,2210,1977,1.780952381,1.593186813,gpio35,gpio34,1.940824497,1.957757740,-406383.293712865,-2095.200538026,310978.295281464,1592.211098072,253729.842117794,1298.139315923,310584.077241391,1571.408772164,253408.196258306,1281.179054086,-87.084690,-92.597778,-5.513088,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,297,0,0,0,0,1003
1.045000000,1.045000000,1045000,7733,2187,1934,1.762417582,1.558534799,gpio35,gpio34,1.940442207,1.957562400,-446444.093665236,-2312.529035751,310978.295281464,1592.211098072,253729.842117794,1298.139315923,310584.077241391,1571.408772164,253408.196258306,1281.179054086,-87.084690,-92.597778,-5.513088,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,297,0,0,0,0,1003
1.046000000,1.046000000,1046000,7734,2181,1944,1.757582418,1.566593407,gpio35,gpio34,1.940068358,1.957362420,-436586.676723644,-2367.457471479,310978.295281464,1592.211098072,253729.842117794,1298.139315923,310584.077241391,1571.408772164,253408.196258306,1281.179054086,-87.084690,-92.597778,-5.513088,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,297,0,0,0,0,1003
1.047000000,1.047000000,1047000,7735,2223,2052,1.791428571,1.653626374,gpio35,gpio34,1.939781916,1.957196486,-334511.583289317,-1964.403260658,310978.295281464,1592.211098072,253729.842117794,1298.139315923,310584.077241391,1571.408772164,253408.196258306,1281.179054086,-87.084690,-92.597778,-5.513088,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,297,0,0,0,0,1003
1.048000000,1.048000000,1048000,7736,2280,2170,1.837362637,1.748717949,gpio35,gpio34,1.939590852,1.957076652,-223127.592100497,-1418.649692137,310978.295281464,1592.211098072,253729.842117794,1298.139315923,310584.077241391,1571.408772164,253408.196258306,1281.179054086,-87.084690,-92.597778,-5.513088,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,297,0,0,0,0,1003
1.049000000,1.049000000,1049000,7737,2364,2335,1.905054945,1.881684982,gpio35,gpio34,1.939532947,1.957024630,-67623.412517614,-615.857535745,310978.295281464,1592.211098072,253729.842117794,1298.139315923,310584.077241391,1571.408772164,253408.196258306,1281.179054086,-87.084690,-92.597778,-5.513088,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,297,0,0,0,0,1003
