host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.050000000,1.050000000,1050000,7738,2454,2522,1.977582418,2.032380952,gpio35,gpio34,1.939625795,1.957045188,108429.403151125,243.372793255,310704.980517979,1571.620196366,253506.842272339,1281.351429514,310256.085733980,1560.122283729,253140.585191379,1271.977111961,-79.597216,-84.803166,-5.205950,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,298,1,0,0,0,1003
1.051000000,1.051000000,1051000,7739,2535,2698,2.042857143,2.174212454,gpio35,gpio34,1.939860381,1.957131000,273954.095871476,1015.882444779,310704.980517979,1571.620196366,253506.842272339,1281.351429514,310256.085733980,1560.122283729,253140.585191379,1271.977111961,-79.597216,-84.803166,-5.205950,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,298,0,0,0,0,1003
1.052000000,1.052000000,1052000,7740,2600,2807,2.095238095,2.262051282,gpio35,gpio34,1.940182572,1.957269107,376259.745818001,1634.977013947,310704.980517979,1571.620196366,253506.842272339,1281.351429514,310256.085733980,1560.122283729,253140.585191379,1271.977111961,-79.597216,-84.803166,-5.205950,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,298,0,0,0,0,1003
1.053000000,1.053000000,1053000,7741,2630,2851,2.119413919,2.297509158,gpio35,gpio34,1.940539899,1.957431252,417291.766603058,1919.546860755,310704.980517979,1571.620196366,253506.842272339,1281.351429514,310256.085733980,1560.122283729,253140.585191379,1271.977111961,-79.597216,-84.803166,-5.205950,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,298,0,0,0,0,1003
1.054000000,1.054000000,1054000,7742,2658,2871,2.141978022,2.313626374,gpio35,gpio34,1.940912985,1.957615799,435696.420532308,2184.751816127,310704.980517979,1571.620196366,253506.842272339,1281.351429514,310256.085733980,1560.122283729,253140.585191379,1271.977111961,-79.597216,-84.803166,-5.205950,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,298,0,0,0,0,1003
1.055000000,1.055000000,1055000,7743,2654,2835,2.138754579,2.284615385,gpio35,gpio34,1.941256688,1.957796938,401381.221859241,2144.406421135,310704.980517979,1571.620196366,253506.842272339,1281.351429514,310256.085733980,1560.122283729,253140.585191379,1271.977111961,-79.597216,-84.803166,-5.205950,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,298,0,0,0,0,1003
1.056000000,1.056000000,1056000,7744,2558,2699,2.061391941,2.175018315,gpio35,gpio34,1.941490449,1.957900533,272990.609905585,1226.406578486,310704.980517979,1571.620196366,253506.842272339,1281.351429514,310256.085733980,1560.122283729,253140.585191379,1271.977111961,-79.597216,-84.803166,-5.205950,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,298,0,0,0,0,1003
1.057000000,1.057000000,1057000,7745,2491,2507,2.007399267,2.020293040,gpio35,gpio34,1.941569252,1.957950031,92026.940615495,585.989398706,310704.980517979,1571.620196366,253506.842272339,1281.351429514,310256.085733980,1560.122283729,253140.585191379,1271.977111961,-79.597216,-84.803166,-5.205950,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,298,0,0,0,0,1003
1.058000000,1.058000000,1058000,7746,2406,2329,1.938901099,1.876849817,gpio35,gpio34,1.941504532,1.957930982,-75580.403018208,-225.510258186,310704.980517979,1571.620196366,253506.842272339,1281.351429514,310256.085733980,1560.122283729,253140.585191379,1271.977111961,-79.597216,-84.803166,-5.205950,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,298,0,0,0,0,1003
1.059000000,1.059000000,1059000,7747,2324,2191,1.872820513,1.765641026,gpio35,gpio34,1.941328669,1.957845872,-205376.247916572,-1007.577933040,310704.980517979,1571.620196366,253506.842272339,1281.351429514,310256.085733980,1560.122283729,253140.585191379,1271.977111961,-79.597216,-84.803166,-5.205950,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,298,0,0,0,0,1003
1.060000000,1.060000000,1060000,7748,2253,2064,1.815604396,1.663296703,gpio35,gpio34,1.941050637,1.957703630,-324690.226837319,-1683.921771484,310704.980517979,1571.620196366,253506.842272339,1281.351429514,310256.085733980,1560.122283729,253140.585191379,1271.977111961,-79.597216,-84.803166,-5.205950,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,298,0,0,0,0,1003
1.061000000,1.061000000,1061000,7749,2199,1963,1.772087912,1.581904762,gpio35,gpio34,1.940691491,1.957518015,-419416.362374537,-2197.406532591,310704.980517979,1571.620196366,253506.842272339,1281.351429514,310256.085733980,1560.122283729,253140.585191379,1271.977111961,-79.597216,-84.803166,-5.205950,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,298,0,0,0,0,1003
1.062000000,1.062000000,1062000,7750,2186,1929,1.761611722,1.554505495,gpio35,gpio34,1.940305305,1.957322108,-450994.253695112,-2319.231216381,310704.980517979,1571.620196366,253506.842272339,1281.351429514,310256.085733980,1560.122283729,253140.585191379,1271.977111961,-79.597216,-84.803166,-5.205950,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,298,0,0,0,0,1003
1.063000000,1.063000000,1063000,7751,2187,1956,1.762417582,1.576263736,gpio35,gpio34,1.939941263,1.957127204,-425133.632752016,-2307.371824370,310704.980517979,1571.620196366,253506.842272339,1281.351429514,310256.085733980,1560.122283729,253140.585191379,1271.977111961,-79.597216,-84.803166,-5.205950,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,298,0,0,0,0,1003
1.064000000,1.064000000,1064000,7752,2243,2090,1.807545788,1.684249084,gpio35,gpio34,1.939685571,1.956977623,-298601.462957052,-1770.815448080,310704.980517979,1571.620196366,253506.842272339,1281.351429514,310256.085733980,1560.122283729,253140.585191379,1271.977111961,-79.597216,-84.803166,-5.205950,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,298,0,0,0,0,1003
1.065000000,1.065000000,1065000,7753,2309,2228,1.860732601,1.795457875,gpio35,gpio34,1.939541344,1.956881377,-168431.436192713,-1139.394020225,310704.980517979,1571.620196366,253506.842272339,1281.351429514,310256.085733980,1560.122283729,253140.585191379,1271.977111961,-79.597216,-84.803166,-5.205950,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,298,0,0,0,0,1003
1.066000000,1.066000000,1066000,7754,2393,2397,1.928424908,1.931648352,gpio35,gpio34,1.939533451,1.956852921,-9217.563626566,-336.881119505,310704.980517979,1571.620196366,253506.842272339,1281.351429514,310256.085733980,1560.122283729,253140.585191379,1271.977111961,-79.597216,-84.803166,-5.205950,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,298,0,0,0,0,1003
1.067000000,1.067000000,1067000,7755,2482,2575,2.000146520,2.075091575,gpio35,gpio34,1.939669009,1.956896215,158306.970630148,512.530072285,313182.870964231,1583.902158796,255528.574210716,1291.364987594,312742.259196989,1575.780246092,255169.075313739,1284.743143158,-72.370795,-77.572846,-5.202051,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,299,1,0,0,0,1003
1.068000000,1.068000000,1068000,7756,2557,2726,2.060586081,2.196776557,gpio35,gpio34,1.939926116,1.956999904,300254.353663204,1227.529601766,313182.870964231,1583.902158796,255528.574210716,1291.364987594,312742.259196989,1575.780246092,255169.075313739,1284.743143158,-72.370795,-77.572846,-5.202051,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,299,0,0,0,0,1003
1.069000000,1.069000000,1069000,7757,2625,2843,2.115384615,2.291062271,gpio35,gpio34,1.940277252,1.957158289,410062.481630279,1875.033006159,313182.870964231,1583.902158796,255528.574210716,1291.364987594,312742.259196989,1575.780246092,255169.075313739,1284.743143158,-72.370795,-77.572846,-5.202051,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,299,0,0,0,0,1003
1.070000000,1.070000000,1070000,7758,2644,2872,2.130695971,2.314432234,gpio35,gpio34,1.940651407,1.957331827,436944.240407634,2054.421028240,313182.870964231,1583.902158796,255528.574210716,1291.364987594,312742.259196989,1575.780246092,255169.075313739,1284.743143158,-72.370795,-77.572846,-5.202051,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,299,0,0,0,0,1003
1.071000000,1.071000000,1071000,7759,2660,2861,2.143589744,2.305567766,gpio35,gpio34,1.941016324,1.957518085,426155.226034507,2205.009179916,313182.870964231,1583.902158796,255528.574210716,1291.364987594,312742.259196989,1575.780246092,255169.075313739,1284.743143158,-72.370795,-77.572846,-5.202051,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,299,0,0,0,0,1003
1.072000000,1.072000000,1072000,7760,2617,2776,2.108937729,2.237069597,gpio35,gpio34,1.941312377,1.957669504,345735.801601100,1792.577256593,313182.870964231,1583.902158796,255528.574210716,1291.364987594,312742.259196989,1575.780246092,255169.075313739,1284.743143158,-72.370795,-77.572846,-5.202051,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,299,0,0,0,0,1003
1.073000000,1.073000000,1073000,7761,2555,2650,2.058974359,2.135531136,gpio35,gpio34,1.941506596,1.957770809,226811.807915628,1199.294710105,313182.870964231,1583.902158796,255528.574210716,1291.364987594,312742.259196989,1575.780246092,255169.075313739,1284.743143158,-72.370795,-77.572846,-5.202051,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,299,0,0,0,0,1003
1.074000000,1.074000000,1074000,7762,2470,2457,1.990476190,1.980000000,gpio35,gpio34,1.941545089,1.957803515,44953.220142735,387.181747901,313182.870964231,1583.902158796,255528.574210716,1291.364987594,312742.259196989,1575.780246092,255169.075313739,1284.743143158,-72.370795,-77.572846,-5.202051,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,299,0,0,0,0,1003
1.075000000,1.075000000,1075000,7763,2379,2273,1.917142857,1.831721612,gpio35,gpio34,1.941435266,1.957762854,-128253.633479251,-481.360066105,313182.870964231,1583.902158796,255528.574210716,1291.364987594,312742.259196989,1575.780246092,255169.075313739,1284.743143158,-72.370795,-77.572846,-5.202051,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,299,0,0,0,0,1003
1.076000000,1.076000000,1076000,7764,2302,2137,1.855091575,1.722124542,gpio35,gpio34,1.941215955,1.957660183,-256114.610577569,-1215.471087180,313182.870964231,1583.902158796,255528.574210716,1291.364987594,312742.259196989,1575.780246092,255169.075313739,1284.743143158,-72.370795,-77.572846,-5.202051,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,299,0,0,0,0,1003
1.077000000,1.077000000,1077000,7765,2239,2024,1.804322344,1.631062271,gpio35,gpio34,1.940905801,1.957506845,-362202.489148558,-1815.285746118,313182.870964231,1583.902158796,255528.574210716,1291.364987594,312742.259196989,1575.780246092,255169.075313739,1284.743143158,-72.370795,-77.572846,-5.202051,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,299,0,0,0,0,1003
1.078000000,1.078000000,1078000,7766,2210,1965,1.780952381,1.583516484,gpio35,gpio34,1.940548412,1.957330290,-417365.026462174,-2090.135123399,313182.870964231,1583.902158796,255528.574210716,1291.364987594,312742.259196989,1575.780246092,255169.075313739,1284.743143158,-72.370795,-77.572846,-5.202051,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,299,0,0,0,0,1003
1.079000000,1.079000000,1079000,7767,2183,1937,1.759194139,1.560952381,gpio35,gpio34,1.940168816,1.957132154,-443298.385409906,-2345.629329715,313182.870964231,1583.902158796,255528.574210716,1291.364987594,312742.259196989,1575.780246092,255169.075313739,1284.743143158,-72.370795,-77.572846,-5.202051,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,299,0,0,0,0,1003
1.080000000,1.080000000,1080000,7768,2212,1999,1.782564103,1.610915751,gpio35,gpio34,1.939839563,1.956957586,-384507.055367353,-2066.619037358,313182.870964231,1583.902158796,255528.574210716,1291.364987594,312742.259196989,1575.780246092,255169.075313739,1284.743143158,-72.370795,-77.572846,-5.202051,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,299,0,0,0,0,1003
1.081000000,1.081000000,1081000,7769,2263,2128,1.823663004,1.714871795,gpio35,gpio34,1.939614595,1.956824292,-262720.998573736,-1578.004217824,313182.870964231,1583.902158796,255528.574210716,1291.364987594,312742.259196989,1575.780246092,255169.075313739,1284.743143158,-72.370795,-77.572846,-5.202051,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,299,0,0,0,0,1003
1.082000000,1.082000000,1082000,7770,2342,2299,1.887326007,1.852673993,gpio35,gpio34,1.939527654,1.956754793,-101530.641875623,-822.753510877,313182.870964231,1583.902158796,255528.574210716,1291.364987594,312742.259196989,1575.780246092,255169.075313739,1284.743143158,-72.370795,-77.572846,-5.202051,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,299,0,0,0,0,1003
1.083000000,1.083000000,1083000,7771,2428,2465,1.956630037,1.986446886,gpio35,gpio34,1.939574574,1.956754669,54793.038041828,-1.476929078,320157.091956735,1610.171637704,261218.900571664,1312.782652262,319240.355658004,1604.037318257,260470.927610624,1307.781304602,-75.363558,-80.843375,-5.479817,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,300,1,0,0,0,1003
1.084000000,1.084000000,1084000,7772,2504,2630,2.017875458,2.119413919,gpio35,gpio34,1.939754413,1.956815789,210019.296994570,723.576768199,320157.091956735,1610.171637704,261218.900571664,1312.782652262,319240.355658004,1604.037318257,260470.927610624,1307.781304602,-75.363558,-80.843375,-5.479817,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,300,0,0,0,0,1003
1.085000000,1.085000000,1085000,7773,2592,2765,2.088791209,2.228205128,gpio35,gpio34,1.940042864,1.956947765,336857.411144580,1562.387341306,320157.091956735,1610.171637704,261218.900571664,1312.782652262,319240.355658004,1604.037318257,260470.927610624,1307.781304602,-75.363558,-80.843375,-5.479817,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,300,0,0,0,0,1003
1.086000000,1.086000000,1086000,7774,2641,2860,2.128278388,2.304761905,gpio35,gpio34,1.940407583,1.957119095,425924.795788735,2028.292832873,320157.091956735,1610.171637704,261218.900571664,1312.782652262,319240.355658004,1604.037318257,260470.927610624,1307.781304602,-75.363558,-80.843375,-5.479817,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,300,0,0,0,0,1003
1.087000000,1.087000000,1087000,7775,2658,2884,2.141978022,2.324102564,gpio35,gpio34,1.940791278,1.957303954,448085.205827969,2188.447273539,320157.091956735,1610.171637704,261218.900571664,1312.782652262,319240.355658004,1604.037318257,260470.927610624,1307.781304602,-75.363558,-80.843375,-5.479817,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,300,0,0,0,0,1003
1.088000000,1.088000000,1088000,7776,2660,2848,2.143589744,2.295091575,gpio35,gpio34,1.941145578,1.957490240,413757.618369607,2205.339147854,320157.091956735,1610.171637704,261218.900571664,1312.782652262,319240.355658004,1604.037318257,260470.927610624,1307.781304602,-75.363558,-80.843375,-5.479817,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,300,0,0,0,0,1003
1.089000000,1.089000000,1089000,7777,2603,2731,2.097655678,2.200805861,gpio35,gpio34,1.941405238,1.957630406,303235.478430500,1659.344643445,320157.091956735,1610.171637704,261218.900571664,1312.782652262,319240.355658004,1604.037318257,260470.927610624,1307.781304602,-75.363558,-80.843375,-5.479817,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,300,0,0,0,0,1003
1.090000000,1.090000000,1090000,7778,2526,2592,2.035604396,2.088791209,gpio35,gpio34,1.941552624,1.957708380,172119.720365894,923.092917660,320157.091956735,1610.171637704,261218.900571664,1312.782652262,319240.355658004,1604.037318257,260470.927610624,1307.781304602,-75.363558,-80.843375,-5.479817,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,300,0,0,0,0,1003
1.091000000,1.091000000,1091000,7779,2440,2404,1.966300366,1.937289377,gpio35,gpio34,1.941548361,1.957716972,-4978.688895485,101.715996455,320157.091956735,1610.171637704,261218.900571664,1312.782652262,319240.355658004,1604.037318257,260470.927610624,1307.781304602,-75.363558,-80.843375,-5.479817,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,300,0,0,0,0,1003
1.092000000,1.092000000,1092000,7780,2355,2222,1.897802198,1.790622711,gpio35,gpio34,1.941397435,1.957657057,-176253.416038848,-709.299387035,320157.091956735,1610.171637704,261218.900571664,1312.782652262,319240.355658004,1604.037318257,260470.927610624,1307.781304602,-75.363558,-80.843375,-5.479817,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,300,0,0,0,0,1003
1.093000000,1.093000000,1093000,7781,2280,2090,1.837362637,1.684249084,gpio35,gpio34,1.941140287,1.957536762,-300302.004215436,-1424.102147202,320157.091956735,1610.171637704,261218.900571664,1312.782652262,319240.355658004,1604.037318257,260470.927610624,1307.781304602,-75.363558,-80.843375,-5.479817,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,300,0,0,0,0,1003
1.094000000,1.094000000,1094000,7782,2221,1990,1.789816850,1.603663004,gpio35,gpio34,1.940802810,1.957369042,-394111.430690484,-1985.547531903,320157.091956735,1610.171637704,261218.900571664,1312.782652262,319240.355658004,1604.037318257,260470.927610624,1307.781304602,-75.363558,-80.843375,-5.479817,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,300,0,0,0,0,1003
1.095000000,1.095000000,1095000,7783,2202,1955,1.774505495,1.575457875,gpio35,gpio34,1.940437465,1.957186179,-426655.724227535,-2164.825039458,320157.091956735,1610.171637704,261218.900571664,1312.782652262,319240.355658004,1604.037318257,260470.927610624,1307.781304602,-75.363558,-80.843375,-5.479817,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,300,0,0,0,0,1003
1.096000000,1.096000000,1096000,7784,2186,1949,1.761611722,1.570622711,gpio35,gpio34,1.940067650,1.956990604,-431875.652212063,-2315.302787123,320157.091956735,1610.171637704,261218.900571664,1312.782652262,319240.355658004,1604.037318257,260470.927610624,1307.781304602,-75.363558,-80.843375,-5.479817,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,300,0,0,0,0,1003
1.097000000,1.097000000,1097000,7785,2229,2032,1.796263736,1.637509158,gpio35,gpio34,1.939765092,1.956829878,-353332.701922063,-1902.760570192,320157.091956735,1610.171637704,261218.900571664,1312.782652262,319240.355658004,1604.037318257,260470.927610624,1307.781304602,-75.363558,-80.843375,-5.479817,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,300,0,0,0,0,1003
1.098000000,1.098000000,1098000,7786,2294,2170,1.848644689,1.748717949,gpio35,gpio34,1.939574045,1.956721692,-223107.943918758,-1280.747358009,320157.091956735,1610.171637704,261218.900571664,1312.782652262,319240.355658004,1604.037318257,260470.927610624,1307.781304602,-75.363558,-80.843375,-5.479817,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,300,0,0,0,0,1003
1.099000000,1.099000000,1099000,7787,2372,2355,1.911501832,1.897802198,gpio35,gpio34,1.939532273,1.956676473,-48781.838288204,-535.334068716,320157.091956735,1610.171637704,261218.900571664,1312.782652262,319240.355658004,1604.037318257,260470.927610624,1307.781304602,-75.363558,-80.843375,-5.479817,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,300,0,0,0,0,1003
