host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.100000000,1.100000000,1100000,7788,2457,2524,1.980000000,2.033992674,gpio35,gpio34,1.939626733,1.956699796,110312.384680039,276.114932847,312268.321213186,1579.563328230,254782.385272573,1287.827512852,311923.234016848,1575.687407345,254500.825687316,1284.667451167,-79.730297,-85.047623,-5.317326,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,301,1,0,0,0,1003
1.101000000,1.101000000,1101000,7789,2538,2666,2.045274725,2.148424908,gpio35,gpio34,1.939835531,1.956788371,243837.886735912,1048.591842232,312268.321213186,1579.563328230,254782.385272573,1287.827512852,311923.234016848,1575.687407345,254500.825687316,1284.667451167,-79.730297,-85.047623,-5.317326,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,301,0,0,0,0,1003
1.102000000,1.102000000,1102000,7790,2608,2799,2.101684982,2.255604396,gpio35,gpio34,1.940151300,1.956933268,368759.987726595,1715.354505972,312268.321213186,1579.563328230,254782.385272573,1287.827512852,311923.234016848,1575.687407345,254500.825687316,1284.667451167,-79.730297,-85.047623,-5.317326,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,301,0,0,0,0,1003
1.103000000,1.103000000,1103000,7791,2640,2861,2.127472527,2.305567766,gpio35,gpio34,1.940516717,1.957103807,426739.259396011,2018.924296876,312268.321213186,1579.563328230,254782.385272573,1287.827512852,311923.234016848,1575.687407345,254500.825687316,1284.667451167,-79.730297,-85.047623,-5.317326,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,301,0,0,0,0,1003
1.104000000,1.104000000,1104000,7792,2668,2885,2.150036630,2.324908425,gpio35,gpio34,1.940901108,1.957296740,448898.854971639,2284.029874812,312268.321213186,1579.563328230,254782.385272573,1287.827512852,311923.234016848,1575.687407345,254500.825687316,1284.667451167,-79.730297,-85.047623,-5.317326,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,301,0,0,0,0,1003
1.105000000,1.105000000,1105000,7793,2635,2808,2.123443223,2.262857143,gpio35,gpio34,1.941223064,1.957462886,375985.465187635,1966.920538734,312268.321213186,1579.563328230,254782.385272573,1287.827512852,311923.234016848,1575.687407345,254500.825687316,1284.667451167,-79.730297,-85.047623,-5.317326,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,301,0,0,0,0,1003
1.106000000,1.106000000,1106000,7794,2578,2684,2.077509158,2.162930403,gpio35,gpio34,1.941444772,1.957582932,258913.416408161,1421.164452935,312268.321213186,1579.563328230,254782.385272573,1287.827512852,311923.234016848,1575.687407345,254500.825687316,1284.667451167,-79.730297,-85.047623,-5.317326,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,301,0,0,0,0,1003
1.107000000,1.107000000,1107000,7795,2501,2528,2.015457875,2.037216117,gpio35,gpio34,1.941540543,1.957640807,111843.326564103,685.150907340,312268.321213186,1579.563328230,254782.385272573,1287.827512852,311923.234016848,1575.687407345,254500.825687316,1284.667451167,-79.730297,-85.047623,-5.317326,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,301,0,0,0,0,1003
1.108000000,1.108000000,1108000,7796,2414,2345,1.945347985,1.889743590,gpio35,gpio34,1.941488746,1.957628515,-60489.319879512,-145.528232649,312268.321213186,1579.563328230,254782.385272573,1287.827512852,311923.234016848,1575.687407345,254500.825687316,1284.667451167,-79.730297,-85.047623,-5.317326,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,301,0,0,0,0,1003
1.109000000,1.109000000,1109000,7797,2326,2174,1.874432234,1.751941392,gpio35,gpio34,1.941299199,1.957545318,-221356.466259171,-984.916854292,312268.321213186,1579.563328230,254782.385272573,1287.827512852,311923.234016848,1575.687407345,254500.825687316,1284.667451167,-79.730297,-85.047623,-5.317326,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,301,0,0,0,0,1003
1.110000000,1.110000000,1110000,7798,2258,2046,1.819633700,1.648791209,gpio35,gpio34,1.941006691,1.957407407,-341595.562246368,-1632.662871433,312268.321213186,1579.563328230,254782.385272573,1287.827512852,311923.234016848,1575.687407345,254500.825687316,1284.667451167,-79.730297,-85.047623,-5.317326,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,301,0,0,0,0,1003
1.111000000,1.111000000,1111000,7799,2228,1978,1.795457875,1.593992674,gpio35,gpio34,1.940659677,1.957245457,-405248.582050020,-1917.235032383,312268.321213186,1579.563328230,254782.385272573,1287.827512852,311923.234016848,1575.687407345,254500.825687316,1284.667451167,-79.730297,-85.047623,-5.317326,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,301,0,0,0,0,1003
1.112000000,1.112000000,1112000,7800,2196,1942,1.769670330,1.564981685,gpio35,gpio34,1.940283999,1.957057882,-438722.835720505,-2220.602942760,312268.321213186,1579.563328230,254782.385272573,1287.827512852,311923.234016848,1575.687407345,254500.825687316,1284.667451167,-79.730297,-85.047623,-5.317326,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,301,0,0,0,0,1003
1.113000000,1.113000000,1113000,7801,2191,1966,1.765641026,1.584322344,gpio35,gpio34,1.939928037,1.956866465,-415697.778049762,-2266.083143787,312268.321213186,1579.563328230,254782.385272573,1287.827512852,311923.234016848,1575.687407345,254500.825687316,1284.667451167,-79.730297,-85.047623,-5.317326,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,301,0,0,0,0,1003
1.114000000,1.114000000,1114000,7802,2249,2074,1.812380952,1.671355311,gpio35,gpio34,1.939659464,1.956721980,-313643.573514108,-1710.487734589,312268.321213186,1579.563328230,254782.385272573,1287.827512852,311923.234016848,1575.687407345,254500.825687316,1284.667451167,-79.730297,-85.047623,-5.317326,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,301,0,0,0,0,1003
1.115000000,1.115000000,1115000,7803,2317,2232,1.867179487,1.798681319,gpio35,gpio34,1.939518486,1.956632437,-164636.558943359,-1060.046312859,312268.321213186,1579.563328230,254782.385272573,1287.827512852,311923.234016848,1575.687407345,254500.825687316,1284.667451167,-79.730297,-85.047623,-5.317326,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,301,0,0,0,0,1003
1.116000000,1.116000000,1116000,7804,2401,2413,1.934871795,1.944542125,gpio35,gpio34,1.939523510,1.956610677,5866.686163050,-257.612759847,319811.256991882,1605.017218858,260936.730875700,1308.580223475,318893.745696877,1599.338417087,260188.125588593,1303.950262123,-82.706714,-87.696066,-4.989352,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,302,1,0,0,0,1003
1.117000000,1.117000000,1117000,7805,2489,2587,2.005787546,2.084761905,gpio35,gpio34,1.939668748,1.956659853,169611.747030803,582.179002789,319811.256991882,1605.017218858,260936.730875700,1308.580223475,318893.745696877,1599.338417087,260188.125588593,1303.950262123,-82.706714,-87.696066,-4.989352,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,302,0,0,0,0,1003
1.118000000,1.118000000,1118000,7806,2559,2715,2.062197802,2.187912088,gpio35,gpio34,1.939916992,1.956765391,289902.587737229,1249.408079369,319811.256991882,1605.017218858,260936.730875700,1308.580223475,318893.745696877,1599.338417087,260188.125588593,1303.950262123,-82.706714,-87.696066,-4.989352,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,302,0,0,0,0,1003
1.119000000,1.119000000,1119000,7807,2624,2824,2.114578755,2.275750916,gpio35,gpio34,1.940252825,1.956923205,392192.289191888,1868.269122903,319811.256991882,1605.017218858,260936.730875700,1308.580223475,318893.745696877,1599.338417087,260188.125588593,1303.950262123,-82.706714,-87.696066,-4.989352,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,302,0,0,0,0,1003
1.120000000,1.120000000,1120000,7808,2655,2872,2.139560440,2.314432234,gpio35,gpio34,1.940627005,1.957105842,436972.766572742,2162.145838395,319811.256991882,1605.017218858,260936.730875700,1308.580223475,318893.745696877,1599.338417087,260188.125588593,1303.950262123,-82.706714,-87.696066,-4.989352,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,302,0,0,0,0,1003
1.121000000,1.121000000,1121000,7809,2669,2874,2.150842491,2.316043956,gpio35,gpio34,1.941002422,1.957299579,438417.988375755,2293.545943674,319811.256991882,1605.017218858,260936.730875700,1308.580223475,318893.745696877,1599.338417087,260188.125588593,1303.950262123,-82.706714,-87.696066,-4.989352,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,302,0,0,0,0,1003
1.122000000,1.122000000,1122000,7810,2620,2774,2.111355311,2.235457875,gpio35,gpio34,1.941296877,1.957453634,343869.841908117,1823.784518822,319811.256991882,1605.017218858,260936.730875700,1308.580223475,318893.745696877,1599.338417087,260188.125588593,1303.950262123,-82.706714,-87.696066,-4.989352,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,302,0,0,0,0,1003
1.123000000,1.123000000,1123000,7811,2552,2634,2.056556777,2.122637363,gpio35,gpio34,1.941478218,1.957552737,211772.352195241,1173.229800308,319811.256991882,1605.017218858,260936.730875700,1308.580223475,318893.745696877,1599.338417087,260188.125588593,1303.950262123,-82.706714,-87.696066,-4.989352,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,302,0,0,0,0,1003
1.124000000,1.124000000,1124000,7812,2477,2458,1.996117216,1.980805861,gpio35,gpio34,1.941517545,1.957591302,45927.457719543,456.544510954,319811.256991882,1605.017218858,260936.730875700,1308.580223475,318893.745696877,1599.338417087,260188.125588593,1303.950262123,-82.706714,-87.696066,-4.989352,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,302,0,0,0,0,1003
1.125000000,1.125000000,1125000,7813,2389,2290,1.925201465,1.845421245,gpio35,gpio34,1.941421449,1.957558912,-112222.813583338,-383.446183433,319811.256991882,1605.017218858,260936.730875700,1308.580223475,318893.745696877,1599.338417087,260188.125588593,1303.950262123,-82.706714,-87.696066,-4.989352,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,302,0,0,0,0,1003
1.126000000,1.126000000,1126000,7814,2297,2131,1.851062271,1.717289377,gpio35,gpio34,1.941197317,1.957452415,-261745.059051782,-1260.757530301,319811.256991882,1605.017218858,260936.730875700,1308.580223475,318893.745696877,1599.338417087,260188.125588593,1303.950262123,-82.706714,-87.696066,-4.989352,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,302,0,0,0,0,1003
1.127000000,1.127000000,1127000,7815,2239,2012,1.804322344,1.621391941,gpio35,gpio34,1.940877512,1.957299285,-373473.890883053,-1812.826098826,319811.256991882,1605.017218858,260936.730875700,1308.580223475,318893.745696877,1599.338417087,260188.125588593,1303.950262123,-82.706714,-87.696066,-4.989352,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,302,0,0,0,0,1003
1.128000000,1.128000000,1128000,7816,2212,1956,1.782564103,1.576263736,gpio35,gpio34,1.940512898,1.957124550,-425801.864940557,-2068.597614166,319811.256991882,1605.017218858,260936.730875700,1308.580223475,318893.745696877,1599.338417087,260188.125588593,1303.950262123,-82.706714,-87.696066,-4.989352,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,302,0,0,0,0,1003
1.129000000,1.129000000,1129000,7817,2191,1944,1.765641026,1.566593407,gpio35,gpio34,1.940138978,1.956933067,-436669.230493128,-2266.872393227,319811.256991882,1605.017218858,260936.730875700,1308.580223475,318893.745696877,1599.338417087,260188.125588593,1303.950262123,-82.706714,-87.696066,-4.989352,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,302,0,0,0,0,1003
1.130000000,1.130000000,1130000,7818,2199,1988,1.772087912,1.602051282,gpio35,gpio34,1.939800891,1.956748222,-394824.280731759,-2188.284234481,319811.256991882,1605.017218858,260936.730875700,1308.580223475,318893.745696877,1599.338417087,260188.125588593,1303.950262123,-82.706714,-87.696066,-4.989352,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,302,0,0,0,0,1003
1.131000000,1.131000000,1131000,7819,2270,2122,1.829304029,1.710036630,gpio35,gpio34,1.939571126,1.956620777,-268322.420288815,-1508.744533870,319811.256991882,1605.017218858,260936.730875700,1308.580223475,318893.745696877,1599.338417087,260188.125588593,1303.950262123,-82.706714,-87.696066,-4.989352,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,302,0,0,0,0,1003
1.132000000,1.132000000,1132000,7820,2347,2287,1.891355311,1.843003663,gpio35,gpio34,1.939474559,1.956555512,-112773.045877743,-772.643408194,319811.256991882,1605.017218858,260936.730875700,1308.580223475,318893.745696877,1599.338417087,260188.125588593,1303.950262123,-82.706714,-87.696066,-4.989352,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,302,0,0,0,0,1003
1.133000000,1.133000000,1133000,7821,2434,2468,1.961465201,1.988864469,gpio35,gpio34,1.939523949,1.956560422,57678.335715600,58.123224296,311372.204602177,1579.382358063,254051.236090523,1287.679966783,311097.658985050,1575.700152679,253827.231981089,1284.677842515,-87.000092,-92.556227,-5.556135,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,303,1,0,0,0,1003
1.134000000,1.134000000,1134000,7822,2519,2641,2.029963370,2.128278388,gpio35,gpio34,1.939712703,1.956633824,220430.487649009,868.978768565,311372.204602177,1579.382358063,254051.236090523,1287.679966783,311097.658985050,1575.700152679,253827.231981089,1284.677842515,-87.000092,-92.556227,-5.556135,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,303,0,0,0,0,1003
1.135000000,1.135000000,1135000,7823,2594,2766,2.090402930,2.229010989,gpio35,gpio34,1.940002002,1.956767594,337847.217760438,1583.621849350,311372.204602177,1579.382358063,254051.236090523,1287.679966783,311097.658985050,1575.700152679,253827.231981089,1284.677842515,-87.000092,-92.556227,-5.556135,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,303,0,0,0,0,1003
1.136000000,1.136000000,1136000,7824,2625,2832,2.115384615,2.282197802,gpio35,gpio34,1.940344197,1.956926211,399621.791338991,1877.783212116,311372.204602177,1579.382358063,254051.236090523,1287.679966783,311097.658985050,1575.700152679,253827.231981089,1284.677842515,-87.000092,-92.556227,-5.556135,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,303,0,0,0,0,1003
1.137000000,1.137000000,1137000,7825,2664,2874,2.146813187,2.316043956,gpio35,gpio34,1.940719897,1.957116098,438748.255508942,2247.971699872,311372.204602177,1579.382358063,254051.236090523,1287.679966783,311097.658985050,1575.700152679,253827.231981089,1284.677842515,-87.000092,-92.556227,-5.556135,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,303,0,0,0,0,1003
1.138000000,1.138000000,1138000,7826,2668,2857,2.150036630,2.302344322,gpio35,gpio34,1.941081522,1.957309018,422310.853411959,2283.884371348,311372.204602177,1579.382358063,254051.236090523,1287.679966783,311097.658985050,1575.700152679,253827.231981089,1284.677842515,-87.000092,-92.556227,-5.556135,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,303,0,0,0,0,1003
1.139000000,1.139000000,1139000,7827,2603,2733,2.097655678,2.202417582,gpio35,gpio34,1.941342858,1.957449365,305192.479244261,1661.490035364,311372.204602177,1579.382358063,254051.236090523,1287.679966783,311097.658985050,1575.700152679,253827.231981089,1284.677842515,-87.000092,-92.556227,-5.556135,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,303,0,0,0,0,1003
1.140000000,1.140000000,1140000,7828,2527,2562,2.036410256,2.064615385,gpio35,gpio34,1.941466130,1.957528326,143959.651065477,934.776324981,311372.204602177,1579.382358063,254051.236090523,1287.679966783,311097.658985050,1575.700152679,253827.231981089,1284.677842515,-87.000092,-92.556227,-5.556135,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,303,0,0,0,0,1003
1.141000000,1.141000000,1141000,7829,2443,2394,1.968717949,1.929230769,gpio35,gpio34,1.941453895,1.957539515,-14288.652430749,132.468041956,311372.204602177,1579.382358063,254051.236090523,1287.679966783,311097.658985050,1575.700152679,253827.231981089,1284.677842515,-87.000092,-92.556227,-5.556135,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,303,0,0,0,0,1003
1.142000000,1.142000000,1142000,7830,2359,2232,1.901025641,1.798681319,gpio35,gpio34,1.941311122,1.957483001,-166732.123914724,-669.037932785,311372.204602177,1579.382358063,254051.236090523,1287.679966783,311097.658985050,1575.700152679,253827.231981089,1284.677842515,-87.000092,-92.556227,-5.556135,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,303,0,0,0,0,1003
1.143000000,1.143000000,1143000,7831,2281,2098,1.838168498,1.690695971,gpio35,gpio34,1.941060507,1.957363687,-292672.427953021,-1412.501436788,311372.204602177,1579.382358063,254051.236090523,1287.679966783,311097.658985050,1575.700152679,253827.231981089,1284.677842515,-87.000092,-92.556227,-5.556135,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,303,0,0,0,0,1003
1.144000000,1.144000000,1144000,7832,2221,1985,1.789816850,1.599633700,gpio35,gpio34,1.940719080,1.957196140,-398723.748706635,-1983.498582994,311372.204602177,1579.382358063,254051.236090523,1287.679966783,311097.658985050,1575.700152679,253827.231981089,1284.677842515,-87.000092,-92.556227,-5.556135,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,303,0,0,0,0,1003
1.145000000,1.145000000,1145000,7833,2203,1944,1.775311355,1.566593407,gpio35,gpio34,1.940344955,1.957014255,-436910.013634427,-2153.237978704,311372.204602177,1579.382358063,254051.236090523,1287.679966783,311097.658985050,1575.700152679,253827.231981089,1284.677842515,-87.000092,-92.556227,-5.556135,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,303,0,0,0,0,1003
1.146000000,1.146000000,1146000,7834,2190,1950,1.764835165,1.571428571,gpio35,gpio34,1.939976038,1.956822076,-430826.519912036,-2275.106831048,311372.204602177,1579.382358063,254051.236090523,1287.679966783,311097.658985050,1575.700152679,253827.231981089,1284.677842515,-87.000092,-92.556227,-5.556135,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,303,0,0,0,0,1003
1.147000000,1.147000000,1147000,7835,2232,2043,1.798681319,1.646373626,gpio35,gpio34,1.939682436,1.956663935,-342873.645906410,-1872.144970867,311372.204602177,1579.382358063,254051.236090523,1287.679966783,311097.658985050,1575.700152679,253827.231981089,1284.677842515,-87.000092,-92.556227,-5.556135,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,303,0,0,0,0,1003
1.148000000,1.148000000,1148000,7836,2287,2172,1.843003663,1.750329670,gpio35,gpio34,1.939493083,1.956550275,-221129.222522255,-1345.563982223,311372.204602177,1579.382358063,254051.236090523,1287.679966783,311097.658985050,1575.700152679,253827.231981089,1284.677842515,-87.000092,-92.556227,-5.556135,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,303,0,0,0,0,1003
1.149000000,1.149000000,1149000,7837,2370,2346,1.909890110,1.890549451,gpio35,gpio34,1.939444139,1.956503615,-57157.165745816,-552.385072335,311372.204602177,1579.382358063,254051.236090523,1287.679966783,311097.658985050,1575.700152679,253827.231981089,1284.677842515,-87.000092,-92.556227,-5.556135,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,303,0,0,0,0,1003
