host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.150000000,1.150000000,1150000,7838,2463,2529,1.984835165,2.038021978,gpio35,gpio34,1.939542717,1.956531947,115120.794536982,335.402266583,309585.950688360,1581.585591491,252593.816294956,1289.476276292,309248.945008258,1578.616319695,252318.850487687,1287.055411079,-79.351082,-85.099135,-5.748053,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,304,1,0,0,0,1003
1.151000000,1.151000000,1151000,7839,2542,2690,2.048498168,2.167765568,gpio35,gpio34,1.939770940,1.956623913,266522.336594057,1088.739567046,309585.950688360,1581.585591491,252593.816294956,1289.476276292,309248.945008258,1578.616319695,252318.850487687,1287.055411079,-79.351082,-85.099135,-5.748053,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,304,0,0,0,0,1003
1.152000000,1.152000000,1152000,7840,2608,2800,2.101684982,2.256410256,gpio35,gpio34,1.940087579,1.956768974,369776.515584652,1717.301439886,309585.950688360,1581.585591491,252593.816294956,1289.476276292,309248.945008258,1578.616319695,252318.850487687,1287.055411079,-79.351082,-85.099135,-5.748053,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,304,0,0,0,0,1003
1.153000000,1.153000000,1153000,7841,2640,2858,2.127472527,2.303150183,gpio35,gpio34,1.940450642,1.956939677,423990.381587040,2020.869283855,309585.950688360,1581.585591491,252593.816294956,1289.476276292,309248.945008258,1578.616319695,252318.850487687,1287.055411079,-79.351082,-85.099135,-5.748053,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,304,0,0,0,0,1003
1.154000000,1.154000000,1154000,7842,2669,2874,2.150842491,2.316043956,gpio35,gpio34,1.940826235,1.957133580,438623.947762135,2295.513077599,309585.950688360,1581.585591491,252593.816294956,1289.476276292,309248.945008258,1578.616319695,252318.850487687,1287.055411079,-79.351082,-85.099135,-5.748053,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,304,0,0,0,0,1003
1.155000000,1.155000000,1155000,7843,2662,2830,2.145201465,2.280586081,gpio35,gpio34,1.941165995,1.957321648,396777.043283497,2226.436438963,309585.950688360,1581.585591491,252593.816294956,1289.476276292,309248.945008258,1578.616319695,252318.850487687,1287.055411079,-79.351082,-85.099135,-5.748053,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,304,0,0,0,0,1003
1.156000000,1.156000000,1156000,7844,2579,2692,2.078315018,2.169377289,gpio35,gpio34,1.941394206,1.957442641,266508.840938831,1432.376656618,309585.950688360,1581.585591491,252593.816294956,1289.476276292,309248.945008258,1578.616319695,252318.850487687,1287.055411079,-79.351082,-85.099135,-5.748053,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,304,0,0,0,0,1003
1.157000000,1.157000000,1157000,7845,2502,2515,2.016263736,2.026739927,gpio35,gpio34,1.941479552,1.957501463,99668.112689598,696.351898820,309585.950688360,1581.585591491,252593.816294956,1289.476276292,309248.945008258,1578.616319695,252318.850487687,1287.055411079,-79.351082,-85.099135,-5.748053,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,304,0,0,0,0,1003
1.158000000,1.158000000,1158000,7846,2418,2333,1.948571429,1.880073260,gpio35,gpio34,1.941418146,1.957492533,-71711.261255350,-105.717959778,309585.950688360,1581.585591491,252593.816294956,1289.476276292,309248.945008258,1578.616319695,252318.850487687,1287.055411079,-79.351082,-85.099135,-5.748053,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,304,0,0,0,0,1003
1.159000000,1.159000000,1159000,7847,2331,2178,1.878461538,1.755164835,gpio35,gpio34,1.941231893,1.957413502,-217509.629136952,-935.606230900,309585.950688360,1581.585591491,252593.816294956,1289.476276292,309248.945008258,1578.616319695,252318.850487687,1287.055411079,-79.351082,-85.099135,-5.748053,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,304,0,0,0,0,1003
1.160000000,1.160000000,1160000,7848,2258,2056,1.819633700,1.656849817,gpio35,gpio34,1.940947511,1.957275722,-332105.988252515,-1631.102362635,309585.950688360,1581.585591491,252593.816294956,1289.476276292,309248.945008258,1578.616319695,252318.850487687,1287.055411079,-79.351082,-85.099135,-5.748053,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,304,0,0,0,0,1003
1.161000000,1.161000000,1161000,7849,2227,1984,1.794652015,1.598827839,gpio35,gpio34,1.940605391,1.957113098,-399532.886769332,-1925.216244888,309585.950688360,1581.585591491,252593.816294956,1289.476276292,309248.945008258,1578.616319695,252318.850487687,1287.055411079,-79.351082,-85.099135,-5.748053,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,304,0,0,0,0,1003
1.162000000,1.162000000,1162000,7850,2195,1937,1.768864469,1.560952381,gpio35,gpio34,1.940225738,1.956924849,-443364.926267816,-2228.576174052,309585.950688360,1581.585591491,252593.816294956,1289.476276292,309248.945008258,1578.616319695,252318.850487687,1287.055411079,-79.351082,-85.099135,-5.748053,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,304,0,0,0,0,1003
1.163000000,1.163000000,1163000,7851,2192,1963,1.766446886,1.581904762,gpio35,gpio34,1.939867417,1.956734371,-418453.031936940,-2254.968080260,309585.950688360,1581.585591491,252593.816294956,1289.476276292,309248.945008258,1578.616319695,252318.850487687,1287.055411079,-79.351082,-85.099135,-5.748053,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,304,0,0,0,0,1003
1.164000000,1.164000000,1164000,7852,2250,2082,1.813186813,1.677802198,gpio35,gpio34,1.939605352,1.956590824,-306044.002014681,-1699.383786125,309585.950688360,1581.585591491,252593.816294956,1289.476276292,309248.945008258,1578.616319695,252318.850487687,1287.055411079,-79.351082,-85.099135,-5.748053,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,304,0,0,0,0,1003
1.165000000,1.165000000,1165000,7853,2319,2226,1.868791209,1.793846154,gpio35,gpio34,1.939459592,1.956503024,-170219.949002528,-1039.413307550,309585.950688360,1581.585591491,252593.816294956,1289.476276292,309248.945008258,1578.616319695,252318.850487687,1287.055411079,-79.351082,-85.099135,-5.748053,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,304,0,0,0,0,1003
1.166000000,1.166000000,1166000,7854,2404,2407,1.937289377,1.939706960,gpio35,gpio34,1.939459840,1.956483811,288.879493940,-227.460226749,309585.950688360,1581.585591491,252593.816294956,1289.476276292,309248.945008258,1578.616319695,252318.850487687,1287.055411079,-79.351082,-85.099135,-5.748053,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,304,0,0,0,0,1003
1.167000000,1.167000000,1167000,7855,2493,2579,2.009010989,2.078315018,gpio35,gpio34,1.939598695,1.956536338,162157.323598778,621.841544148,311378.364057177,1579.628359750,254056.261642365,1287.880533443,311027.955475565,1575.799947087,253770.360293499,1284.759205498,-72.236692,-78.110985,-5.874293,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,305,1,0,0,0,1003
1.168000000,1.168000000,1168000,7856,2557,2722,2.060586081,2.193553114,gpio35,gpio34,1.939852649,1.956640388,296572.078000525,1231.789993423,311378.364057177,1579.628359750,254056.261642365,1287.880533443,311027.955475565,1575.799947087,253770.360293499,1284.759205498,-72.236692,-78.110985,-5.874293,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,305,0,0,0,0,1003
1.169000000,1.169000000,1169000,7857,2627,2835,2.116996337,2.284615385,gpio35,gpio34,1.940197412,1.956800743,402619.499104091,1898.369459012,311378.364057177,1579.628359750,254056.261642365,1287.880533443,311027.955475565,1575.799947087,253770.360293499,1284.759205498,-72.236692,-78.110985,-5.874293,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,305,0,0,0,0,1003
1.170000000,1.170000000,1170000,7858,2657,2872,2.141172161,2.314432234,gpio35,gpio34,1.940571647,1.956985115,437037.479142314,2182.675913375,311378.364057177,1579.628359750,254056.261642365,1287.880533443,311027.955475565,1575.799947087,253770.360293499,1284.759205498,-72.236692,-78.110985,-5.874293,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,305,0,0,0,0,1003
1.171000000,1.171000000,1171000,7859,2669,2868,2.150842491,2.311208791,gpio35,gpio34,1.940942284,1.957178972,432836.052524001,2294.975166990,311378.364057177,1579.628359750,254056.261642365,1287.880533443,311027.955475565,1575.799947087,253770.360293499,1284.759205498,-72.236692,-78.110985,-5.874293,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,305,0,0,0,0,1003
1.172000000,1.172000000,1172000,7860,2621,2775,2.112161172,2.236263736,gpio35,gpio34,1.941237606,1.957333954,344881.168985763,1834.752473709,311378.364057177,1579.628359750,254056.261642365,1287.880533443,311027.955475565,1575.799947087,253770.360293499,1284.759205498,-72.236692,-78.110985,-5.874293,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,305,0,0,0,0,1003
1.173000000,1.173000000,1173000,7861,2556,2646,2.059780220,2.132307692,gpio35,gpio34,1.941428676,1.957436401,223134.738078529,1212.807269622,311378.364057177,1579.628359750,254056.261642365,1287.880533443,311027.955475565,1575.799947087,253770.360293499,1284.759205498,-72.236692,-78.110985,-5.874293,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,305,0,0,0,0,1003
1.174000000,1.174000000,1174000,7862,2474,2460,1.993699634,1.982417582,gpio35,gpio34,1.941469665,1.957472664,47867.508369021,429.301277241,311378.364057177,1579.628359750,254056.261642365,1287.880533443,311027.955475565,1575.799947087,253770.360293499,1284.759205498,-72.236692,-78.110985,-5.874293,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,305,0,0,0,0,1003
1.175000000,1.175000000,1175000,7863,2389,2280,1.925201465,1.837362637,gpio35,gpio34,1.941365558,1.957440393,-121577.870402020,-382.041691530,311378.364057177,1579.628359750,254056.261642365,1287.880533443,311027.955475565,1575.799947087,253770.360293499,1284.759205498,-72.236692,-78.110985,-5.874293,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,305,0,0,0,0,1003
1.176000000,1.176000000,1176000,7864,2304,2139,1.856703297,1.723736264,gpio35,gpio34,1.941147928,1.957339656,-254151.009687379,-1192.573317332,311378.364057177,1579.628359750,254056.261642365,1287.880533443,311027.955475565,1575.799947087,253770.360293499,1284.759205498,-72.236692,-78.110985,-5.874293,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,305,0,0,0,0,1003
1.177000000,1.177000000,1177000,7865,2241,2017,1.805934066,1.625421245,gpio35,gpio34,1.940832202,1.957188250,-368710.727422392,-1792.410874040,311378.364057177,1579.628359750,254056.261642365,1287.880533443,311027.955475565,1575.799947087,253770.360293499,1284.759205498,-72.236692,-78.110985,-5.874293,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,305,0,0,0,0,1003
1.178000000,1.178000000,1178000,7866,2218,1965,1.787399267,1.583516484,gpio35,gpio34,1.940474886,1.957018461,-417279.075504186,-2010.042161429,311378.364057177,1579.628359750,254056.261642365,1287.880533443,311027.955475565,1575.799947087,253770.360293499,1284.759205498,-72.236692,-78.110985,-5.874293,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,305,0,0,0,0,1003
1.179000000,1.179000000,1179000,7867,2192,1939,1.766446886,1.562564103,gpio35,gpio34,1.940096975,1.956827890,-441330.325833290,-2256.076299913,311378.364057177,1579.628359750,254056.261642365,1287.880533443,311027.955475565,1575.799947087,253770.360293499,1284.759205498,-72.236692,-78.110985,-5.874293,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,305,0,0,0,0,1003
1.180000000,1.180000000,1180000,7868,2200,1986,1.772893773,1.600439560,gpio35,gpio34,1.939757318,1.956643955,-396657.423122204,-2177.498937260,311378.364057177,1579.628359750,254056.261642365,1287.880533443,311027.955475565,1575.799947087,253770.360293499,1284.759205498,-72.236692,-78.110985,-5.874293,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,305,0,0,0,0,1003
1.181000000,1.181000000,1181000,7869,2272,2126,1.830915751,1.713260073,gpio35,gpio34,1.939530820,1.956518227,-264507.145828114,-1488.429861152,311378.364057177,1579.628359750,254056.261642365,1287.880533443,311027.955475565,1575.799947087,253770.360293499,1284.759205498,-72.236692,-78.110985,-5.874293,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,305,0,0,0,0,1003
1.182000000,1.182000000,1182000,7870,2349,2291,1.892967033,1.846227106,gpio35,gpio34,1.939437517,1.956454676,-108961.586691502,-752.349050149,311378.364057177,1579.628359750,254056.261642365,1287.880533443,311027.955475565,1575.799947087,253770.360293499,1284.759205498,-72.236692,-78.110985,-5.874293,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,305,0,0,0,0,1003
1.183000000,1.183000000,1183000,7871,2435,2467,1.962271062,1.988058608,gpio35,gpio34,1.939486138,1.956460492,56780.497018691,68.857127189,321044.609450312,1620.075819936,261943.033660496,1320.857591799,320052.144748937,1614.526575686,261133.273250178,1316.333259477,-75.748585,-80.798921,-5.050336,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,306,1,0,0,0,1003
1.184000000,1.184000000,1184000,7872,2518,2639,2.029157509,2.126666667,gpio35,gpio34,1.939673318,1.956533189,218592.449506004,860.621615967,321044.609450312,1620.075819936,261943.033660496,1320.857591799,320052.144748937,1614.526575686,261133.273250178,1316.333259477,-75.748585,-80.798921,-5.050336,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,306,0,0,0,0,1003
1.185000000,1.185000000,1185000,7873,2600,2767,2.095238095,2.229816850,gpio35,gpio34,1.939963462,1.956671894,338834.309509955,1642.054179463,321044.609450312,1620.075819936,261943.033660496,1320.857591799,320052.144748937,1614.526575686,261133.273250178,1316.333259477,-75.748585,-80.798921,-5.050336,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,306,0,0,0,0,1003
1.186000000,1.186000000,1186000,7874,2632,2836,2.121025641,2.285421245,gpio35,gpio34,1.940308920,1.956836248,403431.187851136,1945.697270693,321044.609450312,1620.075819936,261943.033660496,1320.857591799,320052.144748937,1614.526575686,261133.273250178,1316.333259477,-75.748585,-80.798921,-5.050336,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,306,0,0,0,0,1003
1.187000000,1.187000000,1187000,7875,2666,2882,2.148424908,2.322490842,gpio35,gpio34,1.940691102,1.957027837,446318.231763746,2268.117040420,321044.609450312,1620.075819936,261943.033660496,1320.857591799,320052.144748937,1614.526575686,261133.273250178,1316.333259477,-75.748585,-80.798921,-5.050336,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,306,0,0,0,0,1003
1.188000000,1.188000000,1188000,7876,2670,2855,2.151648352,2.300732601,gpio35,gpio34,1.941051143,1.957222457,420462.286842581,2304.009566555,321044.609450312,1620.075819936,261943.033660496,1320.857591799,320052.144748937,1614.526575686,261133.273250178,1316.333259477,-75.748585,-80.798921,-5.050336,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,306,0,0,0,0,1003
1.189000000,1.189000000,1189000,7877,2605,2736,2.099267399,2.204835165,gpio35,gpio34,1.941314927,1.957364502,308051.247665416,1681.595105376,321044.609450312,1620.075819936,261943.033660496,1320.857591799,320052.144748937,1614.526575686,261133.273250178,1316.333259477,-75.748585,-80.798921,-5.050336,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,306,0,0,0,0,1003
1.190000000,1.190000000,1190000,7878,2528,2586,2.037216117,2.083956044,gpio35,gpio34,1.941457568,1.957444354,166578.603698857,945.321129129,321044.609450312,1620.075819936,261943.033660496,1320.857591799,320052.144748937,1614.526575686,261133.273250178,1316.333259477,-75.748585,-80.798921,-5.050336,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,306,0,0,0,0,1003
1.191000000,1.191000000,1191000,7879,2445,2402,1.970329670,1.935677656,gpio35,gpio34,1.941451788,1.957457239,-6749.875306686,152.542462094,321044.609450312,1620.075819936,261943.033660496,1320.857591799,320052.144748937,1614.526575686,261133.273250178,1316.333259477,-75.748585,-80.798921,-5.050336,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,306,0,0,0,0,1003
1.192000000,1.192000000,1192000,7880,2359,2226,1.901025641,1.793846154,gpio35,gpio34,1.941304183,1.957400808,-172376.247554881,-668.063908656,321044.609450312,1620.075819936,261943.033660496,1320.857591799,320052.144748937,1614.526575686,261133.273250178,1316.333259477,-75.748585,-80.798921,-5.050336,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,306,0,0,0,0,1003
1.193000000,1.193000000,1193000,7881,2283,2094,1.839780220,1.687472527,gpio35,gpio34,1.941050351,1.957283187,-296428.712899953,-1392.448065094,321044.609450312,1620.075819936,261943.033660496,1320.857591799,320052.144748937,1614.526575686,261133.273250178,1316.333259477,-75.748585,-80.798921,-5.050336,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,306,0,0,0,0,1003
1.194000000,1.194000000,1194000,7882,2227,1988,1.794652015,1.602051282,gpio35,gpio34,1.940711352,1.957120556,-395888.596375071,-1925.304621496,321044.609450312,1620.075819936,261943.033660496,1320.857591799,320052.144748937,1614.526575686,261133.273250178,1316.333259477,-75.748585,-80.798921,-5.050336,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,306,0,0,0,0,1003
1.195000000,1.195000000,1195000,7883,2207,1951,1.778534799,1.572234432,gpio35,gpio34,1.940342875,1.956941970,-430313.307316023,-2114.182532755,321044.609450312,1620.075819936,261943.033660496,1320.857591799,320052.144748937,1614.526575686,261133.273250178,1316.333259477,-75.748585,-80.798921,-5.050336,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,306,0,0,0,0,1003
1.196000000,1.196000000,1196000,7884,2192,1950,1.766446886,1.571428571,gpio35,gpio34,1.939973961,1.956751475,-430824.091293500,-2255.170762133,321044.609450312,1620.075819936,261943.033660496,1320.857591799,320052.144748937,1614.526575686,261133.273250178,1316.333259477,-75.748585,-80.798921,-5.050336,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,306,0,0,0,0,1003
1.197000000,1.197000000,1197000,7885,2234,2039,1.800293040,1.643150183,gpio35,gpio34,1.939677137,1.956595016,-346635.608855663,-1852.228838021,321044.609450312,1620.075819936,261943.033660496,1320.857591799,320052.144748937,1614.526575686,261133.273250178,1316.333259477,-75.748585,-80.798921,-5.050336,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,306,0,0,0,0,1003
1.198000000,1.198000000,1198000,7886,2291,2173,1.846227106,1.751135531,gpio35,gpio34,1.939488595,1.956484649,-220181.937084595,-1306.587443922,321044.609450312,1620.075819936,261943.033660496,1320.857591799,320052.144748937,1614.526575686,261133.273250178,1316.333259477,-75.748585,-80.798921,-5.050336,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,306,0,0,0,0,1003
1.199000000,1.199000000,1199000,7887,2378,2353,1.916336996,1.896190476,gpio35,gpio34,1.939445297,1.956444501,-50564.243884838,-475.286867397,321044.609450312,1620.075819936,261943.033660496,1320.857591799,320052.144748937,1614.526575686,261133.273250178,1316.333259477,-75.748585,-80.798921,-5.050336,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,306,0,0,0,0,1003
