host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.200000000,1.200000000,1200000,7888,2463,2526,1.984835165,2.035604396,gpio35,gpio34,1.939541456,1.956472892,112296.150628172,336.102086965,310931.570419566,1579.954780711,253691.718904655,1288.146666423,310587.042573933,1577.150210817,253410.615698405,1285.860083664,-79.661943,-84.853137,-5.191194,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,307,1,0,0,0,1003
1.201000000,1.201000000,1201000,7889,2541,2673,2.047692308,2.154065934,gpio35,gpio34,1.939755981,1.956564111,250525.155342060,1079.898526813,310931.570419566,1579.954780711,253691.718904655,1288.146666423,310587.042573933,1577.150210817,253410.615698405,1285.860083664,-79.661943,-84.853137,-5.191194,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,307,0,0,0,0,1003
1.202000000,1.202000000,1202000,7890,2613,2801,2.105714286,2.257216117,gpio35,gpio34,1.940073441,1.956713261,370735.082640174,1765.710205457,310931.570419566,1579.954780711,253691.718904655,1288.146666423,310587.042573933,1577.150210817,253410.615698405,1285.860083664,-79.661943,-84.853137,-5.191194,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,307,0,0,0,0,1003
1.203000000,1.203000000,1203000,7891,2646,2860,2.132307692,2.304761905,gpio35,gpio34,1.940438129,1.956888856,425889.087360299,2078.769801455,310931.570419566,1579.954780711,253691.718904655,1288.146666423,310587.042573933,1577.150210817,253410.615698405,1285.860083664,-79.661943,-84.853137,-5.191194,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,307,0,0,0,0,1003
1.204000000,1.204000000,1204000,7892,2672,2883,2.153260073,2.323296703,gpio35,gpio34,1.940820988,1.957085227,447108.435823169,2324.735212299,310931.570419566,1579.954780711,253691.718904655,1288.146666423,310587.042573933,1577.150210817,253410.615698405,1285.860083664,-79.661943,-84.853137,-5.191194,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,307,0,0,0,0,1003
1.205000000,1.205000000,1205000,7893,2661,2835,2.144395604,2.284615385,gpio35,gpio34,1.941164782,1.957272537,401488.657717300,2217.468708352,310931.570419566,1579.954780711,253691.718904655,1288.146666423,310587.042573933,1577.150210817,253410.615698405,1285.860083664,-79.661943,-84.853137,-5.191194,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,307,0,0,0,0,1003
1.206000000,1.206000000,1206000,7894,2584,2691,2.082344322,2.168571429,gpio35,gpio34,1.941392189,1.957397609,265569.160049444,1480.658858503,310931.570419566,1579.954780711,253691.718904655,1288.146666423,310587.042573933,1577.150210817,253410.615698405,1285.860083664,-79.661943,-84.853137,-5.191194,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,307,0,0,0,0,1003
1.207000000,1.207000000,1207000,7895,2500,2517,2.014652015,2.028351648,gpio35,gpio34,1.941479148,1.957454863,101552.663335477,677.804692944,310931.570419566,1579.954780711,253691.718904655,1288.146666423,310587.042573933,1577.150210817,253410.615698405,1285.860083664,-79.661943,-84.853137,-5.191194,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,307,0,0,0,0,1003
1.208000000,1.208000000,1208000,7896,2418,2344,1.948571429,1.888937729,gpio35,gpio34,1.941426607,1.957445980,-61358.719596983,-105.166296860,310931.570419566,1579.954780711,253691.718904655,1288.146666423,310587.042573933,1577.150210817,253410.615698405,1285.860083664,-79.661943,-84.853137,-5.191194,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,307,0,0,0,0,1003
1.209000000,1.209000000,1209000,7897,2332,2177,1.879267399,1.754358974,gpio35,gpio34,1.941239539,1.957367801,-218460.607437754,-925.514958851,310931.570419566,1579.954780711,253691.718904655,1288.146666423,310587.042573933,1577.150210817,253410.615698405,1285.860083664,-79.661943,-84.853137,-5.191194,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,307,0,0,0,0,1003
1.210000000,1.210000000,1210000,7898,2262,2052,1.822857143,1.653626374,gpio35,gpio34,1.940951926,1.957233291,-335879.307429395,-1592.400699476,310931.570419566,1579.954780711,253691.718904655,1288.146666423,310587.042573933,1577.150210817,253410.615698405,1285.860083664,-79.661943,-84.853137,-5.191194,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,307,0,0,0,0,1003
1.211000000,1.211000000,1211000,7899,2230,1983,1.797069597,1.598021978,gpio35,gpio34,1.940608996,1.957073127,-400479.140772657,-1896.093444185,310931.570419566,1579.954780711,253691.718904655,1288.146666423,310587.042573933,1577.150210817,253410.615698405,1285.860083664,-79.661943,-84.853137,-5.191194,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,307,0,0,0,0,1003
1.212000000,1.212000000,1212000,7900,2199,1942,1.772087912,1.564981685,gpio35,gpio34,1.940233369,1.956888142,-438663.650308382,-2189.942335357,310931.570419566,1579.954780711,253691.718904655,1288.146666423,310587.042573933,1577.150210817,253410.615698405,1285.860083664,-79.661943,-84.853137,-5.191194,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,307,0,0,0,0,1003
1.213000000,1.213000000,1213000,7901,2195,1966,1.768864469,1.584322344,gpio35,gpio34,1.939877458,1.956700118,-415638.651823050,-2225.913036198,310931.570419566,1579.954780711,253691.718904655,1288.146666423,310587.042573933,1577.150210817,253410.615698405,1285.860083664,-79.661943,-84.853137,-5.191194,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,307,0,0,0,0,1003
1.214000000,1.214000000,1214000,7902,2252,2083,1.814798535,1.678608059,gpio35,gpio34,1.939616189,1.956558217,-305114.630850490,-1679.897957901,310931.570419566,1579.954780711,253691.718904655,1288.146666423,310587.042573933,1577.150210817,253410.615698405,1285.860083664,-79.661943,-84.853137,-5.191194,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,307,0,0,0,0,1003
1.215000000,1.215000000,1215000,7903,2325,2222,1.873626374,1.790622711,gpio35,gpio34,1.939467195,1.956475285,-173996.993633464,-981.786321978,310931.570419566,1579.954780711,253691.718904655,1288.146666423,310587.042573933,1577.150210817,253410.615698405,1285.860083664,-79.661943,-84.853137,-5.191194,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,307,0,0,0,0,1003
1.216000000,1.216000000,1216000,7904,2407,2412,1.939706960,1.943736264,gpio35,gpio34,1.939471464,1.956458516,4985.487470768,-198.511350544,321070.268065188,1624.548764826,261963.968743106,1324.504410758,320018.764900602,1619.120164768,261106.038347368,1320.078440374,-82.828089,-87.743761,-4.915672,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,308,1,0,0,0,1003
1.217000000,1.217000000,1217000,7905,2493,2589,2.009010989,2.086373626,gpio35,gpio34,1.939618366,1.956511069,171554.721391593,622.140989094,321070.268065188,1624.548764826,261963.968743106,1324.504410758,320018.764900602,1619.120164768,261106.038347368,1320.078440374,-82.828089,-87.743761,-4.915672,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,308,0,0,0,0,1003
1.218000000,1.218000000,1218000,7906,2562,2724,2.064615385,2.195164835,gpio35,gpio34,1.939873913,1.956619173,298431.300117205,1279.789942894,321070.268065188,1624.548764826,261963.968743106,1324.504410758,320018.764900602,1619.120164768,261106.038347368,1320.078440374,-82.828089,-87.743761,-4.915672,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,308,0,0,0,0,1003
1.219000000,1.219000000,1219000,7907,2636,2832,2.124249084,2.282197802,gpio35,gpio34,1.940216237,1.956786803,399771.375574692,1984.482051711,321070.268065188,1624.548764826,261963.968743106,1324.504410758,320018.764900602,1619.120164768,261106.038347368,1320.078440374,-82.828089,-87.743761,-4.915672,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,308,0,0,0,0,1003
1.220000000,1.220000000,1220000,7908,2658,2874,2.141978022,2.316043956,gpio35,gpio34,1.940592064,1.956971994,438897.690160407,2192.381107128,321070.268065188,1624.548764826,261963.968743106,1324.504410758,320018.764900602,1619.120164768,261106.038347368,1320.078440374,-82.828089,-87.743761,-4.915672,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,308,0,0,0,0,1003
1.221000000,1.221000000,1221000,7909,2671,2875,2.152454212,2.316849817,gpio35,gpio34,1.940968322,1.957167477,439399.889755040,2314.210816344,321070.268065188,1624.548764826,261963.968743106,1324.504410758,320018.764900602,1619.120164768,261106.038347368,1320.078440374,-82.828089,-87.743761,-4.915672,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,308,0,0,0,0,1003
1.222000000,1.222000000,1222000,7910,2623,2777,2.113772894,2.237875458,gpio35,gpio34,1.941265229,1.957324082,346732.955955608,1853.968887413,321070.268065188,1624.548764826,261963.968743106,1324.504410758,320018.764900602,1619.120164768,261106.038347368,1320.078440374,-82.828089,-87.743761,-4.915672,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,308,0,0,0,0,1003
1.223000000,1.223000000,1223000,7911,2560,2642,2.063003663,2.129084249,gpio35,gpio34,1.941453048,1.957429762,219338.089552647,1251.084788501,321070.268065188,1624.548764826,261963.968743106,1324.504410758,320018.764900602,1619.120164768,261106.038347368,1320.078440374,-82.828089,-87.743761,-4.915672,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,308,0,0,0,0,1003
1.224000000,1.224000000,1224000,7912,2477,2452,1.996117216,1.975970696,gpio35,gpio34,1.941487566,1.957468449,40310.267352495,458.000357807,321070.268065188,1624.548764826,261963.968743106,1324.504410758,320018.764900602,1619.120164768,261106.038347368,1320.078440374,-82.828089,-87.743761,-4.915672,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,308,0,0,0,0,1003
1.225000000,1.225000000,1225000,7913,2388,2287,1.924395604,1.843003663,gpio35,gpio34,1.941389082,1.957435376,-115011.094905640,-391.531953221,321070.268065188,1624.548764826,261963.968743106,1324.504410758,320018.764900602,1619.120164768,261106.038347368,1320.078440374,-82.828089,-87.743761,-4.915672,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,308,0,0,0,0,1003
1.226000000,1.226000000,1226000,7914,2308,2143,1.859926740,1.726959707,gpio35,gpio34,1.941174653,1.957337868,-250414.092820873,-1154.353284792,321070.268065188,1624.548764826,261963.968743106,1324.504410758,320018.764900602,1619.120164768,261106.038347368,1320.078440374,-82.828089,-87.743761,-4.915672,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,308,0,0,0,0,1003
1.227000000,1.227000000,1227000,7915,2242,2015,1.806739927,1.623809524,gpio35,gpio34,1.940857288,1.957187270,-370624.131181509,-1782.849543914,321070.268065188,1624.548764826,261963.968743106,1324.504410758,320018.764900602,1619.120164768,261106.038347368,1320.078440374,-82.828089,-87.743761,-4.915672,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,308,0,0,0,0,1003
1.228000000,1.228000000,1228000,7916,2216,1961,1.785787546,1.580293040,gpio35,gpio34,1.940496723,1.957015870,-421072.760429129,-2029.110875015,321070.268065188,1624.548764826,261963.968743106,1324.504410758,320018.764900602,1619.120164768,261106.038347368,1320.078440374,-82.828089,-87.743761,-4.915672,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,308,0,0,0,0,1003
1.229000000,1.229000000,1229000,7917,2193,1941,1.767252747,1.564175824,gpio35,gpio34,1.940120402,1.956826107,-439473.633364552,-2246.505462403,321070.268065188,1624.548764826,261963.968743106,1324.504410758,320018.764900602,1619.120164768,261106.038347368,1320.078440374,-82.828089,-87.743761,-4.915672,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,308,0,0,0,0,1003
1.230000000,1.230000000,1230000,7918,2201,1988,1.773699634,1.602051282,gpio35,gpio34,1.939782333,1.956642980,-394802.587345934,-2167.937670588,321070.268065188,1624.548764826,261963.968743106,1324.504410758,320018.764900602,1619.120164768,261106.038347368,1320.078440374,-82.828089,-87.743761,-4.915672,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,308,0,0,0,0,1003
1.231000000,1.231000000,1231000,7919,2273,2126,1.831721612,1.713260073,gpio35,gpio34,1.939555811,1.956518059,-264536.359457206,-1478.878155746,321070.268065188,1624.548764826,261963.968743106,1324.504410758,320018.764900602,1619.120164768,261106.038347368,1320.078440374,-82.828089,-87.743761,-4.915672,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,308,0,0,0,0,1003
1.232000000,1.232000000,1232000,7920,2350,2293,1.893772894,1.847838828,gpio35,gpio34,1.939464094,1.956455314,-107108.576537380,-742.806896449,321070.268065188,1624.548764826,261963.968743106,1324.504410758,320018.764900602,1619.120164768,261106.038347368,1320.078440374,-82.828089,-87.743761,-4.915672,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,308,0,0,0,0,1003
1.233000000,1.233000000,1233000,7921,2434,2469,1.961465201,1.989670330,gpio35,gpio34,1.939514300,1.956460324,58631.654162660,59.309417147,312019.300937071,1583.815899278,254579.207506467,1291.294659688,311723.877326432,1581.273559829,254338.168864149,1289.221874995,-86.917155,-92.452505,-5.535350,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,309,1,0,0,0,1003
1.234000000,1.234000000,1234000,7922,2522,2637,2.032380952,2.125054945,gpio35,gpio34,1.939699841,1.956536244,216677.366353659,898.784257606,312019.300937071,1583.815899278,254579.207506467,1291.294659688,311723.877326432,1581.273559829,254338.168864149,1289.221874995,-86.917155,-92.452505,-5.535350,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,309,0,0,0,0,1003
1.235000000,1.235000000,1235000,7923,2599,2765,2.094432234,2.228205128,gpio35,gpio34,1.939988346,1.956674140,336921.141440761,1632.477854490,312019.300937071,1583.815899278,254579.207506467,1291.294659688,311723.877326432,1581.273559829,254338.168864149,1289.221874995,-86.917155,-92.452505,-5.535350,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,309,0,0,0,0,1003
1.236000000,1.236000000,1236000,7924,2634,2837,2.122637363,2.286227106,gpio35,gpio34,1.940334585,1.956840103,404343.224804389,1964.751004427,312019.300937071,1583.815899278,254579.207506467,1291.294659688,311723.877326432,1581.273559829,254338.168864149,1289.221874995,-86.917155,-92.452505,-5.535350,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,309,0,0,0,0,1003
1.237000000,1.237000000,1237000,7925,2670,2882,2.151648352,2.322490842,gpio35,gpio34,1.940716741,1.957034912,446288.259395254,2306.232042008,312019.300937071,1583.815899278,254579.207506467,1291.294659688,311723.877326432,1581.273559829,254338.168864149,1289.221874995,-86.917155,-92.452505,-5.535350,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,309,0,0,0,0,1003
1.238000000,1.238000000,1238000,7926,2671,2857,2.152454212,2.302344322,gpio35,gpio34,1.941078369,1.957230331,422314.539016042,2313.465970760,312019.300937071,1583.815899278,254579.207506467,1291.294659688,311723.877326432,1581.273559829,254338.168864149,1289.221874995,-86.917155,-92.452505,-5.535350,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,309,0,0,0,0,1003
1.239000000,1.239000000,1239000,7927,2610,2737,2.103296703,2.205641026,gpio35,gpio34,1.941342931,1.957376397,308960.550301911,1729.202696352,312019.300937071,1583.815899278,254579.207506467,1291.294659688,311723.877326432,1581.273559829,254338.168864149,1289.221874995,-86.917155,-92.452505,-5.535350,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,309,0,0,0,0,1003
1.240000000,1.240000000,1240000,7928,2531,2584,2.039633700,2.082344322,gpio35,gpio34,1.941483933,1.957458655,164663.705178338,973.800790927,312019.300937071,1583.815899278,254579.207506467,1291.294659688,311723.877326432,1581.273559829,254338.168864149,1289.221874995,-86.917155,-92.452505,-5.535350,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,309,0,0,0,0,1003
1.241000000,1.241000000,1241000,7929,2449,2400,1.973553114,1.934065934,gpio35,gpio34,1.941476515,1.957474749,-8662.858928684,190.533805024,312019.300937071,1583.815899278,254579.207506467,1291.294659688,311723.877326432,1581.273559829,254338.168864149,1289.221874995,-86.917155,-92.452505,-5.535350,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,309,0,0,0,0,1003
1.242000000,1.242000000,1242000,7930,2363,2230,1.904249084,1.797069597,gpio35,gpio34,1.941332108,1.957421523,-168640.734484502,-630.110557069,312019.300937071,1583.815899278,254579.207506467,1291.294659688,311723.877326432,1581.273559829,254338.168864149,1289.221874995,-86.917155,-92.452505,-5.535350,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,309,0,0,0,0,1003
1.243000000,1.243000000,1243000,7931,2284,2096,1.840586081,1.689084249,gpio35,gpio34,1.941079860,1.957304688,-294579.129912230,-1383.153149241,312019.300937071,1583.815899278,254579.207506467,1291.294659688,311723.877326432,1581.273559829,254338.168864149,1289.221874995,-86.917155,-92.452505,-5.535350,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,309,0,0,0,0,1003
1.244000000,1.244000000,1244000,7932,2225,1986,1.793040293,1.600439560,gpio35,gpio34,1.940739220,1.957140424,-397805.252109507,-1944.639482941,312019.300937071,1583.815899278,254579.207506467,1291.294659688,311723.877326432,1581.273559829,254338.168864149,1289.221874995,-86.917155,-92.452505,-5.535350,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,309,0,0,0,0,1003
1.245000000,1.245000000,1245000,7933,2206,1947,1.777728938,1.569010989,gpio35,gpio34,1.940367492,1.956961012,-434110.240964309,-2123.957898545,312019.300937071,1583.815899278,254579.207506467,1291.294659688,311723.877326432,1581.273559829,254338.168864149,1289.221874995,-86.917155,-92.452505,-5.535350,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,309,0,0,0,0,1003
1.246000000,1.246000000,1246000,7934,2192,1949,1.766446886,1.570622711,gpio35,gpio34,1.939997747,1.956770498,-431793.936153760,-2255.396191763,312019.300937071,1583.815899278,254579.207506467,1291.294659688,311723.877326432,1581.273559829,254338.168864149,1289.221874995,-86.917155,-92.452505,-5.535350,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,309,0,0,0,0,1003
1.247000000,1.247000000,1247000,7935,2235,2043,1.801098901,1.646373626,gpio35,gpio34,1.939704123,1.956614826,-342898.997447099,-1842.913881427,312019.300937071,1583.815899278,254579.207506467,1291.294659688,311723.877326432,1581.273559829,254338.168864149,1289.221874995,-86.917155,-92.452505,-5.535350,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,309,0,0,0,0,1003
1.248000000,1.248000000,1248000,7936,2296,2171,1.850256410,1.749523810,gpio35,gpio34,1.939513942,1.956508468,-222095.645996196,-1259.121159109,312019.300937071,1583.815899278,254579.207506467,1291.294659688,311723.877326432,1581.273559829,254338.168864149,1289.221874995,-86.917155,-92.452505,-5.535350,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,309,0,0,0,0,1003
1.249000000,1.249000000,1249000,7937,2376,2355,1.914725275,1.897802198,gpio35,gpio34,1.939472231,1.956466685,-48711.649948356,-494.649174426,312019.300937071,1583.815899278,254579.207506467,1291.294659688,311723.877326432,1581.273559829,254338.168864149,1289.221874995,-86.917155,-92.452505,-5.535350,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,309,0,0,0,0,1003
