host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.250000000,1.250000000,1250000,7938,2464,2524,1.985641026,2.033992674,gpio35,gpio34,1.939566751,1.956495859,110382.502831547,345.379624624,311089.824502009,1588.530667487,253820.839759589,1295.138638659,310732.652783292,1585.849543008,253529.420309506,1292.952701693,-79.661416,-85.097452,-5.436036,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,310,1,0,0,0,1003
1.251000000,1.251000000,1251000,7939,2541,2677,2.047692308,2.157289377,gpio35,gpio34,1.939784474,1.956587056,254260.004901986,1079.626626141,311089.824502009,1588.530667487,253820.839759589,1295.138638659,310732.652783292,1585.849543008,253529.420309506,1292.952701693,-79.661416,-85.097452,-5.436036,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,310,0,0,0,0,1003
1.252000000,1.252000000,1252000,7940,2620,2802,2.111355311,2.258021978,gpio35,gpio34,1.940102711,1.956741824,371642.905496163,1832.219702244,311089.824502009,1588.530667487,253820.839759589,1295.138638659,310732.652783292,1585.849543008,253529.420309506,1292.952701693,-79.661416,-85.097452,-5.436036,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,310,0,0,0,0,1003
1.253000000,1.253000000,1253000,7941,2644,2853,2.130695971,2.299120879,gpio35,gpio34,1.940461729,1.956915778,419267.224115091,2059.351341599,311089.824502009,1588.530667487,253820.839759589,1295.138638659,310732.652783292,1585.849543008,253529.420309506,1292.952701693,-79.661416,-85.097452,-5.436036,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,310,0,0,0,0,1003
1.254000000,1.254000000,1254000,7942,2669,2879,2.150842491,2.320073260,gpio35,gpio34,1.940841341,1.957109705,443316.486295583,2295.796010109,311089.824502009,1588.530667487,253820.839759589,1295.138638659,310732.652783292,1585.849543008,253529.420309506,1292.952701693,-79.661416,-85.097452,-5.436036,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,310,0,0,0,0,1003
1.255000000,1.255000000,1255000,7943,2661,2835,2.144395604,2.284615385,gpio35,gpio34,1.941185115,1.957296991,401464.889278413,2217.178927746,311089.824502009,1588.530667487,253820.839759589,1295.138638659,310732.652783292,1585.849543008,253529.420309506,1292.952701693,-79.661416,-85.097452,-5.436036,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,310,0,0,0,0,1003
1.256000000,1.256000000,1256000,7944,2582,2693,2.080732601,2.170183150,gpio35,gpio34,1.941414113,1.957420426,267427.609948581,1461.289046089,311089.824502009,1588.530667487,253820.839759589,1295.138638659,310732.652783292,1585.849543008,253529.420309506,1292.952701693,-79.661416,-85.097452,-5.436036,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,310,0,0,0,0,1003
1.257000000,1.257000000,1257000,7945,2505,2516,2.018681319,2.027545788,gpio35,gpio34,1.941500245,1.957481687,100585.962930338,725.235375901,311089.824502009,1588.530667487,253820.839759589,1295.138638659,310732.652783292,1585.849543008,253529.420309506,1292.952701693,-79.661416,-85.097452,-5.436036,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,310,0,0,0,0,1003
1.258000000,1.258000000,1258000,7946,2416,2338,1.946959707,1.884102564,gpio35,gpio34,1.941442847,1.957471165,-67029.939725680,-124.564170144,311089.824502009,1588.530667487,253820.839759589,1295.138638659,310732.652783292,1585.849543008,253529.420309506,1292.952701693,-79.661416,-85.097452,-5.436036,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,310,0,0,0,0,1003
1.259000000,1.259000000,1259000,7947,2332,2176,1.879267399,1.753553114,gpio35,gpio34,1.941254957,1.957392961,-219420.669922360,-925.813112674,311089.824502009,1588.530667487,253820.839759589,1295.138638659,310732.652783292,1585.849543008,253529.420309506,1292.952701693,-79.661416,-85.097452,-5.436036,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,310,0,0,0,0,1003
1.260000000,1.260000000,1260000,7948,2260,2054,1.821245421,1.655238095,gpio35,gpio34,1.940968940,1.957256814,-334015.117997138,-1611.778876733,311089.824502009,1588.530667487,253820.839759589,1295.138638659,310732.652783292,1585.849543008,253529.420309506,1292.952701693,-79.661416,-85.097452,-5.436036,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,310,0,0,0,0,1003
1.261000000,1.261000000,1261000,7949,2231,1983,1.797875458,1.598021978,gpio35,gpio34,1.940625993,1.957097432,-400499.010099417,-1886.831760883,311089.824502009,1588.530667487,253820.839759589,1295.138638659,310732.652783292,1585.849543008,253529.420309506,1292.952701693,-79.661416,-85.097452,-5.436036,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,310,0,0,0,0,1003
1.262000000,1.262000000,1262000,7950,2197,1939,1.770476190,1.562564103,gpio35,gpio34,1.940247931,1.956910811,-441506.791620194,-2209.310396120,311089.824502009,1588.530667487,253820.839759589,1295.138638659,310732.652783292,1585.849543008,253529.420309506,1292.952701693,-79.661416,-85.097452,-5.436036,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,310,0,0,0,0,1003
1.263000000,1.263000000,1263000,7951,2193,1964,1.767252747,1.582710623,gpio35,gpio34,1.939890394,1.956721153,-417537.852708757,-2245.261728900,311089.824502009,1588.530667487,253820.839759589,1295.138638659,310732.652783292,1585.849543008,253529.420309506,1292.952701693,-79.661416,-85.097452,-5.436036,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,310,0,0,0,0,1003
1.264000000,1.264000000,1264000,7952,2252,2083,1.814798535,1.678608059,gpio35,gpio34,1.939629112,1.956579231,-305129.737965726,-1680.146980322,311089.824502009,1588.530667487,253820.839759589,1295.138638659,310732.652783292,1585.849543008,253529.420309506,1292.952701693,-79.661416,-85.097452,-5.436036,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,310,0,0,0,0,1003
1.265000000,1.265000000,1265000,7953,2320,2224,1.869597070,1.792234432,gpio35,gpio34,1.939481717,1.956492248,-172129.891072000,-1029.735899347,311089.824502009,1588.530667487,253820.839759589,1295.138638659,310732.652783292,1585.849543008,253529.420309506,1292.952701693,-79.661416,-85.097452,-5.436036,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,310,0,0,0,0,1003
1.266000000,1.266000000,1266000,7954,2406,2409,1.938901099,1.941318681,gpio35,gpio34,1.939483554,1.956474657,2145.236505708,-208.252335160,311089.824502009,1588.530667487,253820.839759589,1295.138638659,310732.652783292,1585.849543008,253529.420309506,1292.952701693,-79.661416,-85.097452,-5.436036,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,310,0,0,0,0,1003
1.267000000,1.267000000,1267000,7955,2492,2583,2.008205128,2.081538462,gpio35,gpio34,1.939625609,1.956526388,165894.018823119,612.409745463,311229.260264912,1583.187671438,253934.606587191,1290.782461739,310786.681300722,1579.591674260,253573.502637454,1287.850623541,-72.532967,-77.946438,-5.413471,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,311,1,0,0,0,1003
1.268000000,1.268000000,1268000,7956,2562,2725,2.064615385,2.195970696,gpio35,gpio34,1.939881954,1.956634477,299363.939244849,1279.608591301,311229.260264912,1583.187671438,253934.606587191,1290.782461739,310786.681300722,1579.591674260,253573.502637454,1287.850623541,-72.532967,-77.946438,-5.413471,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,311,0,0,0,0,1003
1.269000000,1.269000000,1269000,7957,2635,2833,2.123443223,2.283003663,gpio35,gpio34,1.940225076,1.956801285,400703.082063208,1974.760720675,311229.260264912,1583.187671438,253934.606587191,1290.782461739,310786.681300722,1579.591674260,253573.502637454,1287.850623541,-72.532967,-77.946438,-5.413471,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,311,0,0,0,0,1003
1.270000000,1.270000000,1270000,7958,2658,2873,2.141978022,2.315238095,gpio35,gpio34,1.940600089,1.956986462,437946.270372850,2192.209658217,311229.260264912,1583.187671438,253934.606587191,1290.782461739,310786.681300722,1579.591674260,253573.502637454,1287.850623541,-72.532967,-77.946438,-5.413471,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,311,0,0,0,0,1003
1.271000000,1.271000000,1271000,7959,2671,2873,2.152454212,2.315238095,gpio35,gpio34,1.940974727,1.957181930,437508.324102477,2314.039538882,311229.260264912,1583.187671438,253934.606587191,1290.782461739,310786.681300722,1579.591674260,253573.502637454,1287.850623541,-72.532967,-77.946438,-5.413471,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,311,0,0,0,0,1003
1.272000000,1.272000000,1272000,7960,2624,2782,2.114578755,2.241904762,gpio35,gpio34,1.941275657,1.957339327,351430.962862246,1863.337942023,311229.260264912,1583.187671438,253934.606587191,1290.782461739,310786.681300722,1579.591674260,253573.502637454,1287.850623541,-72.532967,-77.946438,-5.413471,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,311,0,0,0,0,1003
1.273000000,1.273000000,1273000,7961,2555,2644,2.058974359,2.130695971,gpio35,gpio34,1.941465077,1.957440962,221208.106598001,1203.203509291,311229.260264912,1583.187671438,253934.606587191,1290.782461739,310786.681300722,1579.591674260,253573.502637454,1287.850623541,-72.532967,-77.946438,-5.413471,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,311,0,0,0,0,1003
1.274000000,1.274000000,1274000,7962,2478,2460,1.996923077,1.982417582,gpio35,gpio34,1.941506030,1.957480444,47824.998089559,467.407924641,311229.260264912,1583.187671438,253934.606587191,1290.782461739,310786.681300722,1579.591674260,253573.502637454,1287.850623541,-72.532967,-77.946438,-5.413471,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,311,0,0,0,0,1003
1.275000000,1.275000000,1275000,7963,2388,2284,1.924395604,1.840586081,gpio35,gpio34,1.941405110,1.957447359,-117855.949032032,-391.673954748,311229.260264912,1583.187671438,253934.606587191,1290.782461739,310786.681300722,1579.591674260,253573.502637454,1287.850623541,-72.532967,-77.946438,-5.413471,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,311,0,0,0,0,1003
1.276000000,1.276000000,1276000,7964,2306,2141,1.858315018,1.725347985,gpio35,gpio34,1.941189053,1.957348227,-252315.004808346,-1173.575465905,311229.260264912,1583.187671438,253934.606587191,1290.782461739,310786.681300722,1579.591674260,253573.502637454,1287.850623541,-72.532967,-77.946438,-5.413471,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,311,0,0,0,0,1003
1.277000000,1.277000000,1277000,7965,2241,2020,1.805934066,1.627838828,gpio35,gpio34,1.940875702,1.957196813,-365935.461263445,-1792.512342052,311229.260264912,1583.187671438,253934.606587191,1290.782461739,310786.681300722,1579.591674260,253573.502637454,1287.850623541,-72.532967,-77.946438,-5.413471,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,311,0,0,0,0,1003
1.278000000,1.278000000,1278000,7966,2217,1963,1.786593407,1.581904762,gpio35,gpio34,1.940516731,1.957026209,-419212.071035361,-2019.683688767,311229.260264912,1583.187671438,253934.606587191,1290.782461739,310786.681300722,1579.591674260,253573.502637454,1287.850623541,-72.532967,-77.946438,-5.413471,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,311,0,0,0,0,1003
1.279000000,1.279000000,1279000,7967,2194,1942,1.768058608,1.564981685,gpio35,gpio34,1.940141196,1.956837242,-438555.901944972,-2237.087703341,311229.260264912,1583.187671438,253934.606587191,1290.782461739,310786.681300722,1579.591674260,253573.502637454,1287.850623541,-72.532967,-77.946438,-5.413471,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,311,0,0,0,0,1003
1.280000000,1.280000000,1280000,7968,2201,1988,1.773699634,1.602051282,gpio35,gpio34,1.939803106,1.956654104,-394826.870942566,-2168.069490079,311229.260264912,1583.187671438,253934.606587191,1290.782461739,310786.681300722,1579.591674260,253573.502637454,1287.850623541,-72.532967,-77.946438,-5.413471,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,311,0,0,0,0,1003
1.281000000,1.281000000,1281000,7969,2275,2127,1.833333333,1.714065934,gpio35,gpio34,1.939577369,1.956530783,-263619.521485448,-1459.929521830,311229.260264912,1583.187671438,253934.606587191,1290.782461739,310786.681300722,1579.591674260,253573.502637454,1287.850623541,-72.532967,-77.946438,-5.413471,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,311,0,0,0,0,1003
1.282000000,1.282000000,1282000,7970,2351,2293,1.894578755,1.847838828,gpio35,gpio34,1.939485631,1.956468831,-107133.752688386,-733.417371961,311229.260264912,1583.187671438,253934.606587191,1290.782461739,310786.681300722,1579.591674260,253573.502637454,1287.850623541,-72.532967,-77.946438,-5.413471,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,311,0,0,0,0,1003
1.283000000,1.283000000,1283000,7971,2436,2470,1.963076923,1.990476190,gpio35,gpio34,1.939536621,1.956475439,59547.600472597,78.229712905,321328.282329965,1628.038996304,262174.484781232,1327.350017543,320341.116238456,1622.882080528,261369.047551872,1323.145552994,-75.752255,-80.561635,-4.809380,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,312,1,0,0,0,1003
1.284000000,1.284000000,1284000,7972,2521,2638,2.031575092,2.125860806,gpio35,gpio34,1.939722945,1.956550539,217592.396717286,889.065150686,321328.282329965,1628.038996304,262174.484781232,1327.350017543,320341.116238456,1622.882080528,261369.047551872,1323.145552994,-75.752255,-80.561635,-4.809380,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,312,0,0,0,0,1003
1.285000000,1.285000000,1285000,7973,2601,2765,2.096043956,2.228205128,gpio35,gpio34,1.940011428,1.956690032,336894.159489232,1651.388949059,321328.282329965,1628.038996304,262174.484781232,1327.350017543,320341.116238456,1622.882080528,261369.047551872,1323.145552994,-75.752255,-80.561635,-4.809380,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,312,0,0,0,0,1003
1.286000000,1.286000000,1286000,7974,2630,2834,2.119413919,2.283809524,gpio35,gpio34,1.940355226,1.956852756,401492.977980434,1926.402223137,321328.282329965,1628.038996304,262174.484781232,1327.350017543,320341.116238456,1622.882080528,261369.047551872,1323.145552994,-75.752255,-80.561635,-4.809380,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,312,0,0,0,0,1003
1.287000000,1.287000000,1287000,7975,2669,2880,2.150842491,2.320879121,gpio35,gpio34,1.940735750,1.957046746,444381.960102915,2296.542091882,321328.282329965,1628.038996304,262174.484781232,1327.350017543,320341.116238456,1622.882080528,261369.047551872,1323.145552994,-75.752255,-80.561635,-4.809380,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,312,0,0,0,0,1003
1.288000000,1.288000000,1288000,7976,2669,2854,2.150842491,2.299926740,gpio35,gpio34,1.941094941,1.957240542,419469.048738203,2294.245549790,321328.282329965,1628.038996304,262174.484781232,1327.350017543,320341.116238456,1622.882080528,261369.047551872,1323.145552994,-75.752255,-80.561635,-4.809380,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,312,0,0,0,0,1003
1.289000000,1.289000000,1289000,7977,2605,2735,2.099267399,2.204029304,gpio35,gpio34,1.941357875,1.957382569,307059.002799142,1681.381013421,321328.282329965,1628.038996304,262174.484781232,1327.350017543,320341.116238456,1622.882080528,261369.047551872,1323.145552994,-75.752255,-80.561635,-4.809380,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,312,0,0,0,0,1003
1.290000000,1.290000000,1290000,7978,2533,2586,2.041245421,2.083956044,gpio35,gpio34,1.941500473,1.957466431,166528.448362241,992.808055236,321328.282329965,1628.038996304,262174.484781232,1327.350017543,320341.116238456,1622.882080528,261369.047551872,1323.145552994,-75.752255,-80.561635,-4.809380,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,312,0,0,0,0,1003
1.291000000,1.291000000,1291000,7979,2448,2404,1.972747253,1.937289377,gpio35,gpio34,1.941496262,1.957481712,-4917.785918379,180.901579687,321328.282329965,1628.038996304,262174.484781232,1327.350017543,320341.116238456,1622.882080528,261369.047551872,1323.145552994,-75.752255,-80.561635,-4.809380,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,312,0,0,0,0,1003
1.292000000,1.292000000,1292000,7980,2362,2227,1.903443223,1.794652015,gpio35,gpio34,1.941349418,1.957427674,-171487.087540756,-639.733150180,321328.282329965,1628.038996304,262174.484781232,1327.350017543,320341.116238456,1622.882080528,261369.047551872,1323.145552994,-75.752255,-80.561635,-4.809380,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,312,0,0,0,0,1003
1.293000000,1.293000000,1293000,7981,2284,2096,1.840586081,1.689084249,gpio35,gpio34,1.941097153,1.957310832,-294599.344761049,-1383.225958965,321328.282329965,1628.038996304,262174.484781232,1327.350017543,320341.116238456,1622.882080528,261369.047551872,1323.145552994,-75.752255,-80.561635,-4.809380,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,312,0,0,0,0,1003
1.294000000,1.294000000,1294000,7982,2225,1985,1.793040293,1.599633700,gpio35,gpio34,1.940755689,1.957146562,-398766.544028269,-1944.712219855,321328.282329965,1628.038996304,262174.484781232,1327.350017543,320341.116238456,1622.882080528,261369.047551872,1323.145552994,-75.752255,-80.561635,-4.809380,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,312,0,0,0,0,1003
1.295000000,1.295000000,1295000,7983,2206,1949,1.777728938,1.570622711,gpio35,gpio34,1.940385556,1.956967144,-432247.279736775,-2124.030562722,321328.282329965,1628.038996304,262174.484781232,1327.350017543,320341.116238456,1622.882080528,261369.047551872,1323.145552994,-75.752255,-80.561635,-4.809380,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,312,0,0,0,0,1003
1.296000000,1.296000000,1296000,7984,2192,1950,1.766446886,1.571428571,gpio35,gpio34,1.940016599,1.956776624,-430873.935172246,-2255.468783276,321328.282329965,1628.038996304,262174.484781232,1327.350017543,320341.116238456,1622.882080528,261369.047551872,1323.145552994,-75.752255,-80.561635,-4.809380,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,312,0,0,0,0,1003
1.297000000,1.297000000,1297000,7985,2236,2039,1.801904762,1.643150183,gpio35,gpio34,1.939719733,1.956621752,-346685.402890530,-1833.446239555,321328.282329965,1628.038996304,262174.484781232,1327.350017543,320341.116238456,1622.882080528,261369.047551872,1323.145552994,-75.752255,-80.561635,-4.809380,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,312,0,0,0,0,1003
1.298000000,1.298000000,1298000,7986,2296,2173,1.850256410,1.751135531,gpio35,gpio34,1.939531149,1.956515387,-220231.681325427,-1259.203145673,321328.282329965,1628.038996304,262174.484781232,1327.350017543,320341.116238456,1622.882080528,261369.047551872,1323.145552994,-75.752255,-80.561635,-4.809380,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,312,0,0,0,0,1003
1.299000000,1.299000000,1299000,7987,2376,2350,1.914725275,1.893772894,gpio35,gpio34,1.939485390,1.956473596,-53437.230235807,-494.731079003,321328.282329965,1628.038996304,262174.484781232,1327.350017543,320341.116238456,1622.882080528,261369.047551872,1323.145552994,-75.752255,-80.561635,-4.809380,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,312,0,0,0,0,1003
