host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.300000000,1.300000000,1300000,7988,2468,2524,1.988864469,2.033992674,gpio35,gpio34,1.939579898,1.956505987,110367.134548346,383.458445128,310626.228331728,1581.376377830,253442.587692238,1289.305703132,310310.434308340,1578.767551932,253184.928656505,1287.178711634,-79.721923,-84.933294,-5.211371,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,313,1,0,0,0,1003
1.301000000,1.301000000,1301000,7989,2546,2676,2.051721612,2.156483516,gpio35,gpio34,1.939796801,1.956601203,253303.554702277,1127.207528618,310626.228331728,1581.376377830,253442.587692238,1289.305703132,310310.434308340,1578.767551932,253184.928656505,1287.178711634,-79.721923,-84.933294,-5.211371,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,313,0,0,0,0,1003
1.302000000,1.302000000,1302000,7990,2617,2800,2.108937729,2.256410256,gpio35,gpio34,1.940113415,1.956753539,369746.314461860,1803.431737467,310626.228331728,1581.376377830,253442.587692238,1289.305703132,310310.434308340,1578.767551932,253184.928656505,1287.178711634,-79.721923,-84.933294,-5.211371,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,313,0,0,0,0,1003
1.303000000,1.303000000,1303000,7991,2645,2860,2.131501832,2.304761905,gpio35,gpio34,1.940478063,1.956928288,425842.405234956,2068.752807962,310626.228331728,1581.376377830,253442.587692238,1289.305703132,310310.434308340,1578.767551932,253184.928656505,1287.178711634,-79.721923,-84.933294,-5.211371,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,313,0,0,0,0,1003
1.304000000,1.304000000,1304000,7992,2671,2879,2.152454212,2.320073260,gpio35,gpio34,1.940857658,1.957123814,443297.411240781,2314.728235800,310626.228331728,1581.376377830,253442.587692238,1289.305703132,310310.434308340,1578.767551932,253184.928656505,1287.178711634,-79.721923,-84.933294,-5.211371,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,313,0,0,0,0,1003
1.305000000,1.305000000,1305000,7993,2661,2831,2.144395604,2.281391941,gpio35,gpio34,1.941198193,1.957311085,397681.444159494,2217.011899623,310626.228331728,1581.376377830,253442.587692238,1289.305703132,310310.434308340,1578.767551932,253184.928656505,1287.178711634,-79.721923,-84.933294,-5.211371,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,313,0,0,0,0,1003
1.306000000,1.306000000,1306000,7994,2581,2696,2.079926740,2.172600733,gpio35,gpio34,1.941429595,1.957433701,270235.629268330,1451.582024200,310626.228331728,1581.376377830,253442.587692238,1289.305703132,310310.434308340,1578.767551932,253184.928656505,1287.178711634,-79.721923,-84.933294,-5.211371,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,313,0,0,0,0,1003
1.307000000,1.307000000,1307000,7995,2506,2516,2.019487179,2.027545788,gpio35,gpio34,1.941515711,1.957495755,100567.882376389,734.618382623,310626.228331728,1581.376377830,253442.587692238,1289.305703132,310310.434308340,1578.767551932,253184.928656505,1287.178711634,-79.721923,-84.933294,-5.211371,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,313,0,0,0,0,1003
1.308000000,1.308000000,1308000,7996,2420,2340,1.950183150,1.885714286,gpio35,gpio34,1.941459910,1.957488442,-65165.807629490,-86.570064048,310626.228331728,1581.376377830,253442.587692238,1289.305703132,310310.434308340,1578.767551932,253184.928656505,1287.178711634,-79.721923,-84.933294,-5.211371,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,313,0,0,0,0,1003
1.309000000,1.309000000,1309000,7997,2322,2177,1.871208791,1.754358974,gpio35,gpio34,1.941272809,1.957402162,-218499.499243059,-1021.419251800,310626.228331728,1581.376377830,253442.587692238,1289.305703132,310310.434308340,1578.767551932,253184.928656505,1287.178711634,-79.721923,-84.933294,-5.211371,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,313,0,0,0,0,1003
1.310000000,1.310000000,1310000,7998,2262,2051,1.822857143,1.652820513,gpio35,gpio34,1.940984357,1.957267617,-336859.257627686,-1592.807480191,310626.228331728,1581.376377830,253442.587692238,1289.305703132,310310.434308340,1578.767551932,253184.928656505,1287.178711634,-79.721923,-84.933294,-5.211371,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,313,0,0,0,0,1003
1.311000000,1.311000000,1311000,7999,2230,1981,1.797069597,1.596410256,gpio35,gpio34,1.940639783,1.957107419,-402399.208305543,-1896.499818120,310626.228331728,1581.376377830,253442.587692238,1289.305703132,310310.434308340,1578.767551932,253184.928656505,1287.178711634,-79.721923,-84.933294,-5.211371,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,313,0,0,0,0,1003
1.312000000,1.312000000,1312000,8000,2199,1940,1.772087912,1.563369963,gpio35,gpio34,1.940262513,1.956922400,-440581.797773735,-2190.348302918,310626.228331728,1581.376377830,253442.587692238,1289.305703132,310310.434308340,1578.767551932,253184.928656505,1287.178711634,-79.721923,-84.933294,-5.211371,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,313,0,0,0,0,1003
1.313000000,1.313000000,1313000,8001,2194,1962,1.768058608,1.581098901,gpio35,gpio34,1.939903349,1.956733536,-419437.075710523,-2235.858758585,310626.228331728,1581.376377830,253442.587692238,1289.305703132,310310.434308340,1578.767551932,253184.928656505,1287.178711634,-79.721923,-84.933294,-5.211371,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,313,0,0,0,0,1003
1.314000000,1.314000000,1314000,8002,2254,2077,1.816410256,1.673772894,gpio35,gpio34,1.939637219,1.956593213,-310791.450883661,-1661.213252184,310626.228331728,1581.376377830,253442.587692238,1289.305703132,310310.434308340,1578.767551932,253184.928656505,1287.178711634,-79.721923,-84.933294,-5.211371,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,313,0,0,0,0,1003
1.315000000,1.315000000,1315000,8003,2316,2224,1.866373626,1.792234432,gpio35,gpio34,1.939489816,1.956502993,-172139.358568261,-1068.062069701,310626.228331728,1581.376377830,253442.587692238,1289.305703132,310310.434308340,1578.767551932,253184.928656505,1287.178711634,-79.721923,-84.933294,-5.211371,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,313,0,0,0,0,1003
1.316000000,1.316000000,1316000,8004,2409,2411,1.941318681,1.942930403,gpio35,gpio34,1.939493257,1.956487809,4017.973046529,-179.759053785,321699.876454125,1634.610418743,262477.671594864,1332.707737911,320649.443970722,1627.638470764,261620.614777030,1327.023466654,-82.834196,-87.499289,-4.665093,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,314,1,0,0,0,1003
1.317000000,1.317000000,1317000,8005,2493,2582,2.009010989,2.080732601,gpio35,gpio34,1.939634496,1.956540332,164941.590773021,621.794211969,321699.876454125,1634.610418743,262477.671594864,1332.707737911,320649.443970722,1627.638470764,261620.614777030,1327.023466654,-82.834196,-87.499289,-4.665093,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,314,0,0,0,0,1003
1.318000000,1.318000000,1318000,8006,2564,2721,2.066227106,2.192747253,gpio35,gpio34,1.939887609,1.956650019,295589.171768424,1298.523834134,321699.876454125,1634.610418743,262477.671594864,1332.707737911,320649.443970722,1627.638470764,261620.614777030,1327.023466654,-82.834196,-87.499289,-4.665093,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,314,0,0,0,0,1003
1.319000000,1.319000000,1319000,8007,2633,2831,2.121831502,2.281391941,gpio35,gpio34,1.940229113,1.956815200,398814.283923844,1955.496405089,321699.876454125,1634.610418743,262477.671594864,1332.707737911,320649.443970722,1627.638470764,261620.614777030,1327.023466654,-82.834196,-87.499289,-4.665093,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,314,0,0,0,0,1003
1.320000000,1.320000000,1320000,8008,2657,2872,2.141172161,2.314432234,gpio35,gpio34,1.940603316,1.956999557,437000.458316418,2182.504767741,321699.876454125,1634.610418743,262477.671594864,1332.707737911,320649.443970722,1627.638470764,261620.614777030,1327.023466654,-82.834196,-87.499289,-4.665093,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,314,0,0,0,0,1003
1.321000000,1.321000000,1321000,8009,2672,2875,2.153260073,2.316849817,gpio35,gpio34,1.940979563,1.957195818,439386.749712479,2323.424674884,321699.876454125,1634.610418743,262477.671594864,1332.707737911,320649.443970722,1627.638470764,261620.614777030,1327.023466654,-82.834196,-87.499289,-4.665093,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,314,0,0,0,0,1003
1.322000000,1.322000000,1322000,8010,2625,2774,2.115384615,2.235457875,gpio35,gpio34,1.941274041,1.957354007,343896.537198712,1872.713692889,321699.876454125,1634.610418743,262477.671594864,1332.707737911,320649.443970722,1627.638470764,261620.614777030,1327.023466654,-82.834196,-87.499289,-4.665093,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,314,0,0,0,0,1003
1.323000000,1.323000000,1323000,8011,2561,2642,2.063809524,2.129084249,gpio35,gpio34,1.941461851,1.957460462,219327.799068886,1260.270688377,321699.876454125,1634.610418743,262477.671594864,1332.707737911,320649.443970722,1627.638470764,261620.614777030,1327.023466654,-82.834196,-87.499289,-4.665093,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,314,0,0,0,0,1003
1.324000000,1.324000000,1324000,8012,2476,2460,1.995311355,1.982417582,gpio35,gpio34,1.941502807,1.957498313,47828.765437559,448.096750195,321699.876454125,1634.610418743,262477.671594864,1332.707737911,320649.443970722,1627.638470764,261620.614777030,1327.023466654,-82.834196,-87.499289,-4.665093,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,314,0,0,0,0,1003
1.325000000,1.325000000,1325000,8013,2390,2284,1.926007326,1.840586081,gpio35,gpio34,1.941401890,1.957466822,-117852.185451381,-372.805174843,321699.876454125,1634.610418743,262477.671594864,1332.707737911,320649.443970722,1627.638470764,261620.614777030,1327.023466654,-82.834196,-87.499289,-4.665093,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,314,0,0,0,0,1003
1.326000000,1.326000000,1326000,8014,2306,2139,1.858315018,1.723736264,gpio35,gpio34,1.941184225,1.957367670,-254193.439560860,-1173.805876368,321699.876454125,1634.610418743,262477.671594864,1332.707737911,320649.443970722,1627.638470764,261620.614777030,1327.023466654,-82.834196,-87.499289,-4.665093,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,314,0,0,0,0,1003
1.327000000,1.327000000,1327000,8015,2242,2015,1.806739927,1.623809524,gpio35,gpio34,1.940866850,1.957217042,-370635.309435585,-1783.202361310,321699.876454125,1634.610418743,262477.671594864,1332.707737911,320649.443970722,1627.638470764,261620.614777030,1327.023466654,-82.834196,-87.499289,-4.665093,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,314,0,0,0,0,1003
1.328000000,1.328000000,1328000,8016,2217,1962,1.786593407,1.581098901,gpio35,gpio34,1.940507082,1.957046419,-420142.830220159,-2019.923178800,321699.876454125,1634.610418743,262477.671594864,1332.707737911,320649.443970722,1627.638470764,261620.614777030,1327.023466654,-82.834196,-87.499289,-4.665093,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,314,0,0,0,0,1003
1.329000000,1.329000000,1329000,8017,2194,1942,1.768058608,1.564981685,gpio35,gpio34,1.940131557,1.956857431,-438544.633085791,-2237.326953885,321699.876454125,1634.610418743,262477.671594864,1332.707737911,320649.443970722,1627.638470764,261620.614777030,1327.023466654,-82.834196,-87.499289,-4.665093,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,314,0,0,0,0,1003
1.330000000,1.330000000,1330000,8018,2202,1989,1.774505495,1.602857143,gpio35,gpio34,1.939794282,1.956675079,-393874.516067452,-2158.768340578,321699.876454125,1634.610418743,262477.671594864,1332.707737911,320649.443970722,1627.638470764,261620.614777030,1327.023466654,-82.834196,-87.499289,-4.665093,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,314,0,0,0,0,1003
1.331000000,1.331000000,1331000,8019,2273,2125,1.831721612,1.712454212,gpio35,gpio34,1.939566942,1.956550126,-265491.410819587,-1479.258155861,321699.876454125,1634.610418743,262477.671594864,1332.707737911,320649.443970722,1627.638470764,261620.614777030,1327.023466654,-82.834196,-87.499289,-4.665093,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,314,0,0,0,0,1003
1.332000000,1.332000000,1332000,8020,2343,2291,1.888131868,1.846227106,gpio35,gpio34,1.939473602,1.956481707,-109003.770133192,-809.967642122,321699.876454125,1634.610418743,262477.671594864,1332.707737911,320649.443970722,1627.638470764,261620.614777030,1327.023466654,-82.834196,-87.499289,-4.665093,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,314,0,0,0,0,1003
1.333000000,1.333000000,1333000,8021,2435,2467,1.962271062,1.988058608,gpio35,gpio34,1.939522187,1.956487497,56738.355760443,68.537118573,311406.193636163,1584.366632090,254078.968033099,1291.743675473,311112.053172671,1582.223239945,253838.976321476,1289.996154924,-87.090893,-92.618669,-5.527776,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,315,1,0,0,0,1003
1.334000000,1.334000000,1334000,8022,2521,2638,2.031575092,2.125860806,gpio35,gpio34,1.939708526,1.956562584,217609.253104222,888.922409742,311406.193636163,1584.366632090,254078.968033099,1291.743675473,311112.053172671,1582.223239945,253838.976321476,1289.996154924,-87.090893,-92.618669,-5.527776,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,315,0,0,0,0,1003
1.335000000,1.335000000,1335000,8023,2601,2764,2.096043956,2.227399267,gpio35,gpio34,1.939996217,1.956702066,335969.901734989,1651.246350856,311406.193636163,1584.366632090,254078.968033099,1291.743675473,311112.053172671,1582.223239945,253838.976321476,1289.996154924,-87.090893,-92.618669,-5.527776,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,315,0,0,0,0,1003
1.336000000,1.336000000,1336000,8024,2629,2835,2.118608059,2.284615385,gpio35,gpio34,1.940340836,1.956863972,402451.839053530,1916.719606738,311406.193636163,1584.366632090,254078.968033099,1291.743675473,311112.053172671,1582.223239945,253838.976321476,1289.996154924,-87.090893,-92.618669,-5.527776,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,315,0,0,0,0,1003
1.337000000,1.337000000,1337000,8025,2666,2877,2.148424908,2.318461538,gpio35,gpio34,1.940718956,1.957055533,441575.473175767,2267.788836511,311406.193636163,1584.366632090,254078.968033099,1291.743675473,311112.053172671,1582.223239945,253838.976321476,1289.996154924,-87.090893,-92.618669,-5.527776,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,315,0,0,0,0,1003
1.338000000,1.338000000,1338000,8026,2670,2856,2.151648352,2.301538462,gpio35,gpio34,1.941079776,1.957250125,421370.854721946,2303.681690851,311406.193636163,1584.366632090,254078.968033099,1291.743675473,311112.053172671,1582.223239945,253838.976321476,1289.996154924,-87.090893,-92.618669,-5.527776,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,315,0,0,0,0,1003
1.339000000,1.339000000,1339000,8027,2607,2733,2.100879121,2.202417582,gpio35,gpio34,1.941341114,1.957393754,305194.517837731,1700.347879135,311406.193636163,1584.366632090,254078.968033099,1291.743675473,311112.053172671,1582.223239945,253838.976321476,1289.996154924,-87.090893,-92.618669,-5.527776,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,315,0,0,0,0,1003
1.340000000,1.340000000,1340000,8028,2529,2585,2.038021978,2.083150183,gpio35,gpio34,1.941482923,1.957474383,165606.925170584,954.514989320,311406.193636163,1584.366632090,254078.968033099,1291.743675473,311112.053172671,1582.223239945,253838.976321476,1289.996154924,-87.090893,-92.618669,-5.527776,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,315,0,0,0,0,1003
1.341000000,1.341000000,1341000,8029,2450,2401,1.974358974,1.934871795,gpio35,gpio34,1.941476312,1.957491267,-7720.582156429,199.887771602,311406.193636163,1584.366632090,254078.968033099,1291.743675473,311112.053172671,1582.223239945,253838.976321476,1289.996154924,-87.090893,-92.618669,-5.527776,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,315,0,0,0,0,1003
1.342000000,1.342000000,1342000,8030,2361,2229,1.902637363,1.796263736,gpio35,gpio34,1.941331099,1.957436413,-169581.594558605,-649.386426840,311406.193636163,1584.366632090,254078.968033099,1291.743675473,311112.053172671,1582.223239945,253838.976321476,1289.996154924,-87.090893,-92.618669,-5.527776,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,315,0,0,0,0,1003
1.343000000,1.343000000,1343000,8031,2284,2097,1.840586081,1.689890110,gpio35,gpio34,1.941079658,1.957319563,-293636.854556673,-1383.329421555,311406.193636163,1584.366632090,254078.968033099,1291.743675473,311112.053172671,1582.223239945,253838.976321476,1289.996154924,-87.090893,-92.618669,-5.527776,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,315,0,0,0,0,1003
1.344000000,1.344000000,1344000,8032,2226,1985,1.793846154,1.599633700,gpio35,gpio34,1.940738212,1.957156090,-398746.113598891,-1935.275418188,311406.193636163,1584.366632090,254078.968033099,1291.743675473,311112.053172671,1582.223239945,253838.976321476,1289.996154924,-87.090893,-92.618669,-5.527776,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,315,0,0,0,0,1003
1.345000000,1.345000000,1345000,8033,2204,1946,1.776117216,1.568205128,gpio35,gpio34,1.940365679,1.956975051,-435050.161592204,-2143.223680238,311406.193636163,1584.366632090,254078.968033099,1291.743675473,311112.053172671,1582.223239945,253838.976321476,1289.996154924,-87.090893,-92.618669,-5.527776,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,315,0,0,0,0,1003
1.346000000,1.346000000,1346000,8034,2192,1950,1.766446886,1.571428571,gpio35,gpio34,1.939996742,1.956784522,-430850.722291442,-2255.562386087,311406.193636163,1584.366632090,254078.968033099,1291.743675473,311112.053172671,1582.223239945,253838.976321476,1289.996154924,-87.090893,-92.618669,-5.527776,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,315,0,0,0,0,1003
1.347000000,1.347000000,1347000,8035,2235,2043,1.801098901,1.646373626,gpio35,gpio34,1.939703119,1.956628837,-342897.824083436,-1843.079909557,311406.193636163,1584.366632090,254078.968033099,1291.743675473,311112.053172671,1582.223239945,253838.976321476,1289.996154924,-87.090893,-92.618669,-5.527776,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,315,0,0,0,0,1003
1.348000000,1.348000000,1348000,8036,2297,2173,1.851062271,1.751135531,gpio35,gpio34,1.939514551,1.956523270,-220212.279236311,-1249.746860416,311406.193636163,1584.366632090,254078.968033099,1291.743675473,311112.053172671,1582.223239945,253838.976321476,1289.996154924,-87.090893,-92.618669,-5.527776,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,315,0,0,0,0,1003
1.349000000,1.349000000,1349000,8037,2377,2349,1.915531136,1.892967033,gpio35,gpio34,1.939468004,1.956482278,-54358.944833572,-485.284250032,311406.193636163,1584.366632090,254078.968033099,1291.743675473,311112.053172671,1582.223239945,253838.976321476,1289.996154924,-87.090893,-92.618669,-5.527776,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,315,0,0,0,0,1003
