host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.350000000,1.350000000,1350000,8038,2465,2523,1.986446886,2.033186813,gpio35,gpio34,1.939561723,1.956512243,109446.341665179,354.735184094,310265.044894735,1580.082580527,253147.895047013,1288.250862383,309939.697447366,1577.285053606,252882.441291215,1285.970021804,-79.713523,-84.917540,-5.204017,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,316,1,0,0,0,1003
1.351000000,1.351000000,1351000,8039,2540,2675,2.046886447,2.155677656,gpio35,gpio34,1.939777838,1.956602617,252383.682611993,1069.892508463,310265.044894735,1580.082580527,253147.895047013,1288.250862383,309939.697447366,1577.285053606,252882.441291215,1285.970021804,-79.713523,-84.917540,-5.204017,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,316,0,0,0,0,1003
1.352000000,1.352000000,1352000,8040,2618,2802,2.109743590,2.258021978,gpio35,gpio34,1.940096083,1.956755758,371650.654098044,1812.955157890,310265.044894735,1580.082580527,253147.895047013,1288.250862383,309939.697447366,1577.285053606,252882.441291215,1285.970021804,-79.713523,-84.917540,-5.204017,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,316,0,0,0,0,1003
1.353000000,1.353000000,1353000,8041,2645,2857,2.131501832,2.302344322,gpio35,gpio34,1.940458331,1.956930504,423039.354107541,2068.726544171,310265.044894735,1580.082580527,253147.895047013,1288.250862383,309939.697447366,1577.285053606,252882.441291215,1285.970021804,-79.713523,-84.917540,-5.204017,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,316,0,0,0,0,1003
1.354000000,1.354000000,1354000,8042,2669,2881,2.150842491,2.321684982,gpio35,gpio34,1.940839558,1.957124416,445202.649588456,2295.621676684,310265.044894735,1580.082580527,253147.895047013,1288.250862383,309939.697447366,1577.285053606,252882.441291215,1285.970021804,-79.713523,-84.917540,-5.204017,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,316,0,0,0,0,1003
1.355000000,1.355000000,1355000,8043,2661,2830,2.144395604,2.280586081,gpio35,gpio34,1.941179304,1.957311687,396761.485414444,2217.004768655,310265.044894735,1580.082580527,253147.895047013,1288.250862383,309939.697447366,1577.285053606,252882.441291215,1285.970021804,-79.713523,-84.917540,-5.204017,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,316,0,0,0,0,1003
1.356000000,1.356000000,1356000,8044,2580,2691,2.079120879,2.168571429,gpio35,gpio34,1.941406696,1.957433496,265552.201342854,1442.034739569,310265.044894735,1580.082580527,253147.895047013,1288.250862383,309939.697447366,1577.285053606,252882.441291215,1285.970021804,-79.713523,-84.917540,-5.204017,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,316,0,0,0,0,1003
1.357000000,1.357000000,1357000,8045,2505,2516,2.018681319,2.027545788,gpio35,gpio34,1.941492835,1.957494744,100594.624302802,725.080645276,310265.044894735,1580.082580527,253147.895047013,1288.250862383,309939.697447366,1577.285053606,252882.441291215,1285.970021804,-79.713523,-84.917540,-5.204017,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,316,0,0,0,0,1003
1.358000000,1.358000000,1358000,8046,2417,2342,1.947765568,1.887326007,gpio35,gpio34,1.941438668,1.957485015,-63256.897875418,-115.178585245,310265.044894735,1580.082580527,253147.895047013,1288.250862383,309939.697447366,1577.285053606,252882.441291215,1285.970021804,-79.713523,-84.917540,-5.204017,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,316,0,0,0,0,1003
1.359000000,1.359000000,1359000,8047,2333,2177,1.880073260,1.754358974,gpio35,gpio34,1.941251589,1.957407603,-218474.692968326,-916.436913360,310265.044894735,1580.082580527,253147.895047013,1288.250862383,309939.697447366,1577.285053606,252882.441291215,1285.970021804,-79.713523,-84.917540,-5.204017,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,316,0,0,0,0,1003
1.360000000,1.360000000,1360000,8048,2262,2055,1.822857143,1.656043956,gpio35,gpio34,1.940966381,1.957273053,-333070.087020058,-1592.871892824,310265.044894735,1580.082580527,253147.895047013,1288.250862383,309939.697447366,1577.285053606,252882.441291215,1285.970021804,-79.713523,-84.917540,-5.204017,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,316,0,0,0,0,1003
1.361000000,1.361000000,1361000,8049,2230,1984,1.797069597,1.598827839,gpio35,gpio34,1.940624243,1.957112849,-399554.924153315,-1896.564166340,310265.044894735,1580.082580527,253147.895047013,1288.250862383,309939.697447366,1577.285053606,252882.441291215,1285.970021804,-79.713523,-84.917540,-5.204017,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,316,0,0,0,0,1003
1.362000000,1.362000000,1362000,8050,2200,1941,1.772893773,1.564175824,gpio35,gpio34,1.940247794,1.956928630,-439622.552475245,-2180.872425995,310265.044894735,1580.082580527,253147.895047013,1288.250862383,309939.697447366,1577.285053606,252882.441291215,1285.970021804,-79.713523,-84.917540,-5.204017,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,316,0,0,0,0,1003
1.363000000,1.363000000,1363000,8051,2194,1962,1.768058608,1.581098901,gpio35,gpio34,1.939888645,1.956739760,-419419.886942124,-2235.932518334,310265.044894735,1580.082580527,253147.895047013,1288.250862383,309939.697447366,1577.285053606,252882.441291215,1285.970021804,-79.713523,-84.917540,-5.204017,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,316,0,0,0,0,1003
1.364000000,1.364000000,1364000,8052,2252,2080,1.814798535,1.676190476,gpio35,gpio34,1.939624947,1.956597819,-307950.987449652,-1680.367259761,310265.044894735,1580.082580527,253147.895047013,1288.250862383,309939.697447366,1577.285053606,252882.441291215,1285.970021804,-79.713523,-84.917540,-5.204017,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,316,0,0,0,0,1003
1.365000000,1.365000000,1365000,8053,2320,2222,1.869597070,1.790622711,gpio35,gpio34,1.939475945,1.956510818,-174007.222021650,-1029.955958506,310265.044894735,1580.082580527,253147.895047013,1288.250862383,309939.697447366,1577.285053606,252882.441291215,1285.970021804,-79.713523,-84.917540,-5.204017,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,316,0,0,0,0,1003
1.366000000,1.366000000,1366000,8054,2400,2409,1.934065934,1.941318681,gpio35,gpio34,1.939477788,1.956488373,2151.977456594,-265.713139024,310265.044894735,1580.082580527,253147.895047013,1288.250862383,309939.697447366,1577.285053606,252882.441291215,1285.970021804,-79.713523,-84.917540,-5.204017,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,316,0,0,0,0,1003
1.367000000,1.367000000,1367000,8055,2494,2583,2.009816850,2.081538462,gpio35,gpio34,1.939619848,1.956541702,165900.753033054,631.327688756,311130.319436372,1577.882105799,253853.879921743,1286.456802060,310727.429333573,1574.700309085,253525.158452351,1283.862663999,-72.654175,-78.178932,-5.524757,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,317,1,0,0,0,1003
1.368000000,1.368000000,1368000,8056,2575,2723,2.075091575,2.194358974,gpio35,gpio34,1.939874587,1.956660252,297488.472150988,1403.449385384,311130.319436372,1577.882105799,253853.879921743,1286.456802060,310727.429333573,1574.700309085,253525.158452351,1283.862663999,-72.654175,-78.178932,-5.524757,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,317,0,0,0,0,1003
1.369000000,1.369000000,1369000,8057,2632,2832,2.121025641,2.282197802,gpio35,gpio34,1.940216911,1.956824617,399770.587721234,1945.835101260,311130.319436372,1577.882105799,253853.879921743,1286.456802060,310727.429333573,1574.700309085,253525.158452351,1283.862663999,-72.654175,-78.178932,-5.524757,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,317,0,0,0,0,1003
1.370000000,1.370000000,1370000,8058,2660,2875,2.143589744,2.316849817,gpio35,gpio34,1.940593544,1.957011382,439838.000379595,2211.013768392,311130.319436372,1577.882105799,253853.879921743,1286.456802060,310727.429333573,1574.700309085,253525.158452351,1283.862663999,-72.654175,-78.178932,-5.524757,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,317,0,0,0,0,1003
1.371000000,1.371000000,1371000,8059,2672,2873,2.153260073,2.315238095,gpio35,gpio34,1.940968188,1.957207631,437515.967809631,2323.284684152,311130.319436372,1577.882105799,253853.879921743,1286.456802060,310727.429333573,1574.700309085,253525.158452351,1283.862663999,-72.654175,-78.178932,-5.524757,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,317,0,0,0,0,1003
1.372000000,1.372000000,1372000,8060,2625,2777,2.115384615,2.237875458,gpio35,gpio34,1.941265095,1.957365808,346733.112501729,1872.573842147,311130.319436372,1577.882105799,253853.879921743,1286.456802060,310727.429333573,1574.700309085,253525.158452351,1283.862663999,-72.654175,-78.178932,-5.524757,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,317,0,0,0,0,1003
1.373000000,1.373000000,1373000,8061,2557,2642,2.060586081,2.129084249,gpio35,gpio34,1.941452914,1.957469028,219338.245942223,1221.970334310,311130.319436372,1577.882105799,253853.879921743,1286.456802060,310727.429333573,1574.700309085,253525.158452351,1283.862663999,-72.654175,-78.178932,-5.524757,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,317,0,0,0,0,1003
1.374000000,1.374000000,1374000,8062,2478,2457,1.996923077,1.980000000,gpio35,gpio34,1.941491462,1.957508482,45015.910009644,467.075661246,311130.319436372,1577.882105799,253853.879921743,1286.456802060,310727.429333573,1574.700309085,253525.158452351,1283.862663999,-72.654175,-78.178932,-5.524757,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,317,0,0,0,0,1003
1.375000000,1.375000000,1375000,8063,2389,2285,1.925201465,1.841391941,gpio35,gpio34,1.941391362,1.957476175,-116897.838884697,-382.465725085,311130.319436372,1577.882105799,253853.879921743,1286.456802060,310727.429333573,1574.700309085,253525.158452351,1283.862663999,-72.654175,-78.178932,-5.524757,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,317,0,0,0,0,1003
1.376000000,1.376000000,1376000,8064,2307,2144,1.859120879,1.727765568,gpio35,gpio34,1.941177736,1.957377820,-249475.658201573,-1164.376444471,311130.319436372,1577.882105799,253853.879921743,1286.456802060,310727.429333573,1574.700309085,253525.158452351,1283.862663999,-72.654175,-78.178932,-5.524757,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,317,0,0,0,0,1003
1.377000000,1.377000000,1377000,8065,2243,2018,1.807545788,1.626227106,gpio35,gpio34,1.940862786,1.957227988,-367804.440427242,-1773.782358846,311130.319436372,1577.882105799,253853.879921743,1286.456802060,310727.429333573,1574.700309085,253525.158452351,1283.862663999,-72.654175,-78.178932,-5.524757,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,317,0,0,0,0,1003
1.378000000,1.378000000,1378000,8066,2219,1961,1.788205128,1.580293040,gpio35,gpio34,1.940502216,1.957058965,-421079.181219995,-2000.972435544,311130.319436372,1577.882105799,253853.879921743,1286.456802060,310727.429333573,1574.700309085,253525.158452351,1283.862663999,-72.654175,-78.178932,-5.524757,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,317,0,0,0,0,1003
1.379000000,1.379000000,1379000,8067,2193,1942,1.767252747,1.564981685,gpio35,gpio34,1.940126695,1.956869159,-438538.950449835,-2247.015643754,311130.319436372,1577.882105799,253853.879921743,1286.456802060,310727.429333573,1574.700309085,253525.158452351,1283.862663999,-72.654175,-78.178932,-5.524757,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,317,0,0,0,0,1003
1.380000000,1.380000000,1380000,8068,2199,1978,1.772087912,1.593992674,gpio35,gpio34,1.939780561,1.956684378,-404220.909246850,-2187.527663346,311130.319436372,1577.882105799,253853.879921743,1286.456802060,310727.429333573,1574.700309085,253525.158452351,1283.862663999,-72.654175,-78.178932,-5.524757,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,317,0,0,0,0,1003
1.381000000,1.381000000,1381000,8069,2269,2125,1.828498168,1.712454212,gpio35,gpio34,1.939553235,1.956556191,-265475.387473087,-1517.528880099,311130.319436372,1577.882105799,253853.879921743,1286.456802060,310727.429333573,1574.700309085,253525.158452351,1283.862663999,-72.654175,-78.178932,-5.524757,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,317,0,0,0,0,1003
1.382000000,1.382000000,1382000,8070,2350,2293,1.893772894,1.847838828,gpio35,gpio34,1.939461521,1.956493408,-107105.568240453,-743.258326901,311130.319436372,1577.882105799,253853.879921743,1286.456802060,310727.429333573,1574.700309085,253525.158452351,1283.862663999,-72.654175,-78.178932,-5.524757,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,317,0,0,0,0,1003
1.383000000,1.383000000,1383000,8071,2435,2468,1.962271062,1.988864469,gpio35,gpio34,1.939510924,1.956499186,57693.562166497,68.398598919,321833.316975488,1639.370823397,262586.546853784,1336.588924550,320766.363396859,1632.904463508,261716.010333519,1331.316862314,-75.810183,-80.594319,-4.784136,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,318,1,0,0,0,1003
1.384000000,1.384000000,1384000,8072,2522,2642,2.032380952,2.129084249,gpio35,gpio34,1.939700497,1.956575067,221386.796158248,898.324189402,321833.316975488,1639.370823397,262586.546853784,1336.588924550,320766.363396859,1632.904463508,261716.010333519,1331.316862314,-75.810183,-80.594319,-4.784136,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,318,0,0,0,0,1003
1.385000000,1.385000000,1385000,8073,2602,2766,2.096849817,2.229010989,gpio35,gpio34,1.939989807,1.956715342,337861.472676375,1660.638728736,321833.316975488,1639.370823397,262586.546853784,1336.588924550,320766.363396859,1632.904463508,261716.010333519,1331.316862314,-75.810183,-80.594319,-4.784136,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,318,0,0,0,0,1003
1.386000000,1.386000000,1386000,8074,2635,2838,2.123443223,2.287032967,gpio35,gpio34,1.940336850,1.956882070,405282.615708768,1973.803396211,321833.316975488,1639.370823397,262586.546853784,1336.588924550,320766.363396859,1632.904463508,261716.010333519,1331.316862314,-75.810183,-80.594319,-4.784136,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,318,0,0,0,0,1003
1.387000000,1.387000000,1387000,8075,2670,2880,2.151648352,2.320879121,gpio35,gpio34,1.940717393,1.957076836,444403.419054350,2305.735220606,321833.316975488,1639.370823397,262586.546853784,1336.588924550,320766.363396859,1632.904463508,261716.010333519,1331.316862314,-75.810183,-80.594319,-4.784136,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,318,0,0,0,0,1003
1.388000000,1.388000000,1388000,8076,2672,2858,2.153260073,2.303150183,gpio35,gpio34,1.941079826,1.957273020,423254.875369858,2322.509806974,321833.316975488,1639.370823397,262586.546853784,1336.588924550,320766.363396859,1632.904463508,261716.010333519,1331.316862314,-75.810183,-80.594319,-4.784136,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,318,0,0,0,0,1003
1.389000000,1.389000000,1389000,8077,2610,2738,2.103296703,2.206446886,gpio35,gpio34,1.941345193,1.957419043,309899.946319372,1728.697327936,321833.316975488,1639.370823397,262586.546853784,1336.588924550,320766.363396859,1632.904463508,261716.010333519,1331.316862314,-75.810183,-80.594319,-4.784136,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,318,0,0,0,0,1003
1.390000000,1.390000000,1390000,8078,2534,2588,2.042051282,2.085567766,gpio35,gpio34,1.941489415,1.957503676,168425.453654159,1001.916410261,321833.316975488,1639.370823397,262586.546853784,1336.588924550,320766.363396859,1632.904463508,261716.010333519,1331.316862314,-75.810183,-80.594319,-4.784136,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,318,0,0,0,0,1003
1.391000000,1.391000000,1391000,8079,2450,2403,1.974358974,1.936483516,gpio35,gpio34,1.941484409,1.957520531,-5845.969486131,199.540987151,321833.316975488,1639.370823397,262586.546853784,1336.588924550,320766.363396859,1632.904463508,261716.010333519,1331.316862314,-75.810183,-80.594319,-4.784136,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,318,0,0,0,0,1003
1.392000000,1.392000000,1392000,8080,2355,2227,1.897802198,1.794652015,gpio35,gpio34,1.941337577,1.957460813,-171473.245640147,-706.973829271,321833.316975488,1639.370823397,262586.546853784,1336.588924550,320766.363396859,1632.904463508,261716.010333519,1331.316862314,-75.810183,-80.594319,-4.784136,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,318,0,0,0,0,1003
1.393000000,1.393000000,1393000,8081,2286,2095,1.842197802,1.688278388,gpio35,gpio34,1.941084518,1.957345550,-295526.613987134,-1364.537950230,321833.316975488,1639.370823397,262586.546853784,1336.588924550,320766.363396859,1632.904463508,261716.010333519,1331.316862314,-75.810183,-80.594319,-4.784136,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,318,0,0,0,0,1003
1.394000000,1.394000000,1394000,8082,2225,1990,1.793040293,1.603663004,gpio35,gpio34,1.940747096,1.957181244,-394046.302276373,-1945.123220717,321833.316975488,1639.370823397,262586.546853784,1336.588924550,320766.363396859,1632.904463508,261716.010333519,1331.316862314,-75.810183,-80.594319,-4.784136,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,318,0,0,0,0,1003
1.395000000,1.395000000,1395000,8083,2206,1947,1.777728938,1.569010989,gpio35,gpio34,1.940375360,1.957001792,-434119.439220179,-2124.441152583,321833.316975488,1639.370823397,262586.546853784,1336.588924550,320766.363396859,1632.904463508,261716.010333519,1331.316862314,-75.810183,-80.594319,-4.784136,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,318,0,0,0,0,1003
1.396000000,1.396000000,1396000,8084,2192,1948,1.766446886,1.569816850,gpio35,gpio34,1.940004802,1.956811237,-432744.222496166,-2255.878962547,321833.316975488,1639.370823397,262586.546853784,1336.588924550,320766.363396859,1632.904463508,261716.010333519,1331.316862314,-75.810183,-80.594319,-4.784136,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,318,0,0,0,0,1003
1.397000000,1.397000000,1397000,8085,2232,2040,1.798681319,1.643956044,gpio35,gpio34,1.939708753,1.956653107,-345730.528072748,-1872.016651823,321833.316975488,1639.370823397,262586.546853784,1336.588924550,320766.363396859,1632.904463508,261716.010333519,1331.316862314,-75.810183,-80.594319,-4.784136,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,318,0,0,0,0,1003
1.398000000,1.398000000,1398000,8086,2297,2172,1.851062271,1.750329670,gpio35,gpio34,1.939519374,1.956547516,-221159.955952049,-1250.034183558,321833.316975488,1639.370823397,262586.546853784,1336.588924550,320766.363396859,1632.904463508,261716.010333519,1331.316862314,-75.810183,-80.594319,-4.784136,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,318,0,0,0,0,1003
1.399000000,1.399000000,1399000,8087,2361,2350,1.902637363,1.893772894,gpio35,gpio34,1.939473627,1.956493606,-53423.479303009,-638.213858556,321833.316975488,1639.370823397,262586.546853784,1336.588924550,320766.363396859,1632.904463508,261716.010333519,1331.316862314,-75.810183,-80.594319,-4.784136,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,318,0,0,0,0,1003
