host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.400000000,1.400000000,1400000,8088,2466,2524,1.987252747,2.033992674,gpio35,gpio34,1.939568146,1.956524365,110380.871730211,364.141238678,311623.603241816,1598.338637615,254256.354383704,1303.135135887,311299.184198118,1595.948644098,253991.658120374,1301.186559751,-79.775708,-85.372758,-5.597050,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,319,1,0,0,0,1003
1.401000000,1.401000000,1401000,8089,2545,2671,2.050915751,2.152454212,gpio35,gpio34,1.939781032,1.956618757,248611.791722997,1117.449800169,311623.603241816,1598.338637615,254256.354383704,1303.135135887,311299.184198118,1595.948644098,253991.658120374,1301.186559751,-79.775708,-85.372758,-5.597050,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,319,0,0,0,0,1003
1.402000000,1.402000000,1402000,8090,2619,2799,2.110549451,2.255604396,gpio35,gpio34,1.940096856,1.956772687,368823.632384730,1822.304249128,311623.603241816,1598.338637615,254256.354383704,1303.135135887,311299.184198118,1595.948644098,253991.658120374,1301.186559751,-79.775708,-85.372758,-5.597050,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,319,0,0,0,0,1003
1.403000000,1.403000000,1403000,8091,2645,2857,2.131501832,2.302344322,gpio35,gpio34,1.940459103,1.956947417,423038.451270317,2068.526125524,311623.603241816,1598.338637615,254256.354383704,1303.135135887,311299.184198118,1595.948644098,253991.658120374,1301.186559751,-79.775708,-85.372758,-5.597050,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,319,0,0,0,0,1003
1.404000000,1.404000000,1404000,8092,2670,2882,2.151648352,2.322490842,gpio35,gpio34,1.940841135,1.957142117,446142.844938863,2304.961619249,311623.603241816,1598.338637615,254256.354383704,1303.135135887,311299.184198118,1595.948644098,253991.658120374,1301.186559751,-79.775708,-85.372758,-5.597050,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,319,0,0,0,0,1003
1.405000000,1.405000000,1405000,8093,2660,2834,2.143589744,2.283809524,gpio35,gpio34,1.941184103,1.957328565,400524.032423878,2207.255049690,311623.603241816,1598.338637615,254256.354383704,1303.135135887,311299.184198118,1595.948644098,253991.658120374,1301.186559751,-79.775708,-85.372758,-5.597050,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,319,0,0,0,0,1003
1.406000000,1.406000000,1406000,8094,2582,2693,2.080732601,2.170183150,gpio35,gpio34,1.941413102,1.957451969,267428.791235694,1460.915252704,311623.603241816,1598.338637615,254256.354383704,1303.135135887,311299.184198118,1595.948644098,253991.658120374,1301.186559751,-79.775708,-85.372758,-5.597050,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,319,0,0,0,0,1003
1.407000000,1.407000000,1407000,8095,2505,2515,2.018681319,2.026739927,gpio35,gpio34,1.941498429,1.957513198,99646.045751370,724.861956310,311623.603241816,1598.338637615,254256.354383704,1303.135135887,311299.184198118,1595.948644098,253991.658120374,1301.186559751,-79.775708,-85.372758,-5.597050,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,319,0,0,0,0,1003
1.408000000,1.408000000,1408000,8096,2418,2340,1.948571429,1.885714286,gpio35,gpio34,1.941442645,1.957504257,-65145.625133091,-105.856894728,311623.603241816,1598.338637615,254256.354383704,1303.135135887,311299.184198118,1595.948644098,253991.658120374,1301.186559751,-79.775708,-85.372758,-5.597050,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,319,0,0,0,0,1003
1.409000000,1.409000000,1409000,8097,2336,2178,1.882490842,1.755164835,gpio35,gpio34,1.941256367,1.957429243,-217538.239644363,-888.044222945,311623.603241816,1598.338637615,254256.354383704,1303.135135887,311299.184198118,1595.948644098,253991.658120374,1301.186559751,-79.775708,-85.372758,-5.597050,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,319,0,0,0,0,1003
1.410000000,1.410000000,1410000,8098,2262,2056,1.822857143,1.656849817,gpio35,gpio34,1.940971961,1.957294671,-332134.570149419,-1593.128077481,311623.603241816,1598.338637615,254256.354383704,1303.135135887,311299.184198118,1595.948644098,253991.658120374,1301.186559751,-79.775708,-85.372758,-5.597050,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,319,0,0,0,0,1003
1.411000000,1.411000000,1411000,8099,2231,1984,1.797875458,1.598827839,gpio35,gpio34,1.940629817,1.957135252,-399561.440084339,-1887.279934019,311623.603241816,1598.338637615,254256.354383704,1303.135135887,311299.184198118,1595.948644098,253991.658120374,1301.186559751,-79.775708,-85.372758,-5.597050,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,319,0,0,0,0,1003
1.412000000,1.412000000,1412000,8100,2197,1940,1.770476190,1.563369963,gpio35,gpio34,1.940252557,1.956948593,-440570.159175130,-2209.758121083,311623.603241816,1598.338637615,254256.354383704,1303.135135887,311299.184198118,1595.948644098,253991.658120374,1301.186559751,-79.775708,-85.372758,-5.597050,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,319,0,0,0,0,1003
1.413000000,1.413000000,1413000,8101,2194,1967,1.768058608,1.585128205,gpio35,gpio34,1.939897432,1.956759703,-414719.962326554,-2236.168845344,311623.603241816,1598.338637615,254256.354383704,1303.135135887,311299.184198118,1595.948644098,253991.658120374,1301.186559751,-79.775708,-85.372758,-5.597050,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,319,0,0,0,0,1003
1.414000000,1.414000000,1414000,8102,2254,2085,1.816410256,1.680219780,gpio35,gpio34,1.939637755,1.956619353,-303255.762758698,-1661.523028856,311623.603241816,1598.338637615,254256.354383704,1303.135135887,311299.184198118,1595.948644098,253991.658120374,1301.186559751,-79.775708,-85.372758,-5.597050,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,319,0,0,0,0,1003
1.415000000,1.415000000,1415000,8103,2321,2226,1.870402930,1.793846154,gpio35,gpio34,1.939491963,1.956533137,-170257.789840179,-1020.670732626,311623.603241816,1598.338637615,254256.354383704,1303.135135887,311299.184198118,1595.948644098,253991.658120374,1301.186559751,-79.775708,-85.372758,-5.597050,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,319,0,0,0,0,1003
1.416000000,1.416000000,1416000,8104,2406,2408,1.938901099,1.940512821,gpio35,gpio34,1.939492984,1.956515505,1192.173781920,-208.736394399,311623.603241816,1598.338637615,254256.354383704,1303.135135887,311299.184198118,1595.948644098,253991.658120374,1301.186559751,-79.775708,-85.372758,-5.597050,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,319,0,0,0,0,1003
1.417000000,1.417000000,1417000,8105,2492,2584,2.008205128,2.082344322,gpio35,gpio34,1.939635835,1.956567195,166824.103731640,611.926170283,310452.426576879,1580.294061677,253300.781358848,1288.423284241,309994.881392209,1577.146545960,252927.466342239,1285.857095684,-72.630139,-77.929615,-5.299476,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,320,1,0,0,0,1003
1.418000000,1.418000000,1418000,8106,2564,2722,2.066227106,2.193553114,gpio35,gpio34,1.939889753,1.956676855,296528.704929291,1298.205821284,310452.426576879,1580.294061677,253300.781358848,1288.423284241,309994.881392209,1577.146545960,252927.466342239,1285.857095684,-72.630139,-77.929615,-5.299476,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,320,0,0,0,0,1003
1.419000000,1.419000000,1419000,8107,2636,2832,2.124249084,2.282197802,gpio35,gpio34,1.940232061,1.956844427,399752.877551551,1983.799192634,310452.426576879,1580.294061677,253300.781358848,1288.423284241,309994.881392209,1577.146545960,252927.466342239,1285.857095684,-72.630139,-77.929615,-5.299476,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,320,0,0,0,0,1003
1.420000000,1.420000000,1420000,8108,2657,2875,2.141172161,2.316849817,gpio35,gpio34,1.940608678,1.957028755,439820.307920082,2182.158770116,310452.426576879,1580.294061677,253300.781358848,1288.423284241,309994.881392209,1577.146545960,252927.466342239,1285.857095684,-72.630139,-77.929615,-5.299476,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,320,0,0,0,0,1003
1.421000000,1.421000000,1421000,8109,2671,2871,2.152454212,2.313626374,gpio35,gpio34,1.940981696,1.957224180,435616.098472991,2313.538862463,310452.426576879,1580.294061677,253300.781358848,1288.423284241,309994.881392209,1577.146545960,252927.466342239,1285.857095684,-72.630139,-77.929615,-5.299476,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,320,0,0,0,0,1003
1.422000000,1.422000000,1422000,8110,2624,2775,2.114578755,2.236263736,gpio35,gpio34,1.941276978,1.957381535,344835.143034427,1862.837766280,310452.426576879,1580.294061677,253300.781358848,1288.423284241,309994.881392209,1577.146545960,252927.466342239,1285.857095684,-72.630139,-77.929615,-5.299476,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,320,0,0,0,0,1003
1.423000000,1.423000000,1423000,8111,2557,2646,2.060586081,2.132307692,gpio35,gpio34,1.941468009,1.957484739,223088.758153144,1221.784155313,310452.426576879,1580.294061677,253300.781358848,1288.423284241,309994.881392209,1577.146545960,252927.466342239,1285.857095684,-72.630139,-77.929615,-5.299476,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,320,0,0,0,0,1003
1.424000000,1.424000000,1424000,8112,2476,2457,1.995311355,1.980000000,gpio35,gpio34,1.941506541,1.957522566,44998.282569184,447.809346840,310452.426576879,1580.294061677,253300.781358848,1288.423284241,309994.881392209,1577.146545960,252927.466342239,1285.857095684,-72.630139,-77.929615,-5.299476,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,320,0,0,0,0,1003
1.425000000,1.425000000,1425000,8113,2389,2283,1.925201465,1.839780220,gpio35,gpio34,1.941404815,1.957490245,-118797.643267302,-382.632451589,310452.426576879,1580.294061677,253300.781358848,1288.423284241,309994.881392209,1577.146545960,252927.466342239,1285.857095684,-72.630139,-77.929615,-5.299476,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,320,0,0,0,0,1003
1.426000000,1.426000000,1426000,8114,2306,2141,1.858315018,1.725347985,gpio35,gpio34,1.941188758,1.957391069,-252314.660064588,-1174.083165043,310452.426576879,1580.294061677,253300.781358848,1288.423284241,309994.881392209,1577.146545960,252927.466342239,1285.857095684,-72.630139,-77.929615,-5.299476,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,320,0,0,0,0,1003
1.427000000,1.427000000,1427000,8115,2240,2010,1.805128205,1.619780220,gpio35,gpio34,1.940867349,1.957238807,-375346.089712358,-1802.559694285,310452.426576879,1580.294061677,253300.781358848,1288.423284241,309994.881392209,1577.146545960,252927.466342239,1285.857095684,-72.630139,-77.929615,-5.299476,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,320,0,0,0,0,1003
1.428000000,1.428000000,1428000,8116,2219,1962,1.788205128,1.581098901,gpio35,gpio34,1.940507581,1.957069773,-420143.413292691,-2001.100511266,310452.426576879,1580.294061677,253300.781358848,1288.423284241,309994.881392209,1577.146545960,252927.466342239,1285.857095684,-72.630139,-77.929615,-5.299476,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,320,0,0,0,0,1003
1.429000000,1.429000000,1429000,8117,2193,1942,1.767252747,1.564981685,gpio35,gpio34,1.940132055,1.956879956,-438545.215575251,-2247.143591399,310452.426576879,1580.294061677,253300.781358848,1288.423284241,309994.881392209,1577.146545960,252927.466342239,1285.857095684,-72.630139,-77.929615,-5.299476,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,320,0,0,0,0,1003
1.430000000,1.430000000,1430000,8118,2202,1989,1.774505495,1.602857143,gpio35,gpio34,1.939794780,1.956697581,-393875.097974423,-2159.035000662,310452.426576879,1580.294061677,253300.781358848,1288.423284241,309994.881392209,1577.146545960,252927.466342239,1285.857095684,-72.630139,-77.929615,-5.299476,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,320,0,0,0,0,1003
1.431000000,1.431000000,1431000,8119,2276,2125,1.834139194,1.712454212,gpio35,gpio34,1.939567439,1.956575023,-265491.992144650,-1450.904066902,310452.426576879,1580.294061677,253300.781358848,1288.423284241,309994.881392209,1577.146545960,252927.466342239,1285.857095684,-72.630139,-77.929615,-5.299476,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,320,0,0,0,0,1003
1.432000000,1.432000000,1432000,8120,2351,2295,1.894578755,1.849450549,gpio35,gpio34,1.939477322,1.956513027,-105239.961737760,-733.941103281,310452.426576879,1580.294061677,253300.781358848,1288.423284241,309994.881392209,1577.146545960,252927.466342239,1285.857095684,-72.630139,-77.929615,-5.299476,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,320,0,0,0,0,1003
1.433000000,1.433000000,1433000,8121,2436,2467,1.963076923,1.988058608,gpio35,gpio34,1.939525904,1.956519591,56734.011208310,77.706505316,321487.909010999,1628.004274024,262304.725551058,1327.321708259,320533.493034790,1622.773924315,261526.009419956,1323.057372580,-75.583183,-80.481337,-4.898154,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,321,1,0,0,0,1003
1.434000000,1.434000000,1434000,8122,2522,2636,2.032380952,2.124249084,gpio35,gpio34,1.939710627,1.956595452,215722.718327056,898.082627098,321487.909010999,1628.004274024,262304.725551058,1327.321708259,320533.493034790,1622.773924315,261526.009419956,1323.057372580,-75.583183,-80.481337,-4.898154,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,321,0,0,0,0,1003
1.435000000,1.435000000,1435000,8123,2598,2762,2.093626374,2.225787546,gpio35,gpio34,1.939996704,1.956732483,334085.253492600,1622.236764818,321487.909010999,1628.004274024,262304.725551058,1327.321708259,320533.493034790,1622.773924315,261526.009419956,1323.057372580,-75.583183,-80.481337,-4.898154,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,321,0,0,0,0,1003
1.436000000,1.436000000,1436000,8124,2630,2834,2.119413919,2.283809524,gpio35,gpio34,1.940340517,1.956895164,401510.172744176,1925.899673463,321487.909010999,1628.004274024,262304.725551058,1327.321708259,320533.493034790,1622.773924315,261526.009419956,1323.057372580,-75.583183,-80.481337,-4.898154,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,321,0,0,0,0,1003
1.437000000,1.437000000,1437000,8125,2669,2879,2.150842491,2.320073260,gpio35,gpio34,1.940720249,1.957089112,443458.040387100,2296.040044757,321487.909010999,1628.004274024,262304.725551058,1327.321708259,320533.493034790,1622.773924315,261526.009419956,1323.057372580,-75.583183,-80.481337,-4.898154,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,321,0,0,0,0,1003
1.438000000,1.438000000,1438000,8126,2668,2854,2.150036630,2.299926740,gpio35,gpio34,1.941079456,1.957282059,419487.150226897,2284.203843919,321487.909010999,1628.004274024,262304.725551058,1327.321708259,320533.493034790,1622.773924315,261526.009419956,1323.057372580,-75.583183,-80.481337,-4.898154,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,321,0,0,0,0,1003
1.439000000,1.439000000,1439000,8127,2607,2735,2.100879121,2.204029304,gpio35,gpio34,1.941342406,1.957425656,307077.086186348,1699.969831638,321487.909010999,1628.004274024,262304.725551058,1327.321708259,320533.493034790,1622.773924315,261526.009419956,1323.057372580,-75.583183,-80.481337,-4.898154,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,321,0,0,0,0,1003
1.440000000,1.440000000,1440000,8128,2532,2586,2.040439560,2.083956044,gpio35,gpio34,1.941485019,1.957508670,166546.513666060,982.757802253,321487.909010999,1628.004274024,262304.725551058,1327.321708259,320533.493034790,1622.773924315,261526.009419956,1323.057372580,-75.583183,-80.481337,-4.898154,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,321,0,0,0,0,1003
1.441000000,1.441000000,1441000,8129,2448,2401,1.972747253,1.934871795,gpio35,gpio34,1.941478406,1.957523909,-7723.030534242,180.401537751,321487.909010999,1628.004274024,262304.725551058,1327.321708259,320533.493034790,1622.773924315,261526.009419956,1323.057372580,-75.583183,-80.481337,-4.898154,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,321,0,0,0,0,1003
1.442000000,1.442000000,1442000,8130,2362,2226,1.903443223,1.793846154,gpio35,gpio34,1.941330774,1.957469828,-172407.332342418,-640.232692075,321487.909010999,1628.004274024,262304.725551058,1327.321708259,320533.493034790,1622.773924315,261526.009419956,1323.057372580,-75.583183,-80.481337,-4.898154,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,321,0,0,0,0,1003
1.443000000,1.443000000,1443000,8131,2283,2094,1.839780220,1.687472527,gpio35,gpio34,1.941076916,1.957352138,-296459.766602702,-1393.265162112,321487.909010999,1628.004274024,262304.725551058,1327.321708259,320533.493034790,1622.773924315,261526.009419956,1323.057372580,-75.583183,-80.481337,-4.898154,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,321,0,0,0,0,1003
1.444000000,1.444000000,1444000,8132,2226,1987,1.793846154,1.601245421,gpio35,gpio34,1.940737084,1.957188632,-396860.716308910,-1935.661062211,321487.909010999,1628.004274024,262304.725551058,1327.321708259,320533.493034790,1622.773924315,261526.009419956,1323.057372580,-75.583183,-80.481337,-4.898154,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,321,0,0,0,0,1003
1.445000000,1.445000000,1445000,8133,2204,1948,1.776117216,1.569816850,gpio35,gpio34,1.940366164,1.957007561,-433166.649699514,-2143.608938617,321487.909010999,1628.004274024,262304.725551058,1327.321708259,320533.493034790,1622.773924315,261526.009419956,1323.057372580,-75.583183,-80.481337,-4.898154,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,321,0,0,0,0,1003
1.446000000,1.446000000,1446000,8134,2190,1948,1.764835165,1.569816850,gpio35,gpio34,1.939995615,1.956815389,-432733.483049814,-2275.027580795,321487.909010999,1628.004274024,262304.725551058,1327.321708259,320533.493034790,1622.773924315,261526.009419956,1323.057372580,-75.583183,-80.481337,-4.898154,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,321,0,0,0,0,1003
1.447000000,1.447000000,1447000,8135,2232,2039,1.798681319,1.643150183,gpio35,gpio34,1.939698769,1.956657255,-346660.896650635,-1872.065799865,321487.909010999,1628.004274024,262304.725551058,1327.321708259,320533.493034790,1622.773924315,261526.009419956,1323.057372580,-75.583183,-80.481337,-4.898154,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,321,0,0,0,0,1003
1.448000000,1.448000000,1448000,8136,2291,2171,1.846227106,1.749523810,gpio35,gpio34,1.939508594,1.956546824,-222089.394161358,-1307.324247216,321487.909010999,1628.004274024,262304.725551058,1327.321708259,320533.493034790,1622.773924315,261526.009419956,1323.057372580,-75.583183,-80.481337,-4.898154,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,321,0,0,0,0,1003
1.449000000,1.449000000,1449000,8137,2375,2350,1.913919414,1.893772894,gpio35,gpio34,1.939462859,1.956504197,-53410.890789317,-504.643416269,321487.909010999,1628.004274024,262304.725551058,1327.321708259,320533.493034790,1622.773924315,261526.009419956,1323.057372580,-75.583183,-80.481337,-4.898154,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,321,0,0,0,0,1003
