host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.450000000,1.450000000,1450000,8138,2464,2524,1.985641026,2.033992674,gpio35,gpio34,1.939557388,1.956533334,110393.447655390,344.935537817,310563.961737084,1587.970324347,253391.783846863,1294.681787516,310222.947341657,1585.694411114,253113.547294588,1292.826221724,-79.779943,-85.161371,-5.381428,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,322,1,0,0,0,1003
1.451000000,1.451000000,1451000,8139,2544,2672,2.050109890,2.153260073,gpio35,gpio34,1.939771091,1.956626910,249565.452357043,1107.803465803,310563.961737084,1587.970324347,253391.783846863,1294.681787516,310222.947341657,1585.694411114,253113.547294588,1292.826221724,-79.779943,-85.161371,-5.381428,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,322,0,0,0,0,1003
1.452000000,1.452000000,1452000,8140,2616,2800,2.108131868,2.256410256,gpio35,gpio34,1.940087730,1.956778415,369776.339358143,1793.587239508,310563.961737084,1587.970324347,253391.783846863,1294.681787516,310222.947341657,1585.694411114,253113.547294588,1292.826221724,-79.779943,-85.161371,-5.381428,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,322,0,0,0,0,1003
1.453000000,1.453000000,1453000,8141,2644,2859,2.130695971,2.303956044,gpio35,gpio34,1.940451598,1.956952333,424931.302821549,2058.918154502,310563.961737084,1587.970324347,253391.783846863,1294.681787516,310222.947341657,1585.694411114,253113.547294588,1292.826221724,-79.779943,-85.161371,-5.381428,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,322,0,0,0,0,1003
1.454000000,1.454000000,1454000,8142,2671,2872,2.152454212,2.314432234,gpio35,gpio34,1.940825579,1.957147835,436740.636221032,2314.443577787,310563.961737084,1587.970324347,253391.783846863,1294.681787516,310222.947341657,1585.694411114,253113.547294588,1292.826221724,-79.779943,-85.161371,-5.381428,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,322,0,0,0,0,1003
1.455000000,1.455000000,1455000,8143,2661,2833,2.144395604,2.283003663,gpio35,gpio34,1.941167757,1.957335083,399601.101477899,2216.727526268,310563.961737084,1587.970324347,253391.783846863,1294.681787516,310222.947341657,1585.694411114,253113.547294588,1292.826221724,-79.779943,-85.161371,-5.381428,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,322,0,0,0,0,1003
1.456000000,1.456000000,1456000,8144,2581,2689,2.079926740,2.166959707,gpio35,gpio34,1.941393549,1.957457674,263683.491366282,1451.297935219,310563.961737084,1587.970324347,253391.783846863,1294.681787516,310222.947341657,1585.694411114,253113.547294588,1292.826221724,-79.779943,-85.161371,-5.381428,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,322,0,0,0,0,1003
1.457000000,1.457000000,1457000,8145,2502,2516,2.016263736,2.027545788,gpio35,gpio34,1.941479701,1.957516480,100609.977605792,696.173934554,310563.961737084,1587.970324347,253391.783846863,1294.681787516,310222.947341657,1585.694411114,253113.547294588,1292.826221724,-79.779943,-85.161371,-5.381428,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,322,0,0,0,0,1003
1.458000000,1.458000000,1458000,8146,2418,2340,1.948571429,1.885714286,gpio35,gpio34,1.941423936,1.957507535,-65123.754495317,-105.895746080,310563.961737084,1587.970324347,253391.783846863,1294.681787516,310222.947341657,1585.694411114,253113.547294588,1292.826221724,-79.779943,-85.161371,-5.381428,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,322,0,0,0,0,1003
1.459000000,1.459000000,1459000,8147,2333,2177,1.880073260,1.754358974,gpio35,gpio34,1.941236871,1.957430101,-218457.488162019,-916.703517828,310563.961737084,1587.970324347,253391.783846863,1294.681787516,310222.947341657,1585.694411114,253113.547294588,1292.826221724,-79.779943,-85.161371,-5.381428,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,322,0,0,0,0,1003
1.460000000,1.460000000,1460000,8148,2260,2053,1.821245421,1.654432234,gpio35,gpio34,1.940950066,1.957293916,-334935.093988143,-1612.218552276,310563.961737084,1587.970324347,253391.783846863,1294.681787516,310222.947341657,1585.694411114,253113.547294588,1292.826221724,-79.779943,-85.161371,-5.381428,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,322,0,0,0,0,1003
1.461000000,1.461000000,1461000,8149,2231,1982,1.797875458,1.597216117,gpio35,gpio34,1.940606332,1.957134498,-401418.066114431,-1887.270996751,310563.961737084,1587.970324347,253391.783846863,1294.681787516,310222.947341657,1585.694411114,253113.547294588,1292.826221724,-79.779943,-85.161371,-5.381428,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,322,0,0,0,0,1003
1.462000000,1.462000000,1462000,8150,2197,1941,1.770476190,1.564175824,gpio35,gpio34,1.940229902,1.956947839,-439601.636724815,-2209.749192751,310563.961737084,1587.970324347,253391.783846863,1294.681787516,310222.947341657,1585.694411114,253113.547294588,1292.826221724,-79.779943,-85.161371,-5.381428,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,322,0,0,0,0,1003
1.463000000,1.463000000,1463000,8151,2194,1967,1.768058608,1.585128205,gpio35,gpio34,1.939874800,1.956758950,-414693.505683481,-2236.159925941,310563.961737084,1587.970324347,253391.783846863,1294.681787516,310222.947341657,1585.694411114,253113.547294588,1292.826221724,-79.779943,-85.161371,-5.381428,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,322,0,0,0,0,1003
1.464000000,1.464000000,1464000,8152,2253,2088,1.815604396,1.682637363,gpio35,gpio34,1.939617563,1.956617796,-300406.040717890,-1671.054279166,310563.961737084,1587.970324347,253391.783846863,1294.681787516,310222.947341657,1585.694411114,253113.547294588,1292.826221724,-79.779943,-85.161371,-5.381428,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,322,0,0,0,0,1003
1.465000000,1.465000000,1465000,8153,2320,2226,1.869597070,1.793846154,gpio35,gpio34,1.939471791,1.956530775,-170234.209375790,-1030.192451686,310563.961737084,1587.970324347,253391.783846863,1294.681787516,310222.947341657,1585.694411114,253113.547294588,1292.826221724,-79.779943,-85.161371,-5.381428,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,322,0,0,0,0,1003
1.466000000,1.466000000,1466000,8154,2403,2408,1.936483516,1.940512821,gpio35,gpio34,1.939472832,1.956510728,1215.730665844,-237.328913329,310563.961737084,1587.970324347,253391.783846863,1294.681787516,310222.947341657,1585.694411114,253113.547294588,1292.826221724,-79.779943,-85.161371,-5.381428,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,322,0,0,0,0,1003
1.467000000,1.467000000,1467000,8155,2488,2581,2.004981685,2.079926740,gpio35,gpio34,1.939613286,1.956559199,164024.345204303,573.822083078,309798.185820037,1580.577116846,252766.980748132,1288.654060828,309382.370472782,1577.220083611,252427.713461604,1285.917051375,-72.454115,-77.988121,-5.534006,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,323,1,0,0,0,1003
1.468000000,1.468000000,1468000,8156,2569,2724,2.070256410,2.195164835,gpio35,gpio34,1.939868838,1.956672896,298437.232584444,1346.001285313,309798.185820037,1580.577116846,252766.980748132,1288.654060828,309382.370472782,1577.220083611,252427.713461604,1285.917051375,-72.454115,-77.988121,-5.534006,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,323,0,0,0,0,1003
1.469000000,1.469000000,1469000,8157,2632,2832,2.121025641,2.282197802,gpio35,gpio34,1.940211167,1.956837249,399777.302109463,1945.685414052,309798.185820037,1580.577116846,252766.980748132,1288.654060828,309382.370472782,1577.220083611,252427.713461604,1285.917051375,-72.454115,-77.988121,-5.534006,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,323,0,0,0,0,1003
1.470000000,1.470000000,1470000,8158,2657,2873,2.141172161,2.315238095,gpio35,gpio34,1.940586194,1.957021584,437962.513483852,2182.243748490,309798.185820037,1580.577116846,252766.980748132,1288.654060828,309382.370472782,1577.220083611,252427.713461604,1285.917051375,-72.454115,-77.988121,-5.534006,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,323,0,0,0,0,1003
1.471000000,1.471000000,1471000,8159,2671,2876,2.152454212,2.317655678,gpio35,gpio34,1.940963263,1.957217016,440347.842824745,2313.623755858,309798.185820037,1580.577116846,252766.980748132,1288.654060828,309382.370472782,1577.220083611,252427.713461604,1285.917051375,-72.454115,-77.988121,-5.534006,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,323,0,0,0,0,1003
1.472000000,1.472000000,1472000,8160,2625,2779,2.115384615,2.239487179,gpio35,gpio34,1.941261787,1.957375184,348621.058357036,1872.462735576,309798.185820037,1580.577116846,252766.980748132,1288.654060828,309382.370472782,1577.220083611,252427.713461604,1285.917051375,-72.454115,-77.988121,-5.534006,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,323,0,0,0,0,1003
1.473000000,1.473000000,1473000,8161,2556,2637,2.059780220,2.125054945,gpio35,gpio34,1.941445580,1.957477589,214636.622858126,1212.319178051,309798.185820037,1580.577116846,252766.980748132,1288.654060828,309382.370472782,1577.220083611,252427.713461604,1285.917051375,-72.454115,-77.988121,-5.534006,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,323,0,0,0,0,1003
1.474000000,1.474000000,1474000,8162,2471,2458,1.991282051,1.980805861,gpio35,gpio34,1.941484941,1.957511393,45965.572257388,400.193191379,309798.185820037,1580.577116846,252766.980748132,1288.654060828,309382.370472782,1577.220083611,252427.713461604,1285.917051375,-72.454115,-77.988121,-5.534006,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,323,0,0,0,0,1003
1.475000000,1.475000000,1475000,8163,2390,2283,1.926007326,1.839780220,gpio35,gpio34,1.941383236,1.957479889,-118772.418153579,-372.960026130,309798.185820037,1580.577116846,252766.980748132,1288.654060828,309382.370472782,1577.220083611,252427.713461604,1285.917051375,-72.454115,-77.988121,-5.534006,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,323,0,0,0,0,1003
1.476000000,1.476000000,1476000,8164,2305,2142,1.857509158,1.726153846,gpio35,gpio34,1.941168006,1.957379918,-251348.362891186,-1183.500733597,309798.185820037,1580.577116846,252766.980748132,1288.654060828,309382.370472782,1577.220083611,252427.713461604,1285.917051375,-72.454115,-77.988121,-5.534006,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,323,0,0,0,0,1003
1.477000000,1.477000000,1477000,8165,2242,2016,1.806739927,1.624615385,gpio35,gpio34,1.940851454,1.957229278,-369675.272412165,-1783.347362889,309798.185820037,1580.577116846,252766.980748132,1288.654060828,309382.370472782,1577.220083611,252427.713461604,1285.917051375,-72.454115,-77.988121,-5.534006,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,323,0,0,0,0,1003
1.478000000,1.478000000,1478000,8166,2215,1960,1.784981685,1.579487179,gpio35,gpio34,1.940490090,1.957057031,-422007.045088140,-2039.148356965,309798.185820037,1580.577116846,252766.980748132,1288.654060828,309382.370472782,1577.220083611,252427.713461604,1285.917051375,-72.454115,-77.988121,-5.534006,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,323,0,0,0,0,1003
1.479000000,1.479000000,1479000,8167,2192,1941,1.766446886,1.564175824,gpio35,gpio34,1.940113775,1.956866421,-439465.886454112,-2256.532906871,309798.185820037,1580.577116846,252766.980748132,1288.654060828,309382.370472782,1577.220083611,252427.713461604,1285.917051375,-72.454115,-77.988121,-5.534006,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,323,0,0,0,0,1003
1.480000000,1.480000000,1480000,8168,2199,1987,1.772087912,1.601245421,gpio35,gpio34,1.939774907,1.956681642,-395735.945467197,-2187.495248406,309798.185820037,1580.577116846,252766.980748132,1288.654060828,309382.370472782,1577.220083611,252427.713461604,1285.917051375,-72.454115,-77.988121,-5.534006,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,323,0,0,0,0,1003
1.481000000,1.481000000,1481000,8169,2274,2124,1.832527473,1.711648352,gpio35,gpio34,1.939546780,1.956557488,-266409.881505140,-1469.795693604,309798.185820037,1580.577116846,252766.980748132,1288.654060828,309382.370472782,1577.220083611,252427.713461604,1285.917051375,-72.454115,-77.988121,-5.534006,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,323,0,0,0,0,1003
1.482000000,1.482000000,1482000,8170,2350,2293,1.893772894,1.847838828,gpio35,gpio34,1.939455072,1.956494703,-107098.030493681,-743.273677563,309798.185820037,1580.577116846,252766.980748132,1288.654060828,309382.370472782,1577.220083611,252427.713461604,1285.917051375,-72.454115,-77.988121,-5.534006,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,323,0,0,0,0,1003
1.483000000,1.483000000,1483000,8171,2434,2467,1.961465201,1.988058608,gpio35,gpio34,1.939503676,1.956499674,56759.995090729,58.843102814,321659.802605635,1632.593279864,262444.975000263,1331.063152411,320671.851810405,1627.319230573,261638.897524448,1326.763188199,-75.677385,-80.529411,-4.852026,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,324,1,0,0,0,1003
1.484000000,1.484000000,1484000,8172,2521,2638,2.031575092,2.125860806,gpio35,gpio34,1.939690033,1.956574749,217630.870795178,888.778248793,321659.802605635,1632.593279864,262444.975000263,1331.063152411,320671.851810405,1627.319230573,261638.897524448,1326.763188199,-75.677385,-80.529411,-4.852026,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,324,0,0,0,0,1003
1.485000000,1.485000000,1485000,8173,2601,2766,2.096043956,2.229010989,gpio35,gpio34,1.939979354,1.956714219,337873.692377839,1651.102334068,321659.802605635,1632.593279864,262444.975000263,1331.063152411,320671.851810405,1627.319230573,261638.897524448,1326.763188199,-75.677385,-80.529411,-4.852026,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,324,0,0,0,0,1003
1.486000000,1.486000000,1486000,8174,2631,2834,2.120219780,2.283809524,gpio35,gpio34,1.940323184,1.956877724,401530.434051359,1935.656055555,321659.802605635,1632.593279864,262444.975000263,1331.063152411,320671.851810405,1627.319230573,261638.897524448,1326.763188199,-75.677385,-80.529411,-4.852026,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,324,0,0,0,0,1003
1.487000000,1.487000000,1487000,8175,2668,2881,2.150036630,2.321684982,gpio35,gpio34,1.940704546,1.957070883,445360.476002562,2286.706348879,321659.802605635,1632.593279864,262444.975000263,1331.063152411,320671.851810405,1627.319230573,261638.897524448,1326.763188199,-75.677385,-80.529411,-4.852026,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,324,0,0,0,0,1003
1.488000000,1.488000000,1488000,8176,2670,2853,2.151648352,2.299120879,gpio35,gpio34,1.941062962,1.957265461,418564.391552366,2303.499964119,321659.802605635,1632.593279864,262444.975000263,1331.063152411,320671.851810405,1627.319230573,261638.897524448,1326.763188199,-75.677385,-80.529411,-4.852026,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,324,0,0,0,0,1003
1.489000000,1.489000000,1489000,8177,2606,2734,2.100073260,2.203223443,gpio35,gpio34,1.941325123,1.957408268,306155.250270490,1690.626173336,321659.802605635,1632.593279864,262444.975000263,1331.063152411,320671.851810405,1627.319230573,261638.897524448,1326.763188199,-75.677385,-80.529411,-4.852026,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,324,0,0,0,0,1003
1.490000000,1.490000000,1490000,8178,2532,2587,2.040439560,2.084761905,gpio35,gpio34,1.941468560,1.957491300,167507.794155704,982.963648403,321659.802605635,1632.593279864,262444.975000263,1331.063152411,320671.851810405,1627.319230573,261638.897524448,1326.763188199,-75.677385,-80.529411,-4.852026,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,324,0,0,0,0,1003
1.491000000,1.491000000,1491000,8179,2448,2400,1.972747253,1.934065934,gpio35,gpio34,1.941461157,1.957506556,-8644.905894673,180.607178055,321659.802605635,1632.593279864,262444.975000263,1331.063152411,320671.851810405,1627.319230573,261638.897524448,1326.763188199,-75.677385,-80.529411,-4.852026,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,324,0,0,0,0,1003
1.492000000,1.492000000,1492000,8180,2362,2226,1.903443223,1.793846154,gpio35,gpio34,1.941313542,1.957452492,-172387.188542695,-640.027257411,321659.802605635,1632.593279864,262444.975000263,1331.063152411,320671.851810405,1627.319230573,261638.897524448,1326.763188199,-75.677385,-80.529411,-4.852026,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,324,0,0,0,0,1003
1.493000000,1.493000000,1493000,8181,2285,2093,1.841391941,1.686666667,gpio35,gpio34,1.941058895,1.957336432,-297380.740231572,-1373.979611295,321659.802605635,1632.593279864,262444.975000263,1331.063152411,320671.851810405,1627.319230573,261638.897524448,1326.763188199,-75.677385,-80.529411,-4.852026,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,324,0,0,0,0,1003
1.494000000,1.494000000,1494000,8182,2224,1986,1.792234432,1.600439560,gpio35,gpio34,1.940718276,1.957171330,-397780.768964152,-1954.555440120,321659.802605635,1632.593279864,262444.975000263,1331.063152411,320671.851810405,1627.319230573,261638.897524448,1326.763188199,-75.677385,-80.529411,-4.852026,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,324,0,0,0,0,1003
1.495000000,1.495000000,1495000,8183,2205,1948,1.776923077,1.569816850,gpio35,gpio34,1.940347374,1.956991081,-433144.685017307,-2133.863939767,321659.802605635,1632.593279864,262444.975000263,1331.063152411,320671.851810405,1627.319230573,261638.897524448,1326.763188199,-75.677385,-80.529411,-4.852026,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,324,0,0,0,0,1003
1.496000000,1.496000000,1496000,8184,2191,1950,1.765641026,1.571428571,gpio35,gpio34,1.939978456,1.956799731,-430829.345762705,-2265.292326944,321659.802605635,1632.593279864,262444.975000263,1331.063152411,320671.851810405,1627.319230573,261638.897524448,1326.763188199,-75.677385,-80.529411,-4.852026,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,324,0,0,0,0,1003
1.497000000,1.497000000,1497000,8185,2236,2042,1.801904762,1.645567766,gpio35,gpio34,1.939684045,1.956644836,-343817.566216020,-1833.719798885,321659.802605635,1632.593279864,262444.975000263,1331.063152411,320671.851810405,1627.319230573,261638.897524448,1326.763188199,-75.677385,-80.529411,-4.852026,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,324,0,0,0,0,1003
1.498000000,1.498000000,1498000,8186,2296,2172,1.850256410,1.750329670,gpio35,gpio34,1.939494691,1.956538448,-221131.101626763,-1259.476431444,321659.802605635,1632.593279864,262444.975000263,1331.063152411,320671.851810405,1627.319230573,261638.897524448,1326.763188199,-75.677385,-80.529411,-4.852026,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,324,0,0,0,0,1003
1.499000000,1.499000000,1499000,8187,2377,2351,1.915531136,1.894578755,gpio35,gpio34,1.939449775,1.956497441,-52453.556547256,-485.463930694,321659.802605635,1632.593279864,262444.975000263,1331.063152411,320671.851810405,1627.319230573,261638.897524448,1326.763188199,-75.677385,-80.529411,-4.852026,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,324,0,0,0,0,1003
