host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.500000000,1.500000000,1500000,8188,2465,2524,1.986446886,2.033992674,gpio35,gpio34,1.939544317,1.956527390,110408.727278416,354.555683112,310677.460903357,1583.845558534,253484.388784172,1291.318841059,310341.903014794,1581.081455831,253210.604242362,1289.065251446,-79.627148,-84.963825,-5.336677,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,325,1,0,0,0,1003
1.501000000,1.501000000,1501000,8189,2547,2673,2.052527473,2.154065934,gpio35,gpio34,1.939758839,1.956623390,250521.813985239,1136.494312541,310677.460903357,1583.845558534,253484.388784172,1291.318841059,310341.903014794,1581.081455831,253210.604242362,1289.065251446,-79.627148,-84.963825,-5.336677,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,325,0,0,0,0,1003
1.502000000,1.502000000,1502000,8190,2618,2801,2.109743590,2.257216117,gpio35,gpio34,1.940076296,1.956776510,370731.744624709,1812.709234605,310677.460903357,1583.845558534,253484.388784172,1291.318841059,310341.903014794,1581.081455831,253210.604242362,1289.065251446,-79.627148,-84.963825,-5.336677,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,325,0,0,0,0,1003
1.503000000,1.503000000,1503000,8191,2646,2858,2.132307692,2.303150183,gpio35,gpio34,1.940439370,1.956952042,424003.558113265,2078.021027604,310677.460903357,1583.845558534,253484.388784172,1291.318841059,310341.903014794,1581.081455831,253210.604242362,1289.065251446,-79.627148,-84.963825,-5.336677,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,325,0,0,0,0,1003
1.504000000,1.504000000,1504000,8192,2672,2879,2.153260073,2.320073260,gpio35,gpio34,1.940819004,1.957148350,443342.597535796,2323.987187222,310677.460903357,1583.845558534,253484.388784172,1291.318841059,310341.903014794,1581.081455831,253210.604242362,1289.065251446,-79.627148,-84.963825,-5.336677,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,325,0,0,0,0,1003
1.505000000,1.505000000,1505000,8193,2663,2832,2.146007326,2.282197802,gpio35,gpio34,1.941160383,1.957337209,398667.682553007,2235.801752888,310677.460903357,1583.845558534,253484.388784172,1291.318841059,310341.903014794,1581.081455831,253210.604242362,1289.065251446,-79.627148,-84.963825,-5.336677,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,325,0,0,0,0,1003
1.506000000,1.506000000,1506000,8194,2582,2690,2.080732601,2.167765568,gpio35,gpio34,1.941386988,1.957460604,264633.200429901,1460.812926817,310677.460903357,1583.845558534,253484.388784172,1291.318841059,310341.903014794,1581.081455831,253210.604242362,1289.065251446,-79.627148,-84.963825,-5.336677,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,325,0,0,0,0,1003
1.507000000,1.507000000,1507000,8195,2502,2517,2.016263736,2.028351648,gpio35,gpio34,1.941473953,1.957519407,101558.736960347,696.139250367,310677.460903357,1583.845558534,253484.388784172,1291.318841059,310341.903014794,1581.081455831,253210.604242362,1289.065251446,-79.627148,-84.963825,-5.336677,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,325,0,0,0,0,1003
1.508000000,1.508000000,1508000,8196,2416,2339,1.946959707,1.884908425,gpio35,gpio34,1.941417387,1.957508847,-66058.138469701,-125.010717171,310677.460903357,1583.845558534,253484.388784172,1291.318841059,310341.903014794,1581.081455831,253210.604242362,1289.065251446,-79.627148,-84.963825,-5.336677,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,325,0,0,0,0,1003
1.509000000,1.509000000,1509000,8197,2333,2177,1.880073260,1.754358974,gpio35,gpio34,1.941230329,1.957431412,-218449.840467637,-916.719052360,310677.460903357,1583.845558534,253484.388784172,1291.318841059,310341.903014794,1581.081455831,253210.604242362,1289.065251446,-79.627148,-84.963825,-5.336677,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,325,0,0,0,0,1003
1.510000000,1.510000000,1510000,8198,2262,2056,1.822857143,1.656849817,gpio35,gpio34,1.940945948,1.957296838,-332104.162087077,-1593.153749684,310677.460903357,1583.845558534,253484.388784172,1291.318841059,310341.903014794,1581.081455831,253210.604242362,1289.065251446,-79.627148,-84.963825,-5.336677,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,325,0,0,0,0,1003
1.511000000,1.511000000,1511000,8199,2229,1983,1.796263736,1.598021978,gpio35,gpio34,1.940603024,1.957135804,-400472.159714852,-1906.385902138,310677.460903357,1583.845558534,253484.388784172,1291.318841059,310341.903014794,1581.081455831,253210.604242362,1289.065251446,-79.627148,-84.963825,-5.336677,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,325,0,0,0,0,1003
1.512000000,1.512000000,1512000,8200,2197,1943,1.770476190,1.565787546,gpio35,gpio34,1.940228209,1.956949145,-437715.578946842,-2209.764661646,310677.460903357,1583.845558534,253484.388784172,1291.318841059,310341.903014794,1581.081455831,253210.604242362,1289.065251446,-79.627148,-84.963825,-5.336677,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,325,0,0,0,0,1003
1.513000000,1.513000000,1513000,8201,2193,1965,1.767252747,1.583516484,gpio35,gpio34,1.939871497,1.956759448,-416573.723102457,-2245.715540160,310677.460903357,1583.845558534,253484.388784172,1291.318841059,310341.903014794,1581.081455831,253210.604242362,1289.065251446,-79.627148,-84.963825,-5.336677,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,325,0,0,0,0,1003
1.514000000,1.514000000,1514000,8202,2253,2084,1.815604396,1.679413919,gpio35,gpio34,1.939611040,1.956618293,-304166.572489032,-1671.060176977,310677.460903357,1583.845558534,253484.388784172,1291.318841059,310341.903014794,1581.081455831,253210.604242362,1289.065251446,-79.627148,-84.963825,-5.336677,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,325,0,0,0,0,1003
1.515000000,1.515000000,1515000,8203,2321,2225,1.870402930,1.793040293,gpio35,gpio34,1.939464469,1.956532078,-171167.688760783,-1020.658182805,310677.460903357,1583.845558534,253484.388784172,1291.318841059,310341.903014794,1581.081455831,253210.604242362,1289.065251446,-79.627148,-84.963825,-5.336677,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,325,0,0,0,0,1003
1.516000000,1.516000000,1516000,8204,2405,2408,1.938095238,1.940512821,gpio35,gpio34,1.939465517,1.956513641,1224.282045029,-218.264017923,310677.460903357,1583.845558534,253484.388784172,1291.318841059,310341.903014794,1581.081455831,253210.604242362,1289.065251446,-79.627148,-84.963825,-5.336677,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,325,0,0,0,0,1003
1.517000000,1.517000000,1517000,8205,2493,2584,2.009010989,2.082344322,gpio35,gpio34,1.939608396,1.956566139,166856.179886486,621.488395971,310379.910343895,1588.123116267,253241.614746177,1294.806359690,309963.807360563,1584.734618559,252902.112774922,1292.043697062,-72.559487,-77.778216,-5.218729,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,326,1,0,0,0,1003
1.518000000,1.518000000,1518000,8206,2567,2722,2.068644689,2.193553114,gpio35,gpio34,1.939862341,1.956678217,296560.749007982,1326.838806334,310379.910343895,1588.123116267,253241.614746177,1294.806359690,309963.807360563,1584.734618559,252902.112774922,1292.043697062,-72.559487,-77.778216,-5.218729,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,326,0,0,0,0,1003
1.519000000,1.519000000,1519000,8207,2635,2834,2.123443223,2.283809524,gpio35,gpio34,1.940206288,1.956844982,401667.084155748,1974.242901523,310379.910343895,1588.123116267,253241.614746177,1294.806359690,309963.807360563,1584.734618559,252902.112774922,1292.043697062,-72.559487,-77.778216,-5.218729,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,326,0,0,0,0,1003
1.520000000,1.520000000,1520000,8208,2657,2873,2.141172161,2.315238095,gpio35,gpio34,1.940581320,1.957029309,437968.211178505,2182.152196091,310379.910343895,1588.123116267,253241.614746177,1294.806359690,309963.807360563,1584.734618559,252902.112774922,1292.043697062,-72.559487,-77.778216,-5.218729,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,326,0,0,0,0,1003
1.521000000,1.521000000,1521000,8209,2672,2873,2.153260073,2.315238095,gpio35,gpio34,1.940955976,1.957225540,437530.242967326,2323.072455805,310379.910343895,1588.123116267,253241.614746177,1294.806359690,309963.807360563,1584.734618559,252902.112774922,1292.043697062,-72.559487,-77.778216,-5.218729,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,326,0,0,0,0,1003
1.522000000,1.522000000,1522000,8210,2624,2776,2.114578755,2.237069597,gpio35,gpio34,1.941252090,1.957382893,345806.276099474,1862.821665235,310379.910343895,1588.123116267,253241.614746177,1294.806359690,309963.807360563,1584.734618559,252902.112774922,1292.043697062,-72.559487,-77.778216,-5.218729,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,326,0,0,0,0,1003
1.523000000,1.523000000,1523000,8211,2557,2643,2.060586081,2.129890110,gpio35,gpio34,1.941440728,1.957486096,220294.530945955,1221.768070369,310379.910343895,1588.123116267,253241.614746177,1294.806359690,309963.807360563,1584.734618559,252902.112774922,1292.043697062,-72.559487,-77.778216,-5.218729,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,326,0,0,0,0,1003
1.524000000,1.524000000,1524000,8212,2479,2461,1.997728938,1.983223443,gpio35,gpio34,1.941482511,1.957526339,48794.530582751,476.413760363,310379.910343895,1588.123116267,253241.614746177,1294.806359690,309963.807360563,1584.734618559,252902.112774922,1292.043697062,-72.559487,-77.778216,-5.218729,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,326,0,0,0,0,1003
1.525000000,1.525000000,1525000,8213,2391,2285,1.926813187,1.841391941,gpio35,gpio34,1.941382420,1.957495626,-116887.386071334,-363.596803273,310379.910343895,1588.123116267,253241.614746177,1294.806359690,309963.807360563,1584.734618559,252902.112774922,1292.043697062,-72.559487,-77.778216,-5.218729,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,326,0,0,0,0,1003
1.526000000,1.526000000,1526000,8214,2308,2144,1.859926740,1.727765568,gpio35,gpio34,1.941168803,1.957398057,-249465.215841023,-1155.066552376,310379.910343895,1588.123116267,253241.614746177,1294.806359690,309963.807360563,1584.734618559,252902.112774922,1292.043697062,-72.559487,-77.778216,-5.218729,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,326,0,0,0,0,1003
1.527000000,1.527000000,1527000,8215,2242,2009,1.806739927,1.618974359,gpio35,gpio34,1.940846609,1.957247399,-376263.884072187,-1783.562098230,310379.910343895,1588.123116267,253241.614746177,1294.806359690,309963.807360563,1584.734618559,252902.112774922,1292.043697062,-72.559487,-77.778216,-5.218729,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,326,0,0,0,0,1003
1.528000000,1.528000000,1528000,8216,2218,1959,1.787399267,1.578681319,gpio35,gpio34,1.940484444,1.957077551,-422942.484427746,-2010.742395189,310379.910343895,1588.123116267,253241.614746177,1294.806359690,309963.807360563,1584.734618559,252902.112774922,1292.043697062,-72.559487,-77.778216,-5.218729,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,326,0,0,0,0,1003
1.529000000,1.529000000,1529000,8217,2192,1941,1.766446886,1.564175824,gpio35,gpio34,1.940108135,1.956886920,-439459.293069585,-2256.775833439,310379.910343895,1588.123116267,253241.614746177,1294.806359690,309963.807360563,1584.734618559,252902.112774922,1292.043697062,-72.559487,-77.778216,-5.218729,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,326,0,0,0,0,1003
1.530000000,1.530000000,1530000,8218,2202,1986,1.774505495,1.600439560,gpio35,gpio34,1.939768466,1.956704539,-396670.455960848,-2159.117449665,310379.910343895,1588.123116267,253241.614746177,1294.806359690,309963.807360563,1584.734618559,252902.112774922,1292.043697062,-72.559487,-77.778216,-5.218729,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,326,0,0,0,0,1003
1.531000000,1.531000000,1531000,8219,2273,2125,1.831721612,1.712454212,gpio35,gpio34,1.939541152,1.956579556,-265461.262918711,-1479.606915838,310379.910343895,1588.123116267,253241.614746177,1294.806359690,309963.807360563,1584.734618559,252902.112774922,1292.043697062,-72.559487,-77.778216,-5.218729,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,326,0,0,0,0,1003
1.532000000,1.532000000,1532000,8220,2353,2296,1.896190476,1.850256410,gpio35,gpio34,1.939451867,1.956519167,-104268.165956254,-714.914445399,310379.910343895,1588.123116267,253241.614746177,1294.806359690,309963.807360563,1584.734618559,252902.112774922,1292.043697062,-72.559487,-77.778216,-5.218729,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,326,0,0,0,0,1003
1.533000000,1.533000000,1533000,8221,2435,2466,1.962271062,1.987252747,gpio35,gpio34,1.939499668,1.956524919,55822.640624449,68.093654158,322008.443965738,1630.535849287,262729.434458035,1329.385716847,321057.700335929,1625.204792855,261953.714625667,1325.039274369,-75.675119,-80.641803,-4.966684,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,327,1,0,0,0,1003
1.534000000,1.534000000,1534000,8222,2521,2638,2.031575092,2.125860806,gpio35,gpio34,1.939686030,1.956599969,217635.550968157,888.479388792,322008.443965738,1630.535849287,262729.434458035,1329.385716847,321057.700335929,1625.204792855,261953.714625667,1325.039274369,-75.675119,-80.641803,-4.966684,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,327,0,0,0,0,1003
1.535000000,1.535000000,1535000,8223,2599,2766,2.094432234,2.229010989,gpio35,gpio34,1.939975354,1.956737801,337878.367870644,1631.723451339,322008.443965738,1630.535849287,262729.434458035,1329.385716847,321057.700335929,1625.204792855,261953.714625667,1325.039274369,-75.675119,-80.641803,-4.966684,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,327,0,0,0,0,1003
1.536000000,1.536000000,1536000,8224,2631,2834,2.120219780,2.283809524,gpio35,gpio34,1.940319189,1.956901283,401535.104868672,1935.376873297,322008.443965738,1630.535849287,262729.434458035,1329.385716847,321057.700335929,1625.204792855,261953.714625667,1325.039274369,-75.675119,-80.641803,-4.966684,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,327,0,0,0,0,1003
1.537000000,1.537000000,1537000,8225,2668,2879,2.150036630,2.320073260,gpio35,gpio34,1.940698943,1.957094419,443482.947579472,2286.427445803,322008.443965738,1630.535849287,262729.434458035,1329.385716847,321057.700335929,1625.204792855,261953.714625667,1325.039274369,-75.675119,-80.641803,-4.966684,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,327,0,0,0,0,1003
1.538000000,1.538000000,1538000,8226,2672,2855,2.153260073,2.300732601,gpio35,gpio34,1.941058976,1.957290584,420453.129796869,2322.301661533,322008.443965738,1630.535849287,262729.434458035,1329.385716847,321057.700335929,1625.204792855,261953.714625667,1325.039274369,-75.675119,-80.641803,-4.966684,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,327,0,0,0,0,1003
1.539000000,1.539000000,1539000,8227,2608,2737,2.101684982,2.205641026,gpio35,gpio34,1.941323558,1.957434979,308983.197061542,1709.409069053,322008.443965738,1630.535849287,262729.434458035,1329.385716847,321057.700335929,1625.204792855,261953.714625667,1325.039274369,-75.675119,-80.641803,-4.966684,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,327,0,0,0,0,1003
1.540000000,1.540000000,1540000,8228,2534,2584,2.042051282,2.082344322,gpio35,gpio34,1.941464579,1.957519595,164686.329291209,1001.727761225,322008.443965738,1630.535849287,262729.434458035,1329.385716847,321057.700335929,1625.204792855,261953.714625667,1325.039274369,-75.675119,-80.641803,-4.966684,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,327,0,0,0,0,1003
1.541000000,1.541000000,1541000,8229,2449,2399,1.973553114,1.933260073,gpio35,gpio34,1.941456375,1.957535628,-9581.354724718,189.812365970,322008.443965738,1630.535849287,262729.434458035,1329.385716847,321057.700335929,1625.204792855,261953.714625667,1325.039274369,-75.675119,-80.641803,-4.966684,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,327,0,0,0,0,1003
1.542000000,1.542000000,1542000,8230,2360,2229,1.901831502,1.796263736,gpio35,gpio34,1.941311182,1.957479924,-169558.311784740,-659.451757066,322008.443965738,1630.535849287,262729.434458035,1329.385716847,321057.700335929,1625.204792855,261953.714625667,1325.039274369,-75.675119,-80.641803,-4.966684,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,327,0,0,0,0,1003
1.543000000,1.543000000,1543000,8231,2285,2094,1.841391941,1.687472527,gpio35,gpio34,1.941057343,1.957363836,-296436.886919960,-1374.304364863,322008.443965738,1630.535849287,262729.434458035,1329.385716847,321057.700335929,1625.204792855,261953.714625667,1325.039274369,-75.675119,-80.641803,-4.966684,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,327,0,0,0,0,1003
1.544000000,1.544000000,1544000,8232,2224,1986,1.792234432,1.600439560,gpio35,gpio34,1.940716726,1.957198707,-397778.956790643,-1954.879868934,322008.443965738,1630.535849287,262729.434458035,1329.385716847,321057.700335929,1625.204792855,261953.714625667,1325.039274369,-75.675119,-80.641803,-4.966684,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,327,0,0,0,0,1003
1.545000000,1.545000000,1545000,8233,2205,1950,1.776923077,1.571428571,gpio35,gpio34,1.940347437,1.957018431,-431260.680086387,-2134.188044152,322008.443965738,1630.535849287,262729.434458035,1329.385716847,321057.700335929,1625.204792855,261953.714625667,1325.039274369,-75.675119,-80.641803,-4.966684,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,327,0,0,0,0,1003
1.546000000,1.546000000,1546000,8234,2193,1951,1.767252747,1.572234432,gpio35,gpio34,1.939979324,1.956828666,-429888.322121508,-2246.535785637,322008.443965738,1630.535849287,262729.434458035,1329.385716847,321057.700335929,1625.204792855,261953.714625667,1325.039274369,-75.675119,-80.641803,-4.966684,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,327,0,0,0,0,1003
1.547000000,1.547000000,1547000,8235,2236,2040,1.801904762,1.643956044,gpio35,gpio34,1.939683301,1.956673742,-345700.775452843,-1834.062335707,322008.443965738,1630.535849287,262729.434458035,1329.385716847,321057.700335929,1625.204792855,261953.714625667,1325.039274369,-75.675119,-80.641803,-4.966684,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,327,0,0,0,0,1003
1.548000000,1.548000000,1548000,8236,2295,2171,1.849450549,1.749523810,gpio35,gpio34,1.939493142,1.956566518,-222071.330369556,-1269.358786523,322008.443965738,1630.535849287,262729.434458035,1329.385716847,321057.700335929,1625.204792855,261953.714625667,1325.039274369,-75.675119,-80.641803,-4.966684,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,327,0,0,0,0,1003
1.549000000,1.549000000,1549000,8237,2377,2349,1.915531136,1.892967033,gpio35,gpio34,1.939446616,1.956525483,-54333.942346099,-485.796242625,322008.443965738,1630.535849287,262729.434458035,1329.385716847,321057.700335929,1625.204792855,261953.714625667,1325.039274369,-75.675119,-80.641803,-4.966684,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,327,0,0,0,0,1003
