host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.550000000,1.550000000,1550000,8238,2467,2525,1.988058608,2.034798535,gpio35,gpio34,1.939541967,1.956557016,111353.513719750,373.304025082,310543.656794723,1585.643679566,253375.216871297,1292.784859987,310215.634556705,1582.802148680,253107.580731006,1290.468142709,-79.736935,-85.070114,-5.333180,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,328,1,0,0,0,1003
1.551000000,1.551000000,1551000,8239,2546,2675,2.051721612,2.155677656,gpio35,gpio34,1.939758103,1.956652181,252406.752924924,1126.603423786,310543.656794723,1585.643679566,253375.216871297,1292.784859987,310215.634556705,1582.802148680,253107.580731006,1290.468142709,-79.736935,-85.070114,-5.333180,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,328,0,0,0,0,1003
1.552000000,1.552000000,1552000,8240,2618,2803,2.109743590,2.258827839,gpio35,gpio34,1.940077173,1.956805272,372614.798625455,1812.368397534,310543.656794723,1585.643679566,253375.216871297,1292.784859987,310215.634556705,1582.802148680,253107.580731006,1290.468142709,-79.736935,-85.070114,-5.333180,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,328,0,0,0,0,1003
1.553000000,1.553000000,1553000,8241,2647,2859,2.133113553,2.303956044,gpio35,gpio34,1.940441052,1.956981581,424943.631775216,2087.220692164,310543.656794723,1585.643679566,253375.216871297,1292.784859987,310215.634556705,1582.802148680,253107.580731006,1290.468142709,-79.736935,-85.070114,-5.333180,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,328,0,0,0,0,1003
1.554000000,1.554000000,1554000,8242,2670,2880,2.151648352,2.320879121,gpio35,gpio34,1.940821490,1.957176247,444281.731124087,2304.557169735,310543.656794723,1585.643679566,253375.216871297,1292.784859987,310215.634556705,1582.802148680,253107.580731006,1290.468142709,-79.736935,-85.070114,-5.333180,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,328,0,0,0,0,1003
1.555000000,1.555000000,1555000,8243,2663,2827,2.146007326,2.278168498,gpio35,gpio34,1.941158837,1.957365078,393959.293298953,2235.471487007,310543.656794723,1585.643679566,253375.216871297,1292.784859987,310215.634556705,1582.802148680,253107.580731006,1290.468142709,-79.736935,-85.070114,-5.333180,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,328,0,0,0,0,1003
1.556000000,1.556000000,1556000,8244,2584,2692,2.082344322,2.169377289,gpio35,gpio34,1.941387055,1.957490058,266517.200558649,1479.563312790,310543.656794723,1585.643679566,253375.216871297,1292.784859987,310215.634556705,1582.802148680,253107.580731006,1290.468142709,-79.736935,-85.070114,-5.333180,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,328,0,0,0,0,1003
1.557000000,1.557000000,1557000,8245,2506,2516,2.019487179,2.027545788,gpio35,gpio34,1.941473214,1.957552055,100617.561234589,733.951207542,310543.656794723,1585.643679566,253375.216871297,1292.784859987,310215.634556705,1582.802148680,253107.580731006,1290.468142709,-79.736935,-85.070114,-5.333180,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,328,0,0,0,0,1003
1.558000000,1.558000000,1558000,8246,2418,2342,1.948571429,1.887326007,gpio35,gpio34,1.941419067,1.957543074,-63233.983880563,-106.316893542,310543.656794723,1585.643679566,253375.216871297,1292.784859987,310215.634556705,1582.802148680,253107.580731006,1290.468142709,-79.736935,-85.070114,-5.333180,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,328,0,0,0,0,1003
1.559000000,1.559000000,1559000,8247,2332,2179,1.879267399,1.755970696,gpio35,gpio34,1.941233618,1.957464798,-216569.607317881,-926.664404936,310543.656794723,1585.643679566,253375.216871297,1292.784859987,310215.634556705,1582.802148680,253107.580731006,1290.468142709,-79.736935,-85.070114,-5.333180,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,328,0,0,0,0,1003
1.560000000,1.560000000,1560000,8248,2259,2055,1.820439560,1.656043956,gpio35,gpio34,1.940948429,1.957327773,-333049.101024848,-1622.169478496,310543.656794723,1585.643679566,253375.216871297,1292.784859987,310215.634556705,1582.802148680,253107.580731006,1290.468142709,-79.736935,-85.070114,-5.333180,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,328,0,0,0,0,1003
1.561000000,1.561000000,1561000,8249,2230,1980,1.797069597,1.595604396,gpio35,gpio34,1.940603085,1.957167515,-403298.348283271,-1897.211972045,310543.656794723,1585.643679566,253375.216871297,1292.784859987,310215.634556705,1582.802148680,253107.580731006,1290.468142709,-79.736935,-85.070114,-5.333180,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,328,0,0,0,0,1003
1.562000000,1.562000000,1562000,8250,2198,1940,1.771282051,1.563369963,gpio35,gpio34,1.940225852,1.956981630,-440538.941326692,-2200.599905483,310543.656794723,1585.643679566,253375.216871297,1292.784859987,310215.634556705,1582.802148680,253107.580731006,1290.468142709,-79.736935,-85.070114,-5.333180,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,328,0,0,0,0,1003
1.563000000,1.563000000,1563000,8251,2194,1964,1.768058608,1.582710623,gpio35,gpio34,1.939868336,1.956792707,-417512.067550342,-2236.559948753,310543.656794723,1585.643679566,253375.216871297,1292.784859987,310215.634556705,1582.802148680,253107.580731006,1290.468142709,-79.736935,-85.070114,-5.333180,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,328,0,0,0,0,1003
1.564000000,1.564000000,1564000,8252,2252,2083,1.814798535,1.678608059,gpio35,gpio34,1.939607076,1.956650712,-305103.978592470,-1680.994062750,310543.656794723,1585.643679566,253375.216871297,1292.784859987,310215.634556705,1582.802148680,253107.580731006,1290.468142709,-79.736935,-85.070114,-5.333180,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,328,0,0,0,0,1003
1.565000000,1.565000000,1565000,8253,2321,2225,1.870402930,1.793040293,gpio35,gpio34,1.939460509,1.956564465,-171163.060173324,-1021.041973898,310543.656794723,1585.643679566,253375.216871297,1292.784859987,310215.634556705,1582.802148680,253107.580731006,1290.468142709,-79.736935,-85.070114,-5.333180,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,328,0,0,0,0,1003
1.566000000,1.566000000,1566000,8254,2408,2410,1.940512821,1.942124542,gpio35,gpio34,1.939463173,1.956548413,3111.100573485,-190.026942842,320597.240975675,1637.449130319,261578.021908356,1335.022156588,319567.500007959,1631.159069899,260737.847474561,1329.893832373,-82.722819,-87.632517,-4.909697,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,329,1,0,0,0,1003
1.567000000,1.567000000,1567000,8255,2493,2583,2.009010989,2.081538462,gpio35,gpio34,1.939605249,1.956600875,165917.819742036,621.076751594,320597.240975675,1637.449130319,261578.021908356,1335.022156588,319567.500007959,1631.159069899,260737.847474561,1329.893832373,-82.722819,-87.632517,-4.909697,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,329,0,0,0,0,1003
1.568000000,1.568000000,1568000,8256,2564,2725,2.066227106,2.195970696,gpio35,gpio34,1.939861614,1.956710502,299387.716362847,1297.807091220,320597.240975675,1637.449130319,261578.021908356,1335.022156588,319567.500007959,1631.159069899,260737.847474561,1329.893832373,-82.722819,-87.632517,-4.909697,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,329,0,0,0,0,1003
1.569000000,1.569000000,1569000,8257,2632,2834,2.121025641,2.283809524,gpio35,gpio34,1.940205562,1.956874817,401667.932688881,1945.240218124,320597.240975675,1637.449130319,261578.021908356,1335.022156588,319567.500007959,1631.159069899,260737.847474561,1329.893832373,-82.722819,-87.632517,-4.909697,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,329,0,0,0,0,1003
1.570000000,1.570000000,1570000,8258,2657,2872,2.141172161,2.314432234,gpio35,gpio34,1.940579789,1.957059114,437027.961578311,2181.798997757,320597.240975675,1637.449130319,261578.021908356,1335.022156588,319567.500007959,1631.159069899,260737.847474561,1329.893832373,-82.722819,-87.632517,-4.909697,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,329,0,0,0,0,1003
1.571000000,1.571000000,1571000,8259,2671,2871,2.152454212,2.313626374,gpio35,gpio34,1.940952835,1.957254509,435649.836331940,2313.179449876,320597.240975675,1637.449130319,261578.021908356,1335.022156588,319567.500007959,1631.159069899,260737.847474561,1329.893832373,-82.722819,-87.632517,-4.909697,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,329,0,0,0,0,1003
1.572000000,1.572000000,1572000,8260,2623,2781,2.113772894,2.241098901,gpio35,gpio34,1.941252981,1.957411028,350515.430864272,1852.938552312,320597.240975675,1637.449130319,261578.021908356,1335.022156588,319567.500007959,1631.159069899,260737.847474561,1329.893832373,-82.722819,-87.632517,-4.909697,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,329,0,0,0,0,1003
1.573000000,1.573000000,1573000,8261,2555,2641,2.058974359,2.128278388,gpio35,gpio34,1.941440007,1.957512591,218411.295562441,1202.354679764,320597.240975675,1637.449130319,261578.021908356,1335.022156588,319567.500007959,1631.159069899,260737.847474561,1329.893832373,-82.722819,-87.632517,-4.909697,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,329,0,0,0,0,1003
1.574000000,1.574000000,1574000,8262,2481,2459,1.999340659,1.981611722,gpio35,gpio34,1.941480178,1.957554419,46913.178434620,495.180426325,320597.240975675,1637.449130319,261578.021908356,1335.022156588,319567.500007959,1631.159069899,260737.847474561,1329.893832373,-82.722819,-87.632517,-4.909697,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,329,0,0,0,0,1003
1.575000000,1.575000000,1575000,8263,2390,2283,1.926007326,1.839780220,gpio35,gpio34,1.941378479,1.957522872,-118766.856867317,-373.469386359,320597.240975675,1637.449130319,261578.021908356,1335.022156588,319567.500007959,1631.159069899,260737.847474561,1329.893832373,-82.722819,-87.632517,-4.909697,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,329,0,0,0,0,1003
1.576000000,1.576000000,1576000,8264,2306,2143,1.858315018,1.726959707,gpio35,gpio34,1.941164060,1.957423664,-250401.709881418,-1174.469423673,320597.240975675,1637.449130319,261578.021908356,1335.022156588,319567.500007959,1631.159069899,260737.847474561,1329.893832373,-82.722819,-87.632517,-4.909697,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,329,0,0,0,0,1003
1.577000000,1.577000000,1577000,8265,2241,2020,1.805934066,1.627838828,gpio35,gpio34,1.940850735,1.957272175,-365906.274201029,-1793.405405862,320597.240975675,1637.449130319,261578.021908356,1335.022156588,319567.500007959,1631.159069899,260737.847474561,1329.893832373,-82.722819,-87.632517,-4.909697,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,329,0,0,0,0,1003
1.578000000,1.578000000,1578000,8266,2215,1961,1.784981685,1.580293040,gpio35,gpio34,1.940490177,1.957099884,-421065.107729593,-2039.656181101,320597.240975675,1637.449130319,261578.021908356,1335.022156588,319567.500007959,1631.159069899,260737.847474561,1329.893832373,-82.722819,-87.632517,-4.909697,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,329,0,0,0,0,1003
1.579000000,1.579000000,1579000,8267,2191,1942,1.765641026,1.564981685,gpio35,gpio34,1.940114668,1.956908425,-438524.891032924,-2266.580383977,320597.240975675,1637.449130319,261578.021908356,1335.022156588,319567.500007959,1631.159069899,260737.847474561,1329.893832373,-82.722819,-87.632517,-4.909697,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,329,0,0,0,0,1003
1.580000000,1.580000000,1580000,8268,2202,1987,1.774505495,1.601245421,gpio35,gpio34,1.939775799,1.956726022,-395736.988326222,-2159.372034859,320597.240975675,1637.449130319,261578.021908356,1335.022156588,319567.500007959,1631.159069899,260737.847474561,1329.893832373,-82.722819,-87.632517,-4.909697,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,329,0,0,0,0,1003
1.581000000,1.581000000,1581000,8269,2275,2126,1.833333333,1.713260073,gpio35,gpio34,1.939549283,1.956602630,-264528.728751721,-1460.780924859,320597.240975675,1637.449130319,261578.021908356,1335.022156588,319567.500007959,1631.159069899,260737.847474561,1329.893832373,-82.722819,-87.632517,-4.909697,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,329,0,0,0,0,1003
1.582000000,1.582000000,1582000,8270,2350,2290,1.893772894,1.845421245,gpio35,gpio34,1.939455155,1.956539800,-109924.245316978,-743.808084380,320597.240975675,1637.449130319,261578.021908356,1335.022156588,319567.500007959,1631.159069899,260737.847474561,1329.893832373,-82.722819,-87.632517,-4.909697,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,329,0,0,0,0,1003
1.583000000,1.583000000,1583000,8271,2433,2467,1.960659341,1.988058608,gpio35,gpio34,1.939503759,1.956543919,56759.898336633,48.769069610,311638.799451696,1581.290626283,254268.753100888,1289.235789378,311360.571230779,1578.819424974,254041.744323628,1287.221004039,-87.140721,-92.362263,-5.221543,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,330,1,0,0,0,1003
1.584000000,1.584000000,1584000,8272,2520,2638,2.030769231,2.125860806,gpio35,gpio34,1.939690116,1.956618145,217630.774137836,878.714289622,311638.799451696,1581.290626283,254268.753100888,1289.235789378,311360.571230779,1578.819424974,254041.744323628,1287.221004039,-87.140721,-92.362263,-5.221543,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,330,0,0,0,0,1003
1.585000000,1.585000000,1585000,8273,2601,2765,2.096043956,2.228205128,gpio35,gpio34,1.939978631,1.956757571,336932.498532362,1650.588599650,311638.799451696,1581.290626283,254268.753100888,1289.235789378,311360.571230779,1578.819424974,254041.744323628,1287.221004039,-87.140721,-92.362263,-5.221543,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,330,0,0,0,0,1003
1.586000000,1.586000000,1586000,8274,2631,2837,2.120219780,2.286227106,gpio35,gpio34,1.940324879,1.956921033,404354.570538899,1935.142834872,311638.799451696,1581.290626283,254268.753100888,1289.235789378,311360.571230779,1578.819424974,254041.744323628,1287.221004039,-87.140721,-92.362263,-5.221543,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,330,0,0,0,0,1003
1.587000000,1.587000000,1587000,8275,2670,2881,2.151648352,2.321684982,gpio35,gpio34,1.940706239,1.957115760,445358.496499235,2305.273963005,311638.799451696,1581.290626283,254268.753100888,1289.235789378,311360.571230779,1578.819424974,254041.744323628,1287.221004039,-87.140721,-92.362263,-5.221543,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,330,0,0,0,0,1003
1.588000000,1.588000000,1588000,8276,2670,2855,2.151648352,2.300732601,gpio35,gpio34,1.941066266,1.957310293,420444.608598128,2302.968689042,311638.799451696,1581.290626283,254268.753100888,1289.235789378,311360.571230779,1578.819424974,254041.744323628,1287.221004039,-87.140721,-92.362263,-5.221543,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,330,0,0,0,0,1003
1.589000000,1.589000000,1589000,8277,2607,2735,2.100879121,2.204029304,gpio35,gpio34,1.941329229,1.957453861,307092.489814414,1699.635590328,311638.799451696,1581.290626283,254268.753100888,1289.235789378,311360.571230779,1578.819424974,254041.744323628,1287.221004039,-87.140721,-92.362263,-5.221543,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,330,0,0,0,0,1003
1.590000000,1.590000000,1590000,8278,2532,2586,2.040439560,2.083956044,gpio35,gpio34,1.941471856,1.957536847,166561.901890498,982.423895184,311638.799451696,1581.290626283,254268.753100888,1289.235789378,311360.571230779,1578.819424974,254041.744323628,1287.221004039,-87.140721,-92.362263,-5.221543,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,330,0,0,0,0,1003
1.591000000,1.591000000,1591000,8279,2446,2399,1.971135531,1.933260073,gpio35,gpio34,1.941463644,1.957550446,-9589.852267613,160.987643001,311638.799451696,1581.290626283,254268.753100888,1289.235789378,311360.571230779,1578.819424974,254041.744323628,1287.221004039,-87.140721,-92.362263,-5.221543,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,330,0,0,0,0,1003
1.592000000,1.592000000,1592000,8280,2363,2229,1.904249084,1.796263736,gpio35,gpio34,1.941318444,1.957497144,-169566.800830092,-631.006690548,311638.799451696,1581.290626283,254268.753100888,1289.235789378,311360.571230779,1578.819424974,254041.744323628,1287.221004039,-87.140721,-92.362263,-5.221543,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,330,0,0,0,0,1003
1.593000000,1.593000000,1593000,8281,2285,2097,1.841391941,1.689890110,gpio35,gpio34,1.941067016,1.957381039,-293622.075621889,-1374.508225793,311638.799451696,1581.290626283,254268.753100888,1289.235789378,311360.571230779,1578.819424974,254041.744323628,1287.221004039,-87.140721,-92.362263,-5.221543,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,330,0,0,0,0,1003
1.594000000,1.594000000,1594000,8282,2226,1987,1.793846154,1.601245421,gpio35,gpio34,1.940727194,1.957217504,-396849.154873456,-1936.003204415,311638.799451696,1581.290626283,254268.753100888,1289.235789378,311360.571230779,1578.819424974,254041.744323628,1287.221004039,-87.140721,-92.362263,-5.221543,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,330,0,0,0,0,1003
1.595000000,1.595000000,1595000,8283,2205,1947,1.776923077,1.569010989,gpio35,gpio34,1.940355478,1.957037210,-434096.197110288,-2134.410577886,311638.799451696,1581.290626283,254268.753100888,1289.235789378,311360.571230779,1578.819424974,254041.744323628,1287.221004039,-87.140721,-92.362263,-5.221543,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,330,0,0,0,0,1003
1.596000000,1.596000000,1596000,8284,2192,1950,1.766446886,1.571428571,gpio35,gpio34,1.939986551,1.956846620,-430838.809058800,-2256.298257631,311638.799451696,1581.290626283,254268.753100888,1289.235789378,311360.571230779,1578.819424974,254041.744323628,1287.221004039,-87.140721,-92.362263,-5.221543,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,330,0,0,0,0,1003
1.597000000,1.597000000,1597000,8285,2236,2041,1.801904762,1.644761905,gpio35,gpio34,1.939691326,1.956691678,-344768.117333612,-1834.274884435,311638.799451696,1581.290626283,254268.753100888,1289.235789378,311360.571230779,1578.819424974,254041.744323628,1287.221004039,-87.140721,-92.362263,-5.221543,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,330,0,0,0,0,1003
1.598000000,1.598000000,1598000,8286,2295,2172,1.849450549,1.750329670,gpio35,gpio34,1.939501965,1.956584437,-221139.604908444,-1269.571122702,311638.799451696,1581.290626283,254268.753100888,1289.235789378,311360.571230779,1578.819424974,254041.744323628,1287.221004039,-87.140721,-92.362263,-5.221543,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,330,0,0,0,0,1003
1.599000000,1.599000000,1599000,8287,2377,2349,1.915531136,1.892967033,gpio35,gpio34,1.939455430,1.956543383,-54344.245895241,-486.008366468,311638.799451696,1581.290626283,254268.753100888,1289.235789378,311360.571230779,1578.819424974,254041.744323628,1287.221004039,-87.140721,-92.362263,-5.221543,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,330,0,0,0,0,1003
