host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.600000000,1.600000000,1600000,8288,2464,2524,1.985641026,2.033992674,gpio35,gpio34,1.939549967,1.956572481,110402.123189365,344.471630981,310796.717710466,1583.671196850,253581.691429721,1291.176682926,310479.560030397,1580.835659437,253322.919774878,1288.864852163,-79.744867,-85.056036,-5.311169,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,331,1,0,0,0,1003
1.601000000,1.601000000,1601000,8289,2545,2675,2.050915751,2.155677656,gpio35,gpio34,1.939766095,1.956666824,252397.411069862,1116.880183667,310796.717710466,1583.671196850,253581.691429721,1291.176682926,310479.560030397,1580.835659437,253322.919774878,1288.864852163,-79.744867,-85.056036,-5.311169,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,331,0,0,0,0,1003
1.602000000,1.602000000,1602000,8290,2618,2802,2.109743590,2.258021978,gpio35,gpio34,1.940084350,1.956819901,371664.368827455,1812.195041449,310796.717710466,1583.671196850,253581.691429721,1291.176682926,310479.560030397,1580.835659437,253322.919774878,1288.864852163,-79.744867,-85.056036,-5.311169,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,331,0,0,0,0,1003
1.603000000,1.603000000,1603000,8291,2646,2857,2.132307692,2.302344322,gpio35,gpio34,1.940446610,1.956995389,423053.055122222,2077.507348641,310796.717710466,1583.671196850,253581.691429721,1291.176682926,310479.560030397,1580.835659437,253322.919774878,1288.864852163,-79.744867,-85.056036,-5.311169,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,331,0,0,0,0,1003
1.604000000,1.604000000,1604000,8292,2670,2881,2.151648352,2.321684982,gpio35,gpio34,1.940827849,1.957190042,445216.336902123,2304.393700349,310796.717710466,1583.671196850,253581.691429721,1291.176682926,310479.560030397,1580.835659437,253322.919774878,1288.864852163,-79.744867,-85.056036,-5.311169,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,331,0,0,0,0,1003
1.605000000,1.605000000,1605000,8293,2660,2834,2.143589744,2.283809524,gpio35,gpio34,1.941170830,1.957376441,400539.548179967,2206.687698708,310796.717710466,1583.671196850,253581.691429721,1291.176682926,310479.560030397,1580.835659437,253322.919774878,1288.864852163,-79.744867,-85.056036,-5.311169,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,331,0,0,0,0,1003
1.606000000,1.606000000,1606000,8294,2585,2691,2.083150183,2.168571429,gpio35,gpio34,1.941398231,1.957502215,265562.096906442,1488.968951456,310796.717710466,1583.671196850,253581.691429721,1291.176682926,310479.560030397,1580.835659437,253322.919774878,1288.864852163,-79.744867,-85.056036,-5.311169,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,331,0,0,0,0,1003
1.607000000,1.607000000,1607000,8295,2505,2517,2.018681319,2.028351648,gpio35,gpio34,1.941485185,1.957563394,101545.607255618,724.267118981,310796.717710466,1583.671196850,253581.691429721,1291.176682926,310479.560030397,1580.835659437,253322.919774878,1288.864852163,-79.744867,-85.056036,-5.311169,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,331,0,0,0,0,1003
1.608000000,1.608000000,1608000,8296,2420,2333,1.950183150,1.880073260,gpio35,gpio34,1.941423773,1.957556014,-71717.838753481,-87.370815632,310796.717710466,1583.671196850,253581.691429721,1291.176682926,310479.560030397,1580.835659437,253322.919774878,1288.864852163,-79.744867,-85.056036,-5.311169,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,331,0,0,0,0,1003
1.609000000,1.609000000,1609000,8297,2332,2177,1.879267399,1.754358974,gpio35,gpio34,1.941236708,1.957477725,-218457.297342377,-926.817594692,310796.717710466,1583.671196850,253581.691429721,1291.176682926,310479.560030397,1580.835659437,253322.919774878,1288.864852163,-79.744867,-85.056036,-5.311169,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,331,0,0,0,0,1003
1.610000000,1.610000000,1610000,8298,2264,2054,1.824468864,1.655238095,gpio35,gpio34,1.940950709,1.957344717,-333993.806074528,-1574.621711092,310796.717710466,1583.671196850,253581.691429721,1291.176682926,310479.560030397,1580.835659437,253322.919774878,1288.864852163,-79.744867,-85.056036,-5.311169,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,331,0,0,0,0,1003
1.611000000,1.611000000,1611000,8299,2230,1982,1.797069597,1.597216117,gpio35,gpio34,1.940606975,1.957184441,-401418.816773522,-1897.412556379,310796.717710466,1583.671196850,253581.691429721,1291.176682926,310479.560030397,1580.835659437,253322.919774878,1288.864852163,-79.744867,-85.056036,-5.311169,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,331,0,0,0,0,1003
1.612000000,1.612000000,1612000,8300,2198,1940,1.771282051,1.563369963,gpio35,gpio34,1.940229738,1.956998539,-440543.483918039,-2200.800289232,310796.717710466,1583.671196850,253581.691429721,1291.176682926,310479.560030397,1580.835659437,253322.919774878,1288.864852163,-79.744867,-85.056036,-5.311169,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,331,0,0,0,0,1003
1.613000000,1.613000000,1613000,8301,2194,1965,1.768058608,1.583516484,gpio35,gpio34,1.939873024,1.956809599,-416575.508314305,-2236.760132119,310796.717710466,1583.671196850,253581.691429721,1291.176682926,310479.560030397,1580.835659437,253322.919774878,1288.864852163,-79.744867,-85.056036,-5.311169,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,331,0,0,0,0,1003
1.614000000,1.614000000,1614000,8302,2252,2083,1.814798535,1.678608059,gpio35,gpio34,1.939611759,1.956667588,-305109.453200461,-1681.194045932,310796.717710466,1583.671196850,253581.691429721,1291.176682926,310479.560030397,1580.835659437,253322.919774878,1288.864852163,-79.744867,-85.056036,-5.311169,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,331,0,0,0,0,1003
1.615000000,1.615000000,1615000,8303,2321,2226,1.870402930,1.793846154,gpio35,gpio34,1.939465994,1.956581323,-170227.432021915,-1021.241757097,310796.717710466,1583.671196850,253581.691429721,1291.176682926,310479.560030397,1580.835659437,253322.919774878,1288.864852163,-79.744867,-85.056036,-5.311169,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,331,0,0,0,0,1003
1.616000000,1.616000000,1616000,8304,2405,2409,1.938095238,1.941318681,gpio35,gpio34,1.939467846,1.956562837,2163.598527158,-218.847008640,310796.717710466,1583.671196850,253581.691429721,1291.176682926,310479.560030397,1580.835659437,253322.919774878,1288.864852163,-79.744867,-85.056036,-5.311169,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,331,0,0,0,0,1003
1.617000000,1.617000000,1617000,8305,2494,2581,2.009816850,2.079926740,gpio35,gpio34,1.939608305,1.956616091,164030.167912962,630.446149039,311328.193396301,1582.952461882,254015.326972467,1290.590693969,310881.192726544,1579.888501859,253650.615315463,1288.092628874,-72.439132,-78.107470,-5.668338,1,58.813151,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,332,1,0,0,0,1003
1.618000000,1.618000000,1618000,8306,2564,2723,2.066227106,2.194358974,gpio35,gpio34,1.939863056,1.956725702,297501.952185602,1297.626958473,311328.193396301,1582.952461882,254015.326972467,1290.590693969,310881.192726544,1579.888501859,253650.615315463,1288.092628874,-72.439132,-78.107470,-5.668338,1,58.813151,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,332,0,0,0,0,1003
1.619000000,1.619000000,1619000,8307,2633,2827,2.121831502,2.278168498,gpio35,gpio34,1.940201361,1.956890808,395078.567851850,1954.600426303,311328.193396301,1582.952461882,254015.326972467,1290.590693969,310881.192726544,1579.888501859,253650.615315463,1288.092628874,-72.439132,-78.107470,-5.668338,1,58.813151,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,332,0,0,0,0,1003
1.620000000,1.620000000,1620000,8308,2658,2873,2.141978022,2.315238095,gpio35,gpio34,1.940576398,1.957075895,437973.964384459,2191.149845728,311328.193396301,1582.952461882,254015.326972467,1290.590693969,310881.192726544,1579.888501859,253650.615315463,1288.092628874,-72.439132,-78.107470,-5.668338,1,58.813151,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,332,0,0,0,0,1003
1.621000000,1.621000000,1621000,8309,2671,2872,2.152454212,2.314432234,gpio35,gpio34,1.940950254,1.957271274,436594.893135282,2312.980786205,311328.193396301,1582.952461882,254015.326972467,1290.590693969,310881.192726544,1579.888501859,253650.615315463,1288.092628874,-72.439132,-78.107470,-5.668338,1,58.813151,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,332,0,0,0,0,1003
1.622000000,1.622000000,1622000,8310,2624,2777,2.114578755,2.237875458,gpio35,gpio34,1.941247179,1.957428581,346754.056186847,1862.280248099,311328.193396301,1582.952461882,254015.326972467,1290.590693969,310881.192726544,1579.888501859,253650.615315463,1288.092628874,-72.439132,-78.107470,-5.668338,1,58.813151,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,332,0,0,0,0,1003
1.623000000,1.623000000,1623000,8311,2555,2641,2.058974359,2.128278388,gpio35,gpio34,1.941434210,1.957530127,218418.071398863,1202.146873061,311328.193396301,1582.952461882,254015.326972467,1290.590693969,310881.192726544,1579.888501859,253650.615315463,1288.092628874,-72.439132,-78.107470,-5.668338,1,58.813151,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,332,0,0,0,0,1003
1.624000000,1.624000000,1624000,8312,2477,2460,1.996117216,1.982417582,gpio35,gpio34,1.941475194,1.957568714,47861.044779999,456.812184253,311328.193396301,1582.952461882,254015.326972467,1290.590693969,310881.192726544,1579.888501859,253650.615315463,1288.092628874,-72.439132,-78.107470,-5.668338,1,58.813151,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,332,0,0,0,0,1003
1.625000000,1.625000000,1625000,8313,2388,2285,1.924395604,1.841391941,gpio35,gpio34,1.941375111,1.957535541,-116878.841103491,-392.718938601,311328.193396301,1582.952461882,254015.326972467,1290.590693969,310881.192726544,1579.888501859,253650.615315463,1288.092628874,-72.439132,-78.107470,-5.668338,1,58.813151,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,332,0,0,0,0,1003
1.626000000,1.626000000,1626000,8314,2308,2133,1.859926740,1.718901099,gpio35,gpio34,1.941152637,1.957437932,-259808.749550867,-1155.539083186,311328.193396301,1582.952461882,254015.326972467,1290.590693969,310881.192726544,1579.888501859,253650.615315463,1288.092628874,-72.439132,-78.107470,-5.668338,1,58.813151,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,332,0,0,0,0,1003
1.627000000,1.627000000,1627000,8315,2241,2015,1.805934066,1.623809524,gpio35,gpio34,1.940835293,1.957286428,-370598.420406846,-1793.574317304,311328.193396301,1582.952461882,254015.326972467,1290.590693969,310881.192726544,1579.888501859,253650.615315463,1288.092628874,-72.439132,-78.107470,-5.668338,1,58.813151,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,332,0,0,0,0,1003
1.628000000,1.628000000,1628000,8316,2218,1961,1.787399267,1.580293040,gpio35,gpio34,1.940474751,1.957116541,-421047.075365241,-2011.204441250,311328.193396301,1582.952461882,254015.326972467,1290.590693969,310881.192726544,1579.888501859,253650.615315463,1288.092628874,-72.439132,-78.107470,-5.668338,1,58.813151,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,332,0,0,0,0,1003
1.629000000,1.629000000,1629000,8317,2193,1939,1.767252747,1.562564103,gpio35,gpio34,1.940096841,1.956926677,-441330.168555314,-2247.697256660,311328.193396301,1582.952461882,254015.326972467,1290.590693969,310881.192726544,1579.888501859,253650.615315463,1288.092628874,-72.439132,-78.107470,-5.668338,1,58.813151,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,332,0,0,0,0,1003
1.630000000,1.630000000,1630000,8318,2200,1982,1.772893773,1.597216117,gpio35,gpio34,1.939753960,1.956742644,-400421.655140675,-2178.668433845,311328.193396301,1582.952461882,254015.326972467,1290.590693969,310881.192726544,1579.888501859,253650.615315463,1288.092628874,-72.439132,-78.107470,-5.668338,1,58.813151,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,332,0,0,0,0,1003
1.631000000,1.631000000,1631000,8319,2273,2127,1.831721612,1.714065934,gpio35,gpio34,1.939528272,1.956617623,-263562.127190603,-1480.058027446,311328.193396301,1582.952461882,254015.326972467,1290.590693969,310881.192726544,1579.888501859,253650.615315463,1288.092628874,-72.439132,-78.107470,-5.668338,1,58.813151,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,332,0,0,0,0,1003
1.632000000,1.632000000,1632000,8320,2359,2296,1.901025641,1.850256410,gpio35,gpio34,1.939439000,1.956562031,-104253.123933459,-658.124141130,311328.193396301,1582.952461882,254015.326972467,1290.590693969,310881.192726544,1579.888501859,253650.615315463,1288.092628874,-72.439132,-78.107470,-5.668338,1,58.813151,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,332,0,0,0,0,1003
1.633000000,1.633000000,1633000,8321,2438,2469,1.964688645,1.989670330,gpio35,gpio34,1.939489231,1.956570158,58660.959459599,96.206685740,321655.949011664,1626.892935643,262441.830820092,1326.415627371,320727.085088959,1621.787211419,261683.962827268,1322.252899602,-75.660835,-80.352157,-4.691322,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,333,1,0,0,0,1003
1.634000000,1.634000000,1634000,8322,2522,2642,2.032380952,2.129084249,gpio35,gpio34,1.939678826,1.956645969,221412.128769264,897.483985754,321655.949011664,1626.892935643,262441.830820092,1326.415627371,320727.085088959,1621.787211419,261683.962827268,1322.252899602,-75.660835,-80.352157,-4.691322,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,333,0,0,0,0,1003
1.635000000,1.635000000,1635000,8323,2596,2764,2.092014652,2.227399267,gpio35,gpio34,1.939966547,1.956781338,336004.585385195,1602.558400528,321655.949011664,1626.892935643,262441.830820092,1326.415627371,320727.085088959,1621.787211419,261683.962827268,1322.252899602,-75.660835,-80.352157,-4.691322,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,333,0,0,0,0,1003
1.636000000,1.636000000,1636000,8324,2631,2834,2.120219780,2.283809524,gpio35,gpio34,1.940310390,1.956944776,401545.390735293,1934.861469919,321655.949011664,1626.892935643,262441.830820092,1326.415627371,320727.085088959,1621.787211419,261683.962827268,1322.252899602,-75.660835,-80.352157,-4.691322,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,333,0,0,0,0,1003
1.637000000,1.637000000,1637000,8325,2669,2881,2.150842491,2.321684982,gpio35,gpio34,1.940691764,1.957138674,445375.417729812,2295.452718623,321655.949011664,1626.892935643,262441.830820092,1326.415627371,320727.085088959,1621.787211419,261683.962827268,1322.252899602,-75.660835,-80.352157,-4.691322,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,333,0,0,0,0,1003
1.638000000,1.638000000,1638000,8326,2671,2857,2.152454212,2.302344322,gpio35,gpio34,1.941053417,1.957333989,422343.707477059,2312.237587492,321655.949011664,1626.892935643,262441.830820092,1326.415627371,320727.085088959,1621.787211419,261683.962827268,1322.252899602,-75.660835,-80.352157,-4.691322,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,333,0,0,0,0,1003
1.639000000,1.639000000,1639000,8327,2607,2735,2.100879121,2.204029304,gpio35,gpio34,1.941316393,1.957477534,307107.495024881,1699.355059086,321655.949011664,1626.892935643,262441.830820092,1326.415627371,320727.085088959,1621.787211419,261683.962827268,1322.252899602,-75.660835,-80.352157,-4.691322,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,333,0,0,0,0,1003
1.640000000,1.640000000,1640000,8328,2533,2588,2.041245421,2.085567766,gpio35,gpio34,1.941460644,1.957561302,168459.086665340,991.683805267,321655.949011664,1626.892935643,262441.830820092,1326.415627371,320727.085088959,1621.787211419,261683.962827268,1322.252899602,-75.660835,-80.352157,-4.691322,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,333,0,0,0,0,1003
1.641000000,1.641000000,1641000,8329,2449,2403,1.973553114,1.936483516,gpio35,gpio34,1.941455667,1.957577294,-5812.370107961,189.318614762,321655.949011664,1626.892935643,262441.830820092,1326.415627371,320727.085088959,1621.787211419,261683.962827268,1322.252899602,-75.660835,-80.352157,-4.691322,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,333,0,0,0,0,1003
1.642000000,1.642000000,1642000,8330,2362,2228,1.903443223,1.795457875,gpio35,gpio34,1.941309669,1.957523160,-170498.582576563,-640.864692934,321655.949011664,1626.892935643,262441.830820092,1326.415627371,320727.085088959,1621.787211419,261683.962827268,1322.252899602,-75.660835,-80.352157,-4.691322,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,333,0,0,0,0,1003
1.643000000,1.643000000,1643000,8331,2283,2094,1.839780220,1.687472527,gpio35,gpio34,1.941055832,1.957405417,-296435.120156198,-1393.896530971,321655.949011664,1626.892935643,262441.830820092,1326.415627371,320727.085088959,1621.787211419,261683.962827268,1322.252899602,-75.660835,-80.352157,-4.691322,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,333,0,0,0,0,1003
1.644000000,1.644000000,1644000,8332,2224,1986,1.792234432,1.600439560,gpio35,gpio34,1.940715216,1.957240246,-397777.191793645,-1955.372121288,321655.949011664,1626.892935643,262441.830820092,1326.415627371,320727.085088959,1621.787211419,261683.962827268,1322.252899602,-75.660835,-80.352157,-4.691322,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,333,0,0,0,0,1003
1.645000000,1.645000000,1645000,8333,2206,1949,1.777728938,1.570622711,gpio35,gpio34,1.940345123,1.957060735,-432200.014139179,-2125.139643460,321655.949011664,1626.892935643,262441.830820092,1326.415627371,320727.085088959,1621.787211419,261683.962827268,1322.252899602,-75.660835,-80.352157,-4.691322,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,333,0,0,0,0,1003
1.646000000,1.646000000,1646000,8334,2192,1949,1.766446886,1.570622711,gpio35,gpio34,1.939975401,1.956870121,-431767.814125040,-2256.576754933,321655.949011664,1626.892935643,262441.830820092,1326.415627371,320727.085088959,1621.787211419,261683.962827268,1322.252899602,-75.660835,-80.352157,-4.691322,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,333,0,0,0,0,1003
1.647000000,1.647000000,1647000,8335,2235,2039,1.801098901,1.643150183,gpio35,gpio34,1.939678576,1.956714350,-346637.290679578,-1844.093264034,321655.949011664,1626.892935643,262441.830820092,1326.415627371,320727.085088959,1621.787211419,261683.962827268,1322.252899602,-75.660835,-80.352157,-4.691322,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,333,0,0,0,0,1003
1.648000000,1.648000000,1648000,8336,2294,2173,1.848644689,1.751135531,gpio35,gpio34,1.939490033,1.956606280,-220183.617226687,-1279.379683922,321655.949011664,1626.892935643,262441.830820092,1326.415627371,320727.085088959,1621.787211419,261683.962827268,1322.252899602,-75.660835,-80.352157,-4.691322,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,333,0,0,0,0,1003
1.649000000,1.649000000,1649000,8337,2376,2351,1.914725275,1.894578755,gpio35,gpio34,1.939445121,1.956564399,-52448.116916373,-495.807119126,321655.949011664,1626.892935643,262441.830820092,1326.415627371,320727.085088959,1621.787211419,261683.962827268,1322.252899602,-75.660835,-80.352157,-4.691322,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,333,0,0,0,0,1003
