host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.650000000,1.650000000,1650000,8338,2465,2525,1.986446886,2.034798535,gpio35,gpio34,1.939540475,1.956594281,111355.258754461,353.762998663,311149.910215855,1585.189852384,253869.864205729,1292.414851947,310812.935107292,1582.605504105,253594.923342040,1290.307817200,-79.716409,-85.046929,-5.330520,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,334,1,0,0,0,1003
1.651000000,1.651000000,1651000,8339,2546,2673,2.051721612,2.154065934,gpio35,gpio34,1.939755000,1.956689409,250526.301645016,1126.162259982,311149.910215855,1585.189852384,253869.864205729,1292.414851947,310812.935107292,1582.605504105,253594.923342040,1290.307817200,-79.716409,-85.046929,-5.330520,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,334,0,0,0,0,1003
1.652000000,1.652000000,1652000,8340,2619,2800,2.110549451,2.256410256,gpio35,gpio34,1.940071655,1.956843269,369795.130512034,1821.467835687,311149.910215855,1585.189852384,253869.864205729,1292.414851947,310812.935107292,1582.605504105,253594.923342040,1290.307817200,-79.716409,-85.046929,-5.330520,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,334,0,0,0,0,1003
1.653000000,1.653000000,1653000,8341,2646,2857,2.132307692,2.302344322,gpio35,gpio34,1.940433928,1.957018733,423067.880614702,2077.230709291,311149.910215855,1585.189852384,253869.864205729,1292.414851947,310812.935107292,1582.605504105,253594.923342040,1290.307817200,-79.716409,-85.046929,-5.330520,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,334,0,0,0,0,1003
1.654000000,1.654000000,1654000,8342,2671,2882,2.152454212,2.322490842,gpio35,gpio34,1.940815985,1.957214169,446172.244853903,2313.657498433,311149.910215855,1585.189852384,253869.864205729,1292.414851947,310812.935107292,1582.605504105,253594.923342040,1290.307817200,-79.716409,-85.046929,-5.330520,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,334,0,0,0,0,1003
1.655000000,1.655000000,1655000,8343,2662,2834,2.145201465,2.283809524,gpio35,gpio34,1.941158979,1.957402156,400553.402939003,2225.482393788,311149.910215855,1585.189852384,253869.864205729,1292.414851947,310812.935107292,1582.605504105,253594.923342040,1290.307817200,-79.716409,-85.046929,-5.330520,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,334,0,0,0,0,1003
1.656000000,1.656000000,1656000,8344,2580,2691,2.079120879,2.168571429,gpio35,gpio34,1.941386391,1.957523875,265575.937810718,1440.963726282,311149.910215855,1585.189852384,253869.864205729,1292.414851947,310812.935107292,1582.605504105,253594.923342040,1290.307817200,-79.716409,-85.046929,-5.330520,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,334,0,0,0,0,1003
1.657000000,1.657000000,1657000,8345,2505,2518,2.018681319,2.029157509,gpio35,gpio34,1.941474162,1.957585032,102500.531603783,724.010703003,311149.910215855,1585.189852384,253869.864205729,1292.414851947,310812.935107292,1582.605504105,253594.923342040,1290.307817200,-79.716409,-85.046929,-5.330520,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,334,0,0,0,0,1003
1.658000000,1.658000000,1658000,8346,2419,2345,1.949377289,1.889743590,gpio35,gpio34,1.941422432,1.957576824,-60411.799196946,-97.167135988,311149.910215855,1585.189852384,253869.864205729,1292.414851947,310812.935107292,1582.605504105,253594.923342040,1290.307817200,-79.716409,-85.046929,-5.330520,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,334,0,0,0,0,1003
1.659000000,1.659000000,1659000,8347,2333,2177,1.880073260,1.754358974,gpio35,gpio34,1.941235368,1.957499321,-218455.731242910,-917.523797140,311149.910215855,1585.189852384,253869.864205729,1292.414851947,310812.935107292,1582.605504105,253594.923342040,1290.307817200,-79.716409,-85.046929,-5.330520,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,334,0,0,0,0,1003
1.660000000,1.660000000,1660000,8348,2263,2054,1.823663004,1.655238095,gpio35,gpio34,1.940949371,1.957365485,-333992.241541160,-1584.417528926,311149.910215855,1585.189852384,253869.864205729,1292.414851947,310812.935107292,1582.605504105,253594.923342040,1290.307817200,-79.716409,-85.046929,-5.330520,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,334,0,0,0,0,1003
1.661000000,1.661000000,1661000,8349,2230,1980,1.797069597,1.595604396,gpio35,gpio34,1.940604026,1.957205189,-403299.448374273,-1897.658417601,311149.910215855,1585.189852384,253869.864205729,1292.414851947,310812.935107292,1582.605504105,253594.923342040,1290.307817200,-79.716409,-85.046929,-5.330520,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,334,0,0,0,0,1003
1.662000000,1.662000000,1662000,8350,2200,1941,1.772893773,1.564175824,gpio35,gpio34,1.940227598,1.957020877,-439598.943032811,-2181.965583004,311149.910215855,1585.189852384,253869.864205729,1292.414851947,310812.935107292,1582.605504105,253594.923342040,1290.307817200,-79.716409,-85.046929,-5.330520,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,334,0,0,0,0,1003
1.663000000,1.663000000,1663000,8351,2194,1965,1.768058608,1.583516484,gpio35,gpio34,1.939870887,1.956831915,-416573.009254755,-2237.024582186,311149.910215855,1585.189852384,253869.864205729,1292.414851947,310812.935107292,1582.605504105,253594.923342040,1290.307817200,-79.716409,-85.046929,-5.330520,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,334,0,0,0,0,1003
1.664000000,1.664000000,1664000,8352,2252,2082,1.814798535,1.677802198,gpio35,gpio34,1.939608818,1.956689882,-306048.053924763,-1681.458231549,311149.910215855,1585.189852384,253869.864205729,1292.414851947,310812.935107292,1582.605504105,253594.923342040,1290.307817200,-79.716409,-85.046929,-5.330520,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,334,0,0,0,0,1003
1.665000000,1.665000000,1665000,8353,2323,2225,1.872014652,1.793040293,gpio35,gpio34,1.939462249,1.956605206,-171165.094145493,-1002.425356940,311149.910215855,1585.189852384,253869.864205729,1292.414851947,310812.935107292,1582.605504105,253594.923342040,1290.307817200,-79.716409,-85.046929,-5.330520,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,334,0,0,0,0,1003
1.666000000,1.666000000,1666000,8354,2405,2409,1.938095238,1.941318681,gpio35,gpio34,1.939464106,1.956586696,2167.971350496,-219.129746471,311149.910215855,1585.189852384,253869.864205729,1292.414851947,310812.935107292,1582.605504105,253594.923342040,1290.307817200,-79.716409,-85.046929,-5.330520,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,334,0,0,0,0,1003
1.667000000,1.667000000,1667000,8355,2494,2582,2.009816850,2.080732601,gpio35,gpio34,1.939605374,1.956639927,164975.633648270,630.163693945,311237.528747754,1581.893500810,253941.352912828,1289.727316618,310818.843798407,1578.592697702,253599.744293491,1287.036151926,-72.664572,-77.891203,-5.226631,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,335,1,0,0,0,1003
1.668000000,1.668000000,1668000,8356,2570,2723,2.071062271,2.194358974,gpio35,gpio34,1.939860128,1.956754349,297505.375170382,1354.585750598,311237.528747754,1581.893500810,253941.352912828,1289.727316618,310818.843798407,1578.592697702,253599.744293491,1287.036151926,-72.664572,-77.891203,-5.226631,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,335,0,0,0,0,1003
1.669000000,1.669000000,1669000,8357,2633,2827,2.121831502,2.278168498,gpio35,gpio34,1.940198436,1.956919426,395081.987413645,1954.261294873,311237.528747754,1581.893500810,253941.352912828,1289.727316618,310818.843798407,1578.592697702,253599.744293491,1287.036151926,-72.664572,-77.891203,-5.226631,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,335,0,0,0,0,1003
1.670000000,1.670000000,1670000,8358,2656,2874,2.140366300,2.316043956,gpio35,gpio34,1.940574282,1.957102873,438918.477811484,2171.730731841,311237.528747754,1581.893500810,253941.352912828,1289.727316618,310818.843798407,1578.592697702,253599.744293491,1287.036151926,-72.664572,-77.891203,-5.226631,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,335,0,0,0,0,1003
1.671000000,1.671000000,1671000,8359,2672,2871,2.153260073,2.313626374,gpio35,gpio34,1.940947334,1.957299030,435656.267479295,2322.201573814,311237.528747754,1581.893500810,253941.352912828,1289.727316618,310818.843798407,1578.592697702,253599.744293491,1287.036151926,-72.664572,-77.891203,-5.226631,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,335,0,0,0,0,1003
1.672000000,1.672000000,1672000,8360,2624,2777,2.114578755,2.237875458,gpio35,gpio34,1.941244262,1.957456310,346757.466441309,1861.951654126,311237.528747754,1581.893500810,253941.352912828,1289.727316618,310818.843798407,1578.592697702,253599.744293491,1287.036151926,-72.664572,-77.891203,-5.226631,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,335,0,0,0,0,1003
1.673000000,1.673000000,1673000,8361,2555,2642,2.058974359,2.129084249,gpio35,gpio34,1.941432102,1.957557828,219362.575527863,1201.818607683,311237.528747754,1581.893500810,253941.352912828,1289.727316618,310818.843798407,1578.592697702,253599.744293491,1287.036151926,-72.664572,-77.891203,-5.226631,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,335,0,0,0,0,1003
1.674000000,1.674000000,1674000,8362,2477,2459,1.996117216,1.981611722,gpio35,gpio34,1.941472282,1.957596387,46922.409835285,456.484247139,311237.528747754,1581.893500810,253941.352912828,1289.727316618,310818.843798407,1578.592697702,253599.744293491,1287.036151926,-72.664572,-77.891203,-5.226631,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,335,0,0,0,0,1003
1.675000000,1.675000000,1675000,8363,2390,2282,1.926007326,1.838974359,gpio35,gpio34,1.941369784,1.957564798,-119698.731982846,-373.966226190,311237.528747754,1581.893500810,253941.352912828,1289.727316618,310818.843798407,1578.592697702,253599.744293491,1287.036151926,-72.664572,-77.891203,-5.226631,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,335,0,0,0,0,1003
1.676000000,1.676000000,1676000,8364,2306,2141,1.858315018,1.725347985,gpio35,gpio34,1.941153762,1.957465548,-252273.750406623,-1174.965766663,311237.528747754,1581.893500810,253941.352912828,1289.727316618,310818.843798407,1578.592697702,253599.744293491,1287.036151926,-72.664572,-77.891203,-5.226631,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,335,0,0,0,0,1003
1.677000000,1.677000000,1677000,8365,2241,2023,1.805934066,1.630256410,gpio35,gpio34,1.940842864,1.957314017,-363070.956261746,-1793.901252509,311237.528747754,1581.893500810,253941.352912828,1289.727316618,310818.843798407,1578.592697702,253599.744293491,1287.036151926,-72.664572,-77.891203,-5.226631,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,335,0,0,0,0,1003
1.678000000,1.678000000,1678000,8366,2219,1961,1.788205128,1.580293040,gpio35,gpio34,1.940482315,1.957144908,-421055.916962628,-2001.990888726,311237.528747754,1581.893500810,253941.352912828,1289.727316618,310818.843798407,1578.592697702,253599.744293491,1287.036151926,-72.664572,-77.891203,-5.226631,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,335,0,0,0,0,1003
1.679000000,1.679000000,1679000,8367,2191,1942,1.765641026,1.564981685,gpio35,gpio34,1.940106814,1.956953404,-438515.709456725,-2267.113400070,311237.528747754,1581.893500810,253941.352912828,1289.727316618,310818.843798407,1578.592697702,253599.744293491,1287.036151926,-72.664572,-77.891203,-5.226631,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,335,0,0,0,0,1003
1.680000000,1.680000000,1680000,8368,2200,1984,1.772893773,1.598827839,gpio35,gpio34,1.939765535,1.956769345,-398551.107785978,-2178.984839524,311237.528747754,1581.893500810,253941.352912828,1289.727316618,310818.843798407,1578.592697702,253599.744293491,1287.036151926,-72.664572,-77.891203,-5.226631,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,335,0,0,0,0,1003
1.681000000,1.681000000,1681000,8369,2272,2125,1.830915751,1.712454212,gpio35,gpio34,1.939538224,1.956643491,-265457.839522431,-1489.914277513,311237.528747754,1581.893500810,253941.352912828,1289.727316618,310818.843798407,1578.592697702,253599.744293491,1287.036151926,-72.664572,-77.891203,-5.226631,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,335,0,0,0,0,1003
1.682000000,1.682000000,1682000,8370,2352,2292,1.895384615,1.847032967,gpio35,gpio34,1.939445718,1.956582232,-108029.135122540,-725.211499712,311237.528747754,1581.893500810,253941.352912828,1289.727316618,310818.843798407,1578.592697702,253599.744293491,1287.036151926,-72.664572,-77.891203,-5.226631,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,335,0,0,0,0,1003
1.683000000,1.683000000,1683000,8371,2436,2467,1.963076923,1.988058608,gpio35,gpio34,1.939494331,1.956588727,56770.918851291,76.887218487,320661.425663749,1632.861545901,261630.390742511,1331.281871330,319632.919395177,1626.927292261,260791.223710273,1326.443638529,-75.807932,-80.470813,-4.662881,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,336,1,0,0,0,1003
1.684000000,1.684000000,1684000,8372,2522,2640,2.032380952,2.127472527,gpio35,gpio34,1.939682310,1.956664519,219523.978201565,897.264159557,320661.425663749,1632.861545901,261630.390742511,1331.281871330,319632.919395177,1626.927292261,260791.223710273,1326.443638529,-75.807932,-80.470813,-4.662881,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,336,0,0,0,0,1003
1.685000000,1.685000000,1685000,8373,2600,2765,2.095238095,2.228205128,gpio35,gpio34,1.939970832,1.956803093,336941.614822442,1640.499437333,320661.425663749,1632.861545901,261630.390742511,1331.281871330,319632.919395177,1626.927292261,260791.223710273,1326.443638529,-75.807932,-80.470813,-4.662881,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,336,0,0,0,0,1003
1.686000000,1.686000000,1686000,8374,2630,2835,2.119413919,2.284615385,gpio35,gpio34,1.940315477,1.956965703,402481.483143103,1925.063761717,320661.425663749,1632.861545901,261630.390742511,1331.281871330,319632.919395177,1626.927292261,260791.223710273,1326.443638529,-75.807932,-80.470813,-4.662881,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,336,0,0,0,0,1003
1.687000000,1.687000000,1687000,8375,2669,2878,2.150842491,2.319267399,gpio35,gpio34,1.940694429,1.957159580,442546.184906043,2295.204968923,320661.425663749,1632.861545901,261630.390742511,1331.281871330,319632.919395177,1626.927292261,260791.223710273,1326.443638529,-75.807932,-80.470813,-4.662881,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,336,0,0,0,0,1003
1.688000000,1.688000000,1688000,8376,2670,2856,2.151648352,2.301538462,gpio35,gpio34,1.941055273,1.957354069,421399.498455699,2302.449924748,320661.425663749,1632.861545901,261630.390742511,1331.281871330,319632.919395177,1626.927292261,260791.223710273,1326.443638529,-75.807932,-80.470813,-4.662881,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,336,0,0,0,0,1003
1.689000000,1.689000000,1689000,8377,2607,2735,2.100879121,2.204029304,gpio35,gpio34,1.941318247,1.957497594,307105.327497335,1699.117344798,320661.425663749,1632.861545901,261630.390742511,1331.281871330,319632.919395177,1626.927292261,260791.223710273,1326.443638529,-75.807932,-80.470813,-4.662881,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,336,0,0,0,0,1003
1.690000000,1.690000000,1690000,8378,2533,2587,2.041245421,2.084761905,gpio35,gpio34,1.941461691,1.957581342,167515.824020529,991.446328694,320661.425663749,1632.861545901,261630.390742511,1331.281871330,319632.919395177,1626.927292261,260791.223710273,1326.443638529,-75.807932,-80.470813,-4.662881,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,336,0,0,0,0,1003
1.691000000,1.691000000,1691000,8379,2448,2399,1.972747253,1.933260073,gpio35,gpio34,1.941453489,1.957596508,-9577.981344505,179.541214872,320661.425663749,1632.861545901,261630.390742511,1331.281871330,319632.919395177,1626.927292261,260791.223710273,1326.443638529,-75.807932,-80.470813,-4.662881,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,336,0,0,0,0,1003
1.692000000,1.692000000,1692000,8380,2362,2227,1.903443223,1.794652015,gpio35,gpio34,1.941306687,1.957542355,-171437.136347492,-641.092154631,320661.425663749,1632.861545901,261630.390742511,1331.281871330,319632.919395177,1626.927292261,260791.223710273,1326.443638529,-75.807932,-80.470813,-4.662881,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,336,0,0,0,0,1003
1.693000000,1.693000000,1693000,8381,2284,2095,1.840586081,1.688278388,gpio35,gpio34,1.941053659,1.957425398,-295490.540803772,-1384.583604412,320661.425663749,1632.861545901,261630.390742511,1331.281871330,319632.919395177,1626.927292261,260791.223710273,1326.443638529,-75.807932,-80.470813,-4.662881,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,336,0,0,0,0,1003
1.694000000,1.694000000,1694000,8382,2226,1985,1.793846154,1.599633700,gpio35,gpio34,1.940712239,1.957261819,-398715.751590157,-1936.528346862,320661.425663749,1632.861545901,261630.390742511,1331.281871330,319632.919395177,1626.927292261,260791.223710273,1326.443638529,-75.807932,-80.470813,-4.662881,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,336,0,0,0,0,1003
1.695000000,1.695000000,1695000,8383,2206,1950,1.777728938,1.571428571,gpio35,gpio34,1.940342956,1.957082286,-431255.440806309,-2125.395034396,320661.425663749,1632.861545901,261630.390742511,1331.281871330,319632.919395177,1626.927292261,260791.223710273,1326.443638529,-75.807932,-80.470813,-4.662881,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,336,0,0,0,0,1003
1.696000000,1.696000000,1696000,8384,2192,1949,1.766446886,1.570622711,gpio35,gpio34,1.939973235,1.956891651,-431765.282650295,-2256.831890478,320661.425663749,1632.861545901,261630.390742511,1331.281871330,319632.919395177,1626.927292261,260791.223710273,1326.443638529,-75.807932,-80.470813,-4.662881,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,336,0,0,0,0,1003
1.697000000,1.697000000,1697000,8385,2235,2038,1.801098901,1.642344322,gpio35,gpio34,1.939675606,1.956735858,-347575.859021101,-1844.348144444,320661.425663749,1632.861545901,261630.390742511,1331.281871330,319632.919395177,1626.927292261,260791.223710273,1326.443638529,-75.807932,-80.470813,-4.662881,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,336,0,0,0,0,1003
1.698000000,1.698000000,1698000,8386,2296,2173,1.850256410,1.751135531,gpio35,gpio34,1.939487066,1.956629379,-220180.149715075,-1260.553987863,320661.425663749,1632.861545901,261630.390742511,1331.281871330,319632.919395177,1626.927292261,260791.223710273,1326.443638529,-75.807932,-80.470813,-4.662881,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,336,0,0,0,0,1003
1.699000000,1.699000000,1699000,8387,2377,2351,1.915531136,1.894578755,gpio35,gpio34,1.939442158,1.956588280,-52444.652872272,-486.540409557,320661.425663749,1632.861545901,261630.390742511,1331.281871330,319632.919395177,1626.927292261,260791.223710273,1326.443638529,-75.807932,-80.470813,-4.662881,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,336,0,0,0,0,1003
