host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.700000000,1.700000000,1700000,8388,2465,2525,1.986446886,2.034798535,gpio35,gpio34,1.939537514,1.956618139,111358.719334517,353.480280728,310876.103447899,1582.917834797,253646.462929632,1290.562462298,310533.054533291,1580.243599482,253366.566395814,1288.382142109,-79.676221,-84.978364,-5.302142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,337,1,0,0,0,1003
1.701000000,1.701000000,1701000,8389,2546,2674,2.051721612,2.154871795,gpio35,gpio34,1.939752849,1.956713242,251470.856049284,1125.879824765,310876.103447899,1582.917834797,253646.462929632,1290.562462298,310533.054533291,1580.243599482,253366.566395814,1288.382142109,-79.676221,-84.978364,-5.302142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,337,0,0,0,0,1003
1.702000000,1.702000000,1702000,8390,2619,2804,2.110549451,2.259633700,gpio35,gpio34,1.940072729,1.956867079,373562.032216276,1821.185682906,310876.103447899,1582.917834797,253646.462929632,1290.562462298,310533.054533291,1580.243599482,253366.566395814,1288.382142109,-79.676221,-84.978364,-5.302142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,337,0,0,0,0,1003
1.703000000,1.703000000,1703000,8391,2647,2859,2.133113553,2.303956044,gpio35,gpio34,1.940436613,1.957043325,424948.820847654,2086.488999456,310876.103447899,1582.917834797,253646.462929632,1290.562462298,310533.054533291,1580.243599482,253366.566395814,1288.382142109,-79.676221,-84.978364,-5.302142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,337,0,0,0,0,1003
1.704000000,1.704000000,1704000,8392,2671,2878,2.152454212,2.319267399,gpio35,gpio34,1.940815444,1.957238736,442404.720437867,2313.366369513,310876.103447899,1582.917834797,253646.462929632,1290.562462298,310533.054533291,1580.243599482,253366.566395814,1288.382142109,-79.676221,-84.978364,-5.302142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,337,0,0,0,0,1003
1.705000000,1.705000000,1705000,8393,2662,2836,2.145201465,2.285421245,gpio35,gpio34,1.941160049,1.957426699,402436.229756138,2225.191555998,310876.103447899,1582.917834797,253646.462929632,1290.562462298,310533.054533291,1580.243599482,253366.566395814,1288.382142109,-79.676221,-84.978364,-5.302142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,337,0,0,0,0,1003
1.706000000,1.706000000,1706000,8394,2584,2692,2.082344322,2.169377289,gpio35,gpio34,1.941388267,1.957551616,266515.784516244,1478.833822506,310876.103447899,1582.917834797,253646.462929632,1290.562462298,310533.054533291,1580.243599482,253366.566395814,1288.382142109,-79.676221,-84.978364,-5.302142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,337,0,0,0,0,1003
1.707000000,1.707000000,1707000,8395,2508,2516,2.021098901,2.027545788,gpio35,gpio34,1.941474424,1.957615164,100616.146608226,752.302768336,310876.103447899,1582.917834797,253646.462929632,1290.562462298,310533.054533291,1580.243599482,253366.566395814,1288.382142109,-79.676221,-84.978364,-5.302142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,337,0,0,0,0,1003
1.708000000,1.708000000,1708000,8396,2417,2337,1.947765568,1.883296703,gpio35,gpio34,1.941416246,1.957605314,-67940.883516263,-116.604166690,310876.103447899,1582.917834797,253646.462929632,1290.562462298,310533.054533291,1580.243599482,253366.566395814,1288.382142109,-79.676221,-84.978364,-5.302142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,337,0,0,0,0,1003
1.709000000,1.709000000,1709000,8397,2332,2178,1.879267399,1.755164835,gpio35,gpio34,1.941229995,1.957526976,-217507.410914774,-927.401230017,310876.103447899,1582.917834797,253646.462929632,1290.562462298,310533.054533291,1580.243599482,253366.566395814,1288.382142109,-79.676221,-84.978364,-5.302142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,337,0,0,0,0,1003
1.710000000,1.710000000,1710000,8398,2262,2056,1.822857143,1.656849817,gpio35,gpio34,1.940945615,1.957392306,-332103.772248560,-1594.285084370,310876.103447899,1582.917834797,253646.462929632,1290.562462298,310533.054533291,1580.243599482,253366.566395814,1288.382142109,-79.676221,-84.978364,-5.302142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,337,0,0,0,0,1003
1.711000000,1.711000000,1711000,8399,2233,1984,1.799487179,1.598827839,gpio35,gpio34,1.940603497,1.957234401,-399530.672981380,-1869.355462313,310876.103447899,1582.917834797,253646.462929632,1290.562462298,310533.054533291,1580.243599482,253366.566395814,1288.382142109,-79.676221,-84.978364,-5.302142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,337,0,0,0,0,1003
1.712000000,1.712000000,1712000,8400,2199,1941,1.772087912,1.564175824,gpio35,gpio34,1.940227069,1.957049255,-439598.325554482,-2191.851573849,310876.103447899,1582.917834797,253646.462929632,1290.562462298,310533.054533291,1580.243599482,253366.566395814,1288.382142109,-79.676221,-84.978364,-5.302142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,337,0,0,0,0,1003
1.713000000,1.713000000,1713000,8401,2194,1963,1.768058608,1.581904762,gpio35,gpio34,1.939868747,1.956860264,-418454.586963490,-2237.360526245,310876.103447899,1582.917834797,253646.462929632,1290.562462298,310533.054533291,1580.243599482,253366.566395814,1288.382142109,-79.676221,-84.978364,-5.302142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,337,0,0,0,0,1003
1.714000000,1.714000000,1714000,8402,2251,2081,1.813992674,1.676996337,gpio35,gpio34,1.939605875,1.956717396,-306986.652770996,-1691.334000458,310876.103447899,1582.917834797,253646.462929632,1290.562462298,310533.054533291,1580.243599482,253366.566395814,1288.382142109,-79.676221,-84.978364,-5.302142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,337,0,0,0,0,1003
1.715000000,1.715000000,1715000,8403,2319,2225,1.868791209,1.793040293,gpio35,gpio34,1.939459309,1.956629470,-171161.657108087,-1040.911732463,310876.103447899,1582.917834797,253646.462929632,1290.562462298,310533.054533291,1580.243599482,253366.566395814,1288.382142109,-79.676221,-84.978364,-5.302142,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,337,0,0,0,0,1003
1.716000000,1.716000000,1716000,8404,2407,2411,1.939706960,1.942930403,gpio35,gpio34,1.939462780,1.956612548,4053.599520450,-200.336670854,320968.333210527,1635.213392141,261880.799226223,1333.199345760,319876.911375979,1628.507858039,260990.298847368,1327.732283345,-82.756341,-87.854066,-5.097725,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,338,1,0,0,0,1003
1.717000000,1.717000000,1717000,8405,2492,2581,2.008205128,2.079926740,gpio35,gpio34,1.939603244,1.956664140,164036.084335676,610.777333310,320968.333210527,1635.213392141,261880.799226223,1333.199345760,319876.911375979,1628.507858039,260990.298847368,1327.732283345,-82.756341,-87.854066,-5.097725,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,338,0,0,0,0,1003
1.718000000,1.718000000,1718000,8406,2565,2724,2.067032967,2.195164835,gpio35,gpio34,1.939858806,1.956774509,298448.959976685,1306.598293942,320968.333210527,1635.213392141,261880.799226223,1333.199345760,319876.911375979,1628.507858039,260990.298847368,1327.732283345,-82.756341,-87.854066,-5.097725,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,338,0,0,0,0,1003
1.719000000,1.719000000,1719000,8407,2633,2830,2.121831502,2.280586081,gpio35,gpio34,1.940199533,1.956939566,397906.823204728,1954.022629643,320968.333210527,1635.213392141,261880.799226223,1333.199345760,319876.911375979,1628.507858039,260990.298847368,1327.732283345,-82.756341,-87.854066,-5.097725,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,338,0,0,0,0,1003
1.720000000,1.720000000,1720000,8408,2658,2872,2.141978022,2.314432234,gpio35,gpio34,1.940573766,1.957124605,437035.002342813,2190.572626865,320968.333210527,1635.213392141,261880.799226223,1333.199345760,319876.911375979,1628.507858039,260990.298847368,1327.732283345,-82.756341,-87.854066,-5.097725,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,338,0,0,0,0,1003
1.721000000,1.721000000,1721000,8409,2672,2872,2.153260073,2.314432234,gpio35,gpio34,1.940947624,1.957320740,436597.967340470,2321.944305355,320968.333210527,1635.213392141,261880.799226223,1333.199345760,319876.911375979,1628.507858039,260990.298847368,1327.732283345,-82.756341,-87.854066,-5.097725,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,338,0,0,0,0,1003
1.722000000,1.722000000,1722000,8410,2620,2775,2.111355311,2.236263736,gpio35,gpio34,1.941242940,1.957474775,344874.932748246,1823.533999759,320968.333210527,1635.213392141,261880.799226223,1333.199345760,319876.911375979,1628.507858039,260990.298847368,1327.732283345,-82.756341,-87.854066,-5.097725,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,338,0,0,0,0,1003
1.723000000,1.723000000,1723000,8411,2554,2642,2.058168498,2.129084249,gpio35,gpio34,1.941430782,1.957575468,219364.118938078,1192.059853352,320968.333210527,1635.213392141,261880.799226223,1333.199345760,319876.911375979,1628.507858039,260990.298847368,1327.732283345,-82.756341,-87.854066,-5.097725,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,338,0,0,0,0,1003
1.724000000,1.724000000,1724000,8412,2477,2457,1.996117216,1.980000000,gpio35,gpio34,1.941469351,1.957614010,45041.757132503,456.275412357,320968.333210527,1635.213392141,261880.799226223,1333.199345760,319876.911375979,1628.507858039,260990.298847368,1327.732283345,-82.756341,-87.854066,-5.097725,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,338,0,0,0,0,1003
1.725000000,1.725000000,1725000,8413,2387,2285,1.923589744,1.841391941,gpio35,gpio34,1.941369273,1.957579986,-116872.017608961,-402.795334519,320968.333210527,1635.213392141,261880.799226223,1333.199345760,319876.911375979,1628.507858039,260990.298847368,1327.732283345,-82.756341,-87.854066,-5.097725,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,338,0,0,0,0,1003
1.726000000,1.726000000,1726000,8414,2306,2141,1.858315018,1.725347985,gpio35,gpio34,1.941153252,1.957480721,-252273.154601490,-1175.145563502,320968.333210527,1635.213392141,261880.799226223,1333.199345760,319876.911375979,1628.507858039,260990.298847368,1327.732283345,-82.756341,-87.854066,-5.097725,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,338,0,0,0,0,1003
1.727000000,1.727000000,1727000,8415,2243,2013,1.807545788,1.622197802,gpio35,gpio34,1.940834297,1.957330786,-372481.333900345,-1775.000547963,320968.333210527,1635.213392141,261880.799226223,1333.199345760,319876.911375979,1628.507858039,260990.298847368,1327.732283345,-82.756341,-87.854066,-5.097725,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,338,0,0,0,0,1003
1.728000000,1.728000000,1728000,8416,2217,1960,1.786593407,1.579487179,gpio35,gpio34,1.940472950,1.957160048,-421987.008660453,-2021.269728060,320968.333210527,1635.213392141,261880.799226223,1333.199345760,319876.911375979,1628.507858039,260990.298847368,1327.732283345,-82.756341,-87.854066,-5.097725,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,338,0,0,0,0,1003
1.729000000,1.729000000,1729000,8417,2192,1940,1.766446886,1.563369963,gpio35,gpio34,1.940095847,1.956969335,-440386.967347646,-2257.752478184,320968.333210527,1635.213392141,261880.799226223,1333.199345760,319876.911375979,1628.507858039,260990.298847368,1327.732283345,-82.756341,-87.854066,-5.097725,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,338,0,0,0,0,1003
1.730000000,1.730000000,1730000,8418,2201,1985,1.773699634,1.599633700,gpio35,gpio34,1.939755384,1.956786066,-397597.202564630,-2169.633278559,320968.333210527,1635.213392141,261880.799226223,1333.199345760,319876.911375979,1628.507858039,260990.298847368,1327.732283345,-82.756341,-87.854066,-5.097725,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,338,0,0,0,0,1003
1.731000000,1.731000000,1731000,8419,2275,2125,1.833333333,1.712454212,gpio35,gpio34,1.939528083,1.956662613,-265445.985491097,-1461.491746521,320968.333210527,1635.213392141,261880.799226223,1333.199345760,319876.911375979,1628.507858039,260990.298847368,1327.732283345,-82.756341,-87.854066,-5.097725,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,338,0,0,0,0,1003
1.732000000,1.732000000,1732000,8420,2350,2293,1.893772894,1.847838828,gpio35,gpio34,1.939436394,1.956599723,-107076.195660445,-744.518195221,320968.333210527,1635.213392141,261880.799226223,1333.199345760,319876.911375979,1628.507858039,260990.298847368,1327.732283345,-82.756341,-87.854066,-5.097725,1,62.507813,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,338,0,0,0,0,1003
1.733000000,1.733000000,1733000,8421,2435,2469,1.962271062,1.989670330,gpio35,gpio34,1.939486628,1.956605395,58664.002658718,67.139990468,311835.048445145,1578.485517206,254428.874327607,1286.948767021,311532.989960212,1575.764044991,254182.422234791,1284.729934302,-87.051805,-92.179294,-5.127489,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,339,1,0,0,0,1003
1.734000000,1.734000000,1734000,8422,2522,2638,2.032380952,2.125860806,gpio35,gpio34,1.939673002,1.956681170,217650.779786014,897.066839559,311835.048445145,1578.485517206,254428.874327607,1286.948767021,311532.989960212,1575.764044991,254182.422234791,1284.729934302,-87.051805,-92.179294,-5.127489,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,339,0,0,0,0,1003
1.735000000,1.735000000,1735000,8423,2601,2764,2.096043956,2.227399267,gpio35,gpio34,1.939960728,1.956820533,336011.386890098,1649.842475449,311835.048445145,1578.485517206,254428.874327607,1286.948767021,311532.989960212,1575.764044991,254182.422234791,1284.729934302,-87.051805,-92.179294,-5.127489,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,339,0,0,0,0,1003
1.736000000,1.736000000,1736000,8424,2633,2836,2.121831502,2.285421245,gpio35,gpio34,1.940306189,1.956985544,403434.380008277,1953.477778383,311835.048445145,1578.485517206,254428.874327607,1286.948767021,311532.989960212,1575.764044991,254182.422234791,1284.729934302,-87.051805,-92.179294,-5.127489,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,339,0,0,0,0,1003
1.737000000,1.737000000,1737000,8425,2667,2878,2.149230769,2.319267399,gpio35,gpio34,1.940685150,1.957177789,442557.031589559,2275.889767602,311835.048445145,1578.485517206,254428.874327607,1286.948767021,311532.989960212,1575.764044991,254182.422234791,1284.729934302,-87.051805,-92.179294,-5.127489,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,339,0,0,0,0,1003
1.738000000,1.738000000,1738000,8426,2669,2854,2.150842491,2.299926740,gpio35,gpio34,1.941044392,1.957371454,419528.139722946,2292.694199423,311835.048445145,1578.485517206,254428.874327607,1286.948767021,311532.989960212,1575.764044991,254182.422234791,1284.729934302,-87.051805,-92.179294,-5.127489,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,339,0,0,0,0,1003
1.739000000,1.739000000,1739000,8427,2607,2735,2.100879121,2.204029304,gpio35,gpio34,1.941307377,1.957514961,307118.034692901,1698.911535993,311835.048445145,1578.485517206,254428.874327607,1286.948767021,311532.989960212,1575.764044991,254182.422234791,1284.729934302,-87.051805,-92.179294,-5.127489,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,339,0,0,0,0,1003
1.740000000,1.740000000,1740000,8428,2532,2585,2.040439560,2.083150183,gpio35,gpio34,1.941449219,1.957597886,165646.323939314,981.700564903,311835.048445145,1578.485517206,254428.874327607,1286.948767021,311532.989960212,1575.764044991,254182.422234791,1284.729934302,-87.051805,-92.179294,-5.127489,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,339,0,0,0,0,1003
1.741000000,1.741000000,1741000,8429,2449,2399,1.973553114,1.933260073,gpio35,gpio34,1.941441030,1.957613841,-9563.417356054,188.885518433,311835.048445145,1578.485517206,254428.874327607,1286.948767021,311532.989960212,1575.764044991,254182.422234791,1284.729934302,-87.051805,-92.179294,-5.127489,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,339,0,0,0,0,1003
1.742000000,1.742000000,1742000,8430,2363,2228,1.904249084,1.795457875,gpio35,gpio34,1.941295047,1.957560476,-170481.489638237,-631.757195374,311835.048445145,1578.485517206,254428.874327607,1286.948767021,311532.989960212,1575.764044991,254182.422234791,1284.729934302,-87.051805,-92.179294,-5.127489,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,339,0,0,0,0,1003
1.743000000,1.743000000,1743000,8431,2285,2094,1.841391941,1.687472527,gpio35,gpio34,1.941041225,1.957444308,-296418.044310811,-1375.257980114,311835.048445145,1578.485517206,254428.874327607,1286.948767021,311532.989960212,1575.764044991,254182.422234791,1284.729934302,-87.051805,-92.179294,-5.127489,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,339,0,0,0,0,1003
1.744000000,1.744000000,1744000,8432,2225,1987,1.793040293,1.601245421,gpio35,gpio34,1.940701429,1.957279904,-396819.035739311,-1946.292369776,311835.048445145,1578.485517206,254428.874327607,1286.948767021,311532.989960212,1575.764044991,254182.422234791,1284.729934302,-87.051805,-92.179294,-5.127489,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,339,0,0,0,0,1003
1.745000000,1.745000000,1745000,8433,2205,1949,1.776923077,1.570622711,gpio35,gpio34,1.940331350,1.957099547,-432183.913525691,-2135.149293287,311835.048445145,1578.485517206,254428.874327607,1286.948767021,311532.989960212,1575.764044991,254182.422234791,1284.729934302,-87.051805,-92.179294,-5.127489,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,339,0,0,0,0,1003
1.746000000,1.746000000,1746000,8434,2192,1950,1.766446886,1.571428571,gpio35,gpio34,1.939962447,1.956908894,-430810.632327373,-2257.036234317,311835.048445145,1578.485517206,254428.874327607,1286.948767021,311532.989960212,1575.764044991,254182.422234791,1284.729934302,-87.051805,-92.179294,-5.127489,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,339,0,0,0,0,1003
1.747000000,1.747000000,1747000,8435,2236,2039,1.801904762,1.643150183,gpio35,gpio34,1.939665635,1.956753890,-346622.163348502,-1835.012123144,311835.048445145,1578.485517206,254428.874327607,1286.948767021,311532.989960212,1575.764044991,254182.422234791,1284.729934302,-87.051805,-92.179294,-5.127489,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,339,0,0,0,0,1003
1.748000000,1.748000000,1748000,8436,2296,2172,1.850256410,1.750329670,gpio35,gpio34,1.939476299,1.956647393,-221109.602307734,-1260.767463379,311835.048445145,1578.485517206,254428.874327607,1286.948767021,311532.989960212,1575.764044991,254182.422234791,1284.729934302,-87.051805,-92.179294,-5.127489,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,339,0,0,0,0,1003
1.749000000,1.749000000,1749000,8437,2367,2350,1.907472527,1.893772894,gpio35,gpio34,1.939430596,1.956598218,-53373.176012339,-582.155279538,311835.048445145,1578.485517206,254428.874327607,1286.948767021,311532.989960212,1575.764044991,254182.422234791,1284.729934302,-87.051805,-92.179294,-5.127489,1,58.830451,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,339,0,0,0,0,1003
