host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.750000000,1.750000000,1750000,8438,2464,2525,1.985641026,2.034798535,gpio35,gpio34,1.939525964,1.956627261,111372.222002383,343.822472764,310487.971731520,1584.788294814,253329.782953531,1292.087459636,310174.394546675,1582.676986222,253073.932655264,1290.366097002,-79.665948,-85.239922,-5.573974,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,340,1,0,0,0,1003
1.751000000,1.751000000,1751000,8439,2546,2675,2.051721612,2.155677656,gpio35,gpio34,1.939742115,1.956722355,252425.442499275,1125.771835403,310487.971731520,1584.788294814,253329.782953531,1292.087459636,310174.394546675,1582.676986222,253073.932655264,1290.366097002,-79.665948,-85.239922,-5.573974,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,340,0,0,0,0,1003
1.752000000,1.752000000,1752000,8440,2605,2803,2.099267399,2.258827839,gpio35,gpio34,1.940061201,1.956864900,372633.469510232,1687.515550416,310487.971731520,1584.788294814,253329.782953531,1292.087459636,310174.394546675,1582.676986222,253073.932655264,1290.366097002,-79.665948,-85.239922,-5.573974,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,340,0,0,0,0,1003
1.753000000,1.753000000,1753000,8441,2646,2860,2.132307692,2.304761905,gpio35,gpio34,1.940425902,1.957040343,425903.381273901,2076.974627421,310487.971731520,1584.788294814,253329.782953531,1292.087459636,310174.394546675,1582.676986222,253073.932655264,1290.366097002,-79.665948,-85.239922,-5.573974,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,340,0,0,0,0,1003
1.754000000,1.754000000,1754000,8442,2671,2880,2.152454212,2.320879121,gpio35,gpio34,1.940806355,1.957235757,444299.423588480,2313.401672645,310487.971731520,1584.788294814,253329.782953531,1292.087459636,310174.394546675,1582.676986222,253073.932655264,1290.366097002,-79.665948,-85.239922,-5.573974,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,340,0,0,0,0,1003
1.755000000,1.755000000,1755000,8443,2664,2831,2.146813187,2.281391941,gpio35,gpio34,1.941146941,1.957425334,397741.357210052,2244.307145414,310487.971731520,1584.788294814,253329.782953531,1292.087459636,310174.394546675,1582.676986222,253073.932655264,1290.366097002,-79.665948,-85.239922,-5.573974,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,340,0,0,0,0,1003
1.756000000,1.756000000,1756000,8444,2584,2691,2.082344322,2.168571429,gpio35,gpio34,1.941374365,1.957550253,265589.995981875,1478.849974745,310487.971731520,1584.788294814,253329.782953531,1292.087459636,310174.394546675,1582.676986222,253073.932655264,1290.366097002,-79.665948,-85.239922,-5.573974,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,340,0,0,0,0,1003
1.757000000,1.757000000,1757000,8445,2505,2516,2.018681319,2.027545788,gpio35,gpio34,1.941460536,1.957611384,100632.381147184,723.698422041,310487.971731520,1584.788294814,253329.782953531,1292.087459636,310174.394546675,1582.676986222,253073.932655264,1290.366097002,-79.665948,-85.239922,-5.573974,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,340,0,0,0,0,1003
1.758000000,1.758000000,1758000,8446,2419,2342,1.949377289,1.887326007,gpio35,gpio34,1.941406402,1.957603150,-63219.178787881,-97.479104669,310487.971731520,1584.788294814,253329.782953531,1292.087459636,310174.394546675,1582.676986222,253073.932655264,1290.366097002,-79.665948,-85.239922,-5.573974,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,340,0,0,0,0,1003
1.759000000,1.759000000,1759000,8447,2332,2177,1.879267399,1.754358974,gpio35,gpio34,1.941219354,1.957524814,-218437.011599876,-927.375614646,310487.971731520,1584.788294814,253329.782953531,1292.087459636,310174.394546675,1582.676986222,253073.932655264,1290.366097002,-79.665948,-85.239922,-5.573974,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,340,0,0,0,0,1003
1.760000000,1.760000000,1760000,8448,2262,2054,1.822857143,1.655238095,gpio35,gpio34,1.940933373,1.957390147,-333973.540617770,-1594.259494615,310487.971731520,1584.788294814,253329.782953531,1292.087459636,310174.394546675,1582.676986222,253073.932655264,1290.366097002,-79.665948,-85.239922,-5.573974,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,340,0,0,0,0,1003
1.761000000,1.761000000,1761000,8449,2230,1983,1.797069597,1.598021978,gpio35,gpio34,1.940590462,1.957229826,-400457.474297428,-1897.950380530,310487.971731520,1584.788294814,253329.782953531,1292.087459636,310174.394546675,1582.676986222,253073.932655264,1290.366097002,-79.665948,-85.239922,-5.573974,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,340,0,0,0,0,1003
1.762000000,1.762000000,1762000,8450,2199,1939,1.772087912,1.562564103,gpio35,gpio34,1.940212435,1.957044684,-441465.297354007,-2191.797414764,310487.971731520,1584.788294814,253329.782953531,1292.087459636,310174.394546675,1582.676986222,253073.932655264,1290.366097002,-79.665948,-85.239922,-5.573974,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,340,0,0,0,0,1003
1.763000000,1.763000000,1763000,8451,2193,1967,1.767252747,1.585128205,gpio35,gpio34,1.939857351,1.956854892,-414673.108082459,-2246.846582114,310487.971731520,1584.788294814,253329.782953531,1292.087459636,310174.394546675,1582.676986222,253073.932655264,1290.366097002,-79.665948,-85.239922,-5.573974,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,340,0,0,0,0,1003
1.764000000,1.764000000,1764000,8452,2252,2079,1.814798535,1.675384615,gpio35,gpio34,1.939592879,1.956712836,-308855.539077602,-1681.730248683,310487.971731520,1584.788294814,253329.782953531,1292.087459636,310174.394546675,1582.676986222,253073.932655264,1290.366097002,-79.665948,-85.239922,-5.573974,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,340,0,0,0,0,1003
1.765000000,1.765000000,1765000,8453,2321,2225,1.870402930,1.793040293,gpio35,gpio34,1.939446326,1.956626526,-171146.479958801,-1021.777423645,310487.971731520,1584.788294814,253329.782953531,1292.087459636,310174.394546675,1582.676986222,253073.932655264,1290.366097002,-79.665948,-85.239922,-5.573974,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,340,0,0,0,0,1003
1.766000000,1.766000000,1766000,8454,2406,2408,1.938901099,1.940512821,gpio35,gpio34,1.939447392,1.956608801,1245.469638208,-209.841978728,310487.971731520,1584.788294814,253329.782953531,1292.087459636,310174.394546675,1582.676986222,253073.932655264,1290.366097002,-79.665948,-85.239922,-5.573974,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,340,0,0,0,0,1003
1.767000000,1.767000000,1767000,8455,2493,2580,2.009010989,2.079120879,gpio35,gpio34,1.939587066,1.956661203,163112.957152901,620.361852333,311333.240329491,1579.809529085,254019.444808279,1288.028241895,310954.103922176,1575.966648849,253710.104181526,1284.895118450,-72.561095,-78.249697,-5.688602,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,341,1,0,0,0,1003
1.768000000,1.768000000,1768000,8456,2565,2721,2.067032967,2.192747253,gpio35,gpio34,1.939840226,1.956771575,295644.561351509,1306.633067652,311333.240329491,1579.809529085,254019.444808279,1288.028241895,310954.103922176,1575.966648849,253710.104181526,1284.895118450,-72.561095,-78.249697,-5.688602,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,341,0,0,0,0,1003
1.769000000,1.769000000,1769000,8457,2635,2831,2.123443223,2.281391941,gpio35,gpio34,1.940181778,1.956938246,398869.618117346,1973.137690167,311333.240329491,1579.809529085,254019.444808279,1288.028241895,310954.103922176,1575.966648849,253710.104181526,1284.895118450,-72.561095,-78.249697,-5.688602,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,341,0,0,0,0,1003
1.770000000,1.770000000,1770000,8458,2658,2872,2.141978022,2.314432234,gpio35,gpio34,1.940556028,1.957123286,437055.737175727,2190.588250740,311333.240329491,1579.809529085,254019.444808279,1288.028241895,310954.103922176,1575.966648849,253710.104181526,1284.895118450,-72.561095,-78.249697,-5.688602,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,341,0,0,0,0,1003
1.771000000,1.771000000,1771000,8459,2673,2873,2.154065934,2.315238095,gpio35,gpio34,1.940930710,1.957320229,437559.778723344,2331.500074400,311333.240329491,1579.809529085,254019.444808279,1288.028241895,310954.103922176,1575.966648849,253710.104181526,1284.895118450,-72.561095,-78.249697,-5.688602,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,341,0,0,0,0,1003
1.772000000,1.772000000,1772000,8460,2625,2779,2.115384615,2.239487179,gpio35,gpio34,1.941229267,1.957478293,348659.074174114,1871.240856211,311333.240329491,1579.809529085,254019.444808279,1288.028241895,310954.103922176,1575.966648849,253710.104181526,1284.895118450,-72.561095,-78.249697,-5.688602,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,341,0,0,0,0,1003
1.773000000,1.773000000,1773000,8461,2557,2639,2.060586081,2.126666667,gpio35,gpio34,1.941414704,1.957581401,216556.795228972,1220.638681360,311333.240329491,1579.809529085,254019.444808279,1288.028241895,310954.103922176,1575.966648849,253710.104181526,1284.895118450,-72.561095,-78.249697,-5.688602,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,341,0,0,0,0,1003
1.774000000,1.774000000,1774000,8462,2479,2458,1.997728938,1.980805861,gpio35,gpio34,1.941454095,1.957621548,46001.629886277,475.285500743,311333.240329491,1579.809529085,254019.444808279,1288.028241895,310954.103922176,1575.966648849,253710.104181526,1284.895118450,-72.561095,-78.249697,-5.688602,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,341,0,0,0,0,1003
1.775000000,1.775000000,1775000,8463,2388,2284,1.924395604,1.840586081,gpio35,gpio34,1.941353227,1.957588323,-117795.299297526,-393.344417016,311333.240329491,1579.809529085,254019.444808279,1288.028241895,310954.103922176,1575.966648849,253710.104181526,1284.895118450,-72.561095,-78.249697,-5.688602,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,341,0,0,0,0,1003
1.776000000,1.776000000,1776000,8464,2306,2142,1.858315018,1.726153846,gpio35,gpio34,1.941138028,1.957489049,-251313.318438782,-1175.244257710,311333.240329491,1579.809529085,254019.444808279,1288.028241895,310954.103922176,1575.966648849,253710.104181526,1284.895118450,-72.561095,-78.249697,-5.688602,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,341,0,0,0,0,1003
1.777000000,1.777000000,1777000,8465,2243,2017,1.807545788,1.625421245,gpio35,gpio34,1.940822311,1.957339106,-368699.165719421,-1775.099143477,311333.240329491,1579.809529085,254019.444808279,1288.028241895,310954.103922176,1575.966648849,253710.104181526,1284.895118450,-72.561095,-78.249697,-5.688602,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,341,0,0,0,0,1003
1.778000000,1.778000000,1778000,8466,2219,1961,1.788205128,1.580293040,gpio35,gpio34,1.940461782,1.957169972,-421031.914502089,-2002.287903391,311333.240329491,1579.809529085,254019.444808279,1288.028241895,310954.103922176,1575.966648849,253710.104181526,1284.895118450,-72.561095,-78.249697,-5.688602,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,341,0,0,0,0,1003
1.779000000,1.779000000,1779000,8467,2192,1947,1.766446886,1.569010989,gpio35,gpio34,1.940090331,1.956979249,-433786.244574683,-2257.869956927,311333.240329491,1579.809529085,254019.444808279,1288.028241895,310954.103922176,1575.966648849,253710.104181526,1284.895118450,-72.561095,-78.249697,-5.688602,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,341,0,0,0,0,1003
1.780000000,1.780000000,1780000,8468,2202,1988,1.774505495,1.602051282,gpio35,gpio34,1.939752292,1.956796775,-394767.469653611,-2160.210479029,311333.240329491,1579.809529085,254019.444808279,1288.028241895,310954.103922176,1575.966648849,253710.104181526,1284.895118450,-72.561095,-78.249697,-5.688602,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,341,0,0,0,0,1003
1.781000000,1.781000000,1781000,8469,2274,2125,1.832527473,1.712454212,gpio35,gpio34,1.939524994,1.956672506,-265442.374167367,-1471.158691379,311333.240329491,1579.809529085,254019.444808279,1288.028241895,310954.103922176,1575.966648849,253710.104181526,1284.895118450,-72.561095,-78.249697,-5.688602,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,341,0,0,0,0,1003
1.782000000,1.782000000,1782000,8470,2352,2297,1.895384615,1.851062271,gpio35,gpio34,1.939436531,1.956611218,-103308.198808868,-725.554990752,311333.240329491,1579.809529085,254019.444808279,1288.028241895,310954.103922176,1575.966648849,253710.104181526,1284.895118450,-72.561095,-78.249697,-5.688602,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,341,0,0,0,0,1003
1.783000000,1.783000000,1783000,8471,2435,2468,1.962271062,1.988864469,gpio35,gpio34,1.939485959,1.956616878,57722.745089479,67.003910144,320307.089173036,1631.499593459,261341.284579125,1330.171463286,319377.661666066,1626.168859318,260582.956753095,1325.825283574,-75.673793,-80.596373,-4.922580,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,342,1,0,0,0,1003
1.784000000,1.784000000,1784000,8472,2522,2641,2.032380952,2.128278388,gpio35,gpio34,1.939674752,1.956692642,220474.852613515,896.930895316,320307.089173036,1631.499593459,261341.284579125,1330.171463286,319377.661666066,1626.168859318,260582.956753095,1325.825283574,-75.673793,-80.596373,-4.922580,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,342,0,0,0,0,1003
1.785000000,1.785000000,1785000,8473,2603,2768,2.097655678,2.230622711,gpio35,gpio34,1.939965700,1.956833605,339773.732929565,1668.786988738,320307.089173036,1631.499593459,261341.284579125,1330.171463286,319377.661666066,1626.168859318,260582.956753095,1325.825283574,-75.673793,-80.596373,-4.922580,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,342,0,0,0,0,1003
1.786000000,1.786000000,1786000,8474,2634,2835,2.122637363,2.284615385,gpio35,gpio34,1.940310349,1.956999409,402487.477277741,1962.863186365,320307.089173036,1631.499593459,261341.284579125,1330.171463286,319377.661666066,1626.168859318,260582.956753095,1325.825283574,-75.673793,-80.596373,-4.922580,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,342,0,0,0,0,1003
1.787000000,1.787000000,1787000,8475,2669,2880,2.150842491,2.320879121,gpio35,gpio34,1.940690918,1.957193252,444434.367616132,2294.805950970,320307.089173036,1631.499593459,261341.284579125,1330.171463286,319377.661666066,1626.168859318,260582.956753095,1325.825283574,-75.673793,-80.596373,-4.922580,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,342,0,0,0,0,1003
1.788000000,1.788000000,1788000,8476,2671,2858,2.152454212,2.303150183,gpio35,gpio34,1.941053377,1.957388513,423285.792983078,2311.591466607,320307.089173036,1631.499593459,261341.284579125,1330.171463286,319377.661666066,1626.168859318,260582.956753095,1325.825283574,-75.673793,-80.596373,-4.922580,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,342,0,0,0,0,1003
1.789000000,1.789000000,1789000,8477,2607,2738,2.100879121,2.206446886,gpio35,gpio34,1.941318771,1.957532003,309930.833014979,1698.709584322,320307.089173036,1631.499593459,261341.284579125,1330.171463286,319377.661666066,1626.168859318,260582.956753095,1325.825283574,-75.673793,-80.596373,-4.922580,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,342,0,0,0,0,1003
1.790000000,1.790000000,1790000,8478,2537,2589,2.044468864,2.086373626,gpio35,gpio34,1.941463826,1.957618940,169397.406747863,1029.199619154,320307.089173036,1631.499593459,261341.284579125,1330.171463286,319377.661666066,1626.168859318,260582.956753095,1325.825283574,-75.673793,-80.596373,-4.922580,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,342,0,0,0,0,1003
1.791000000,1.791000000,1791000,8479,2449,2400,1.973553114,1.934065934,gpio35,gpio34,1.941456428,1.957634874,-8639.377484691,188.636269659,320307.089173036,1631.499593459,261341.284579125,1330.171463286,319377.661666066,1626.168859318,260582.956753095,1325.825283574,-75.673793,-80.596373,-4.922580,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,342,0,0,0,0,1003
1.792000000,1.792000000,1792000,8480,2363,2230,1.904249084,1.797069597,gpio35,gpio34,1.941312041,1.957581489,-168617.276521954,-632.006194898,320307.089173036,1631.499593459,261341.284579125,1330.171463286,319377.661666066,1626.168859318,260582.956753095,1325.825283574,-75.673793,-80.596373,-4.922580,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,342,0,0,0,0,1003
1.793000000,1.793000000,1793000,8481,2284,2095,1.840586081,1.688278388,gpio35,gpio34,1.941059007,1.957464493,-295496.792692436,-1385.046891433,320307.089173036,1631.499593459,261341.284579125,1330.171463286,319377.661666066,1626.168859318,260582.956753095,1325.825283574,-75.673793,-80.596373,-4.922580,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,342,0,0,0,0,1003
1.794000000,1.794000000,1794000,8482,2225,1987,1.793040293,1.601245421,gpio35,gpio34,1.940719194,1.957300069,-396839.802657347,-1946.531331390,320307.089173036,1631.499593459,261341.284579125,1330.171463286,319377.661666066,1626.168859318,260582.956753095,1325.825283574,-75.673793,-80.596373,-4.922580,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,342,0,0,0,0,1003
1.795000000,1.795000000,1795000,8483,2206,1948,1.777728938,1.569816850,gpio35,gpio34,1.940348291,1.957120498,-433145.756961603,-2125.847855146,320307.089173036,1631.499593459,261341.284579125,1330.171463286,319377.661666066,1626.168859318,260582.956753095,1325.825283574,-75.673793,-80.596373,-4.922580,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,342,0,0,0,0,1003
1.796000000,1.796000000,1796000,8484,2193,1949,1.767252747,1.570622711,gpio35,gpio34,1.939978566,1.956930630,-431771.513919849,-2247.744097613,320307.089173036,1631.499593459,261341.284579125,1330.171463286,319377.661666066,1626.168859318,260582.956753095,1325.825283574,-75.673793,-80.596373,-4.922580,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,342,0,0,0,0,1003
1.797000000,1.797000000,1797000,8485,2237,2040,1.802710623,1.643956044,gpio35,gpio34,1.939682543,1.956776410,-345699.889489800,-1825.729278578,320307.089173036,1631.499593459,261341.284579125,1330.171463286,319377.661666066,1626.168859318,260582.956753095,1325.825283574,-75.673793,-80.596373,-4.922580,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,342,0,0,0,0,1003
1.798000000,1.798000000,1798000,8486,2293,2172,1.847838828,1.750329670,gpio35,gpio34,1.939493190,1.956667472,-221129.348007683,-1289.654544832,320307.089173036,1631.499593459,261341.284579125,1330.171463286,319377.661666066,1626.168859318,260582.956753095,1325.825283574,-75.673793,-80.596373,-4.922580,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,342,0,0,0,0,1003
1.799000000,1.799000000,1799000,8487,2378,2351,1.916336996,1.894578755,gpio35,gpio34,1.939448276,1.956627142,-52451.804681795,-477.451222794,320307.089173036,1631.499593459,261341.284579125,1330.171463286,319377.661666066,1626.168859318,260582.956753095,1325.825283574,-75.673793,-80.596373,-4.922580,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,342,0,0,0,0,1003
