host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.800000000,1.800000000,1800000,8488,2465,2524,1.986446886,2.033992674,gpio35,gpio34,1.939542820,1.956656962,110410.477392011,353.020217511,311479.873434383,1589.293316128,254139.084008565,1295.760430698,311141.988174549,1586.713377077,253863.400544695,1293.656990822,-79.757134,-85.065378,-5.308243,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,343,1,0,0,0,1003
1.801000000,1.801000000,1801000,8489,2546,2676,2.051721612,2.156483516,gpio35,gpio34,1.939759761,1.956752026,253346.854203099,1125.420221611,311479.873434383,1589.293316128,254139.084008565,1295.760430698,311141.988174549,1586.713377077,253863.400544695,1293.656990822,-79.757134,-85.065378,-5.308243,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,343,0,0,0,0,1003
1.802000000,1.802000000,1802000,8490,2620,2800,2.111355311,2.256410256,gpio35,gpio34,1.940076412,1.956906630,369789.570663181,1830.266700149,311479.873434383,1589.293316128,254139.084008565,1295.760430698,311141.988174549,1586.713377077,253863.400544695,1293.656990822,-79.757134,-85.065378,-5.308243,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,343,0,0,0,0,1003
1.803000000,1.803000000,1803000,8491,2645,2858,2.131501832,2.303150183,gpio35,gpio34,1.940439485,1.957081225,424003.423610490,2066.940453300,311479.873434383,1589.293316128,254139.084008565,1295.760430698,311141.988174549,1586.713377077,253863.400544695,1293.656990822,-79.757134,-85.065378,-5.308243,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,343,0,0,0,0,1003
1.804000000,1.804000000,1804000,8492,2671,2880,2.152454212,2.320879121,gpio35,gpio34,1.940819925,1.957276598,444283.560452318,2312.917693492,311479.873434383,1589.293316128,254139.084008565,1295.760430698,311141.988174549,1586.713377077,253863.400544695,1293.656990822,-79.757134,-85.065378,-5.308243,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,343,0,0,0,0,1003
1.805000000,1.805000000,1805000,8493,2661,2832,2.144395604,2.282197802,gpio35,gpio34,1.941161303,1.957463717,398666.607221819,2215.203167858,311479.873434383,1589.293316128,254139.084008565,1295.760430698,311141.988174549,1586.713377077,253863.400544695,1293.656990822,-79.757134,-85.065378,-5.308243,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,343,0,0,0,0,1003
1.806000000,1.806000000,1806000,8494,2584,2690,2.082344322,2.167765568,gpio35,gpio34,1.941387907,1.957588597,264632.126174044,1478.395583548,311479.873434383,1589.293316128,254139.084008565,1295.760430698,311141.988174549,1586.713377077,253863.400544695,1293.656990822,-79.757134,-85.065378,-5.308243,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,343,0,0,0,0,1003
1.807000000,1.807000000,1807000,8495,2504,2517,2.017875458,2.028351648,gpio35,gpio34,1.941474871,1.957648884,101557.663778746,713.704324441,311479.873434383,1589.293316128,254139.084008565,1295.760430698,311141.988174549,1586.713377077,253863.400544695,1293.656990822,-79.757134,-85.065378,-5.308243,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,343,0,0,0,0,1003
1.808000000,1.808000000,1808000,8496,2419,2341,1.949377289,1.886520147,gpio35,gpio34,1.941419916,1.957640613,-64177.016008536,-97.923047377,311479.873434383,1589.293316128,254139.084008565,1295.760430698,311141.988174549,1586.713377077,253863.400544695,1293.656990822,-79.757134,-85.065378,-5.308243,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,343,0,0,0,0,1003
1.809000000,1.809000000,1809000,8497,2333,2176,1.880073260,1.753553114,gpio35,gpio34,1.941232049,1.957563045,-219393.890983310,-918.278952618,311479.873434383,1589.293316128,254139.084008565,1295.760430698,311141.988174549,1586.713377077,253863.400544695,1293.656990822,-79.757134,-85.065378,-5.308243,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,343,0,0,0,0,1003
1.810000000,1.810000000,1810000,8498,2264,2052,1.824468864,1.653626374,gpio35,gpio34,1.940944444,1.957429951,-335870.560406613,-1575.631768454,311479.873434383,1589.293316128,254139.084008565,1295.760430698,311141.988174549,1586.713377077,253863.400544695,1293.656990822,-79.757134,-85.065378,-5.308243,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,343,0,0,0,0,1003
1.811000000,1.811000000,1811000,8499,2233,1984,1.799487179,1.598827839,gpio35,gpio34,1.940602327,1.957272008,-399529.305212105,-1869.801121301,311479.873434383,1589.293316128,254139.084008565,1295.760430698,311141.988174549,1586.713377077,253863.400544695,1293.656990822,-79.757134,-85.065378,-5.308243,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,343,0,0,0,0,1003
1.812000000,1.812000000,1812000,8500,2198,1941,1.771282051,1.564175824,gpio35,gpio34,1.940225901,1.957086018,-439596.959152975,-2201.836947971,311479.873434383,1589.293316128,254139.084008565,1295.760430698,311141.988174549,1586.713377077,253863.400544695,1293.656990822,-79.757134,-85.065378,-5.308243,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,343,0,0,0,0,1003
1.813000000,1.813000000,1813000,8501,2193,1964,1.767252747,1.582710623,gpio35,gpio34,1.939868385,1.956896185,-417512.124643592,-2247.335914993,311479.873434383,1589.293316128,254139.084008565,1295.760430698,311141.988174549,1586.713377077,253863.400544695,1293.656990822,-79.757134,-85.065378,-5.308243,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,343,0,0,0,0,1003
1.814000000,1.814000000,1814000,8502,2254,2082,1.816410256,1.677802198,gpio35,gpio34,1.939606319,1.956755699,-306045.132913419,-1663.138770642,311479.873434383,1589.293316128,254139.084008565,1295.760430698,311141.988174549,1586.713377077,253863.400544695,1293.656990822,-79.757134,-85.065378,-5.308243,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,343,0,0,0,0,1003
1.815000000,1.815000000,1815000,8503,2322,2222,1.871208791,1.790622711,gpio35,gpio34,1.939457335,1.956670152,-173985.467909538,-1012.744697876,311479.873434383,1589.293316128,254139.084008565,1295.760430698,311141.988174549,1586.713377077,253863.400544695,1293.656990822,-79.757134,-85.065378,-5.308243,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,343,0,0,0,0,1003
1.816000000,1.816000000,1816000,8504,2408,2409,1.940512821,1.941318681,gpio35,gpio34,1.939459197,1.956653995,2173.709814593,-191.278124890,311479.873434383,1589.293316128,254139.084008565,1295.760430698,311141.988174549,1586.713377077,253863.400544695,1293.656990822,-79.757134,-85.065378,-5.308243,1,58.823529,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,343,0,0,0,0,1003
1.817000000,1.817000000,1817000,8505,2494,2581,2.009816850,2.079926740,gpio35,gpio34,1.939599664,1.956707158,164040.269089110,629.366981522,311141.316384904,1581.576371333,253862.852425797,1289.468759041,310735.343422486,1578.005742999,253531.615624961,1286.557604215,-72.569850,-77.893873,-5.324023,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,344,1,0,0,0,1003
1.818000000,1.818000000,1818000,8506,2570,2724,2.071062271,2.195164835,gpio35,gpio34,1.939855230,1.956821513,298453.140545367,1353.789834888,311141.316384904,1581.576371333,253862.852425797,1289.468759041,310735.343422486,1578.005742999,253531.615624961,1286.557604215,-72.569850,-77.893873,-5.324023,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,344,0,0,0,0,1003
1.819000000,1.819000000,1819000,8507,2633,2831,2.121831502,2.281391941,gpio35,gpio34,1.940196766,1.956986523,398852.096877632,1953.466175078,311141.316384904,1581.576371333,253862.852425797,1289.468759041,310735.343422486,1578.005742999,253531.615624961,1286.557604215,-72.569850,-77.893873,-5.324023,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,344,0,0,0,0,1003
1.820000000,1.820000000,1820000,8508,2658,2873,2.141978022,2.315238095,gpio35,gpio34,1.940571808,1.957171514,437979.330742045,2190.016728754,311141.316384904,1581.576371333,253862.852425797,1289.468759041,310735.343422486,1578.005742999,253531.615624961,1286.557604215,-72.569850,-77.893873,-5.324023,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,344,0,0,0,0,1003
1.821000000,1.821000000,1821000,8509,2672,2871,2.153260073,2.313626374,gpio35,gpio34,1.940944862,1.957367603,435659.156841718,2321.388963142,311141.316384904,1581.576371333,253862.852425797,1289.468759041,310735.343422486,1578.005742999,253531.615624961,1286.557604215,-72.569850,-77.893873,-5.324023,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,344,0,0,0,0,1003
1.822000000,1.822000000,1822000,8510,2627,2778,2.116996337,2.238681319,gpio35,gpio34,1.941242599,1.957527232,347701.450199162,1889.760338447,311141.316384904,1581.576371333,253862.852425797,1289.468759041,310735.343422486,1578.005742999,253531.615624961,1286.557604215,-72.569850,-77.893873,-5.324023,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,344,0,0,0,0,1003
1.823000000,1.823000000,1823000,8511,2556,2642,2.059780220,2.129084249,gpio35,gpio34,1.941430440,1.957629485,219364.518017166,1210.519161731,311141.316384904,1581.576371333,253862.852425797,1289.468759041,310735.343422486,1578.005742999,253531.615624961,1286.557604215,-72.569850,-77.893873,-5.324023,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,344,0,0,0,0,1003
1.824000000,1.824000000,1824000,8512,2477,2460,1.996117216,1.982417582,gpio35,gpio34,1.941471427,1.957667973,47865.447666890,455.635939840,311141.316384904,1581.576371333,253862.852425797,1289.468759041,310735.343422486,1578.005742999,253531.615624961,1286.557604215,-72.569850,-77.893873,-5.324023,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,344,0,0,0,0,1003
1.825000000,1.825000000,1825000,8513,2388,2284,1.924395604,1.840586081,gpio35,gpio34,1.941370542,1.957634700,-117815.539904279,-393.894006770,311141.316384904,1581.576371333,253862.852425797,1289.468759041,310735.343422486,1578.005742999,253531.615624961,1286.557604215,-72.569850,-77.893873,-5.324023,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,344,0,0,0,0,1003
1.826000000,1.826000000,1826000,8514,2306,2141,1.858315018,1.725347985,gpio35,gpio34,1.941154519,1.957535380,-252274.636089720,-1175.793297875,311141.316384904,1581.576371333,253862.852425797,1289.468759041,310735.343422486,1578.005742999,253531.615624961,1286.557604215,-72.569850,-77.893873,-5.324023,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,344,0,0,0,0,1003
1.827000000,1.827000000,1827000,8515,2240,2017,1.805128205,1.625421245,gpio35,gpio34,1.940838786,1.957382973,-368718.424767916,-1804.268116984,311141.316384904,1581.576371333,253862.852425797,1289.468759041,310735.343422486,1578.005742999,253531.615624961,1286.557604215,-72.569850,-77.893873,-5.324023,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,344,0,0,0,0,1003
1.828000000,1.828000000,1828000,8516,2216,1961,1.785787546,1.580293040,gpio35,gpio34,1.940478240,1.957211378,-421051.154291536,-2031.427707924,311141.316384904,1581.576371333,253862.852425797,1289.468759041,310735.343422486,1578.005742999,253531.615624961,1286.557604215,-72.569850,-77.893873,-5.324023,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,344,0,0,0,0,1003
1.829000000,1.829000000,1829000,8517,2193,1941,1.767252747,1.564175824,gpio35,gpio34,1.940101938,1.957021419,-439452.048833097,-2248.819978479,311141.316384904,1581.576371333,253862.852425797,1289.468759041,310735.343422486,1578.005742999,253531.615624961,1286.557604215,-72.569850,-77.893873,-5.324023,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,344,0,0,0,0,1003
1.830000000,1.830000000,1830000,8518,2201,1986,1.773699634,1.600439560,gpio35,gpio34,1.939762276,1.956838097,-396663.218968595,-2170.249872148,311141.316384904,1581.576371333,253862.852425797,1289.468759041,310735.343422486,1578.005742999,253531.615624961,1286.557604215,-72.569850,-77.893873,-5.324023,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,344,0,0,0,0,1003
1.831000000,1.831000000,1831000,8519,2274,2116,1.832527473,1.705201465,gpio35,gpio34,1.939527715,1.956713787,-273923.908726585,-1471.647884311,311141.316384904,1581.576371333,253862.852425797,1289.468759041,310735.343422486,1578.005742999,253531.615624961,1286.557604215,-72.569850,-77.893873,-5.324023,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,344,0,0,0,0,1003
1.832000000,1.832000000,1832000,8520,2353,2293,1.896190476,1.847838828,gpio35,gpio34,1.939436026,1.956653263,-107075.765409564,-716.503533697,311141.316384904,1581.576371333,253862.852425797,1289.468759041,310735.343422486,1578.005742999,253531.615624961,1286.557604215,-72.569850,-77.893873,-5.324023,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,344,0,0,0,0,1003
1.833000000,1.833000000,1833000,8521,2435,2467,1.962271062,1.988058608,gpio35,gpio34,1.939484649,1.956658881,56782.237909763,66.506154949,321686.877369514,1636.308338154,262467.065530917,1334.092061852,320651.336931899,1631.096748531,261622.159260192,1329.843021385,-75.874488,-80.330133,-4.455645,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,345,1,0,0,0,1003
1.834000000,1.834000000,1834000,8522,2526,2640,2.035604396,2.127472527,gpio35,gpio34,1.939672636,1.956737827,219535.285940978,934.594281052,321686.877369514,1636.308338154,262467.065530917,1334.092061852,320651.336931899,1631.096748531,261622.159260192,1329.843021385,-75.874488,-80.330133,-4.455645,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,345,0,0,0,0,1003
1.835000000,1.835000000,1835000,8523,2602,2766,2.096849817,2.229010989,gpio35,gpio34,1.939961975,1.956877939,337894.008538908,1658.711907118,321686.877369514,1636.308338154,262467.065530917,1334.092061852,320651.336931899,1631.096748531,261622.159260192,1329.843021385,-75.874488,-80.330133,-4.455645,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,345,0,0,0,0,1003
1.836000000,1.836000000,1836000,8524,2635,2837,2.123443223,2.286227106,gpio35,gpio34,1.940308240,1.957044504,404374.021750645,1971.878501414,321686.877369514,1636.308338154,262467.065530917,1334.092061852,320651.336931899,1631.096748531,261622.159260192,1329.843021385,-75.874488,-80.330133,-4.455645,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,345,0,0,0,0,1003
1.837000000,1.837000000,1837000,8525,2669,2882,2.150842491,2.322490842,gpio35,gpio34,1.940690422,1.957238302,446319.025544563,2294.272089910,321686.877369514,1636.308338154,262467.065530917,1334.092061852,320651.336931899,1631.096748531,261622.159260192,1329.843021385,-75.874488,-80.330133,-4.455645,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,345,0,0,0,0,1003
1.838000000,1.838000000,1838000,8526,2672,2856,2.153260073,2.301538462,gpio35,gpio34,1.941051271,1.957434324,421404.177114410,2320.598300203,321686.877369514,1636.308338154,262467.065530917,1334.092061852,320651.336931899,1631.096748531,261622.159260192,1329.843021385,-75.874488,-80.330133,-4.455645,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,345,0,0,0,0,1003
1.839000000,1.839000000,1839000,8527,2607,2736,2.100879121,2.204835165,gpio35,gpio34,1.941315054,1.957577769,308051.098762180,1698.167250290,321686.877369514,1636.308338154,262467.065530917,1334.092061852,320651.336931899,1631.096748531,261622.159260192,1329.843021385,-75.874488,-80.330133,-4.455645,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,345,0,0,0,0,1003
1.840000000,1.840000000,1840000,8528,2535,2588,2.042857143,2.085567766,gpio35,gpio34,1.941459307,1.957663048,168460.649514109,1009.577505868,321686.877369514,1636.308338154,262467.065530917,1334.092061852,320651.336931899,1631.096748531,261622.159260192,1329.843021385,-75.874488,-80.330133,-4.455645,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,345,0,0,0,0,1003
1.841000000,1.841000000,1841000,8529,2448,2399,1.972747253,1.933260073,gpio35,gpio34,1.941451108,1.957678132,-9575.197961211,178.573939280,321686.877369514,1636.308338154,262467.065530917,1334.092061852,320651.336931899,1631.096748531,261622.159260192,1329.843021385,-75.874488,-80.330133,-4.455645,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,345,0,0,0,0,1003
1.842000000,1.842000000,1842000,8530,2363,2227,1.904249084,1.794652015,gpio35,gpio34,1.941304309,1.957624703,-171434.355747582,-632.518302153,321686.877369514,1636.308338154,262467.065530917,1334.092061852,320651.336931899,1631.096748531,261622.159260192,1329.843021385,-75.874488,-80.330133,-4.455645,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,345,0,0,0,0,1003
1.843000000,1.843000000,1843000,8531,2286,2095,1.842197802,1.688278388,gpio35,gpio34,1.941051283,1.957509276,-295487.762984461,-1366.478164992,321686.877369514,1636.308338154,262467.065530917,1334.092061852,320651.336931899,1631.096748531,261622.159260192,1329.843021385,-75.874488,-80.330133,-4.455645,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,345,0,0,0,0,1003
1.844000000,1.844000000,1844000,8532,2225,1986,1.793040293,1.600439560,gpio35,gpio34,1.940710671,1.957344807,-397771.879263873,-1947.061495264,321686.877369514,1636.308338154,262467.065530917,1334.092061852,320651.336931899,1631.096748531,261622.159260192,1329.843021385,-75.874488,-80.330133,-4.455645,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,345,0,0,0,0,1003
1.845000000,1.845000000,1845000,8533,2205,1948,1.776923077,1.569816850,gpio35,gpio34,1.940339777,1.957164386,-433135.804206729,-2135.917649649,321686.877369514,1636.308338154,262467.065530917,1334.092061852,320651.336931899,1631.096748531,261622.159260192,1329.843021385,-75.874488,-80.330133,-4.455645,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,345,0,0,0,0,1003
1.846000000,1.846000000,1846000,8534,2192,1950,1.766446886,1.571428571,gpio35,gpio34,1.939970866,1.956973668,-430820.473832937,-2257.803822322,321686.877369514,1636.308338154,262467.065530917,1334.092061852,320651.336931899,1631.096748531,261622.159260192,1329.843021385,-75.874488,-80.330133,-4.455645,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,345,0,0,0,0,1003
1.847000000,1.847000000,1847000,8535,2235,2039,1.801098901,1.643150183,gpio35,gpio34,1.939674045,1.956817793,-346631.995012560,-1845.319104356,321686.877369514,1636.308338154,262467.065530917,1334.092061852,320651.336931899,1631.096748531,261622.159260192,1329.843021385,-75.874488,-80.330133,-4.455645,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,345,0,0,0,0,1003
1.848000000,1.848000000,1848000,8536,2298,2172,1.851868132,1.750329670,gpio35,gpio34,1.939484701,1.956712844,-221119.424140128,-1242.443655227,321686.877369514,1636.308338154,262467.065530917,1334.092061852,320651.336931899,1631.096748531,261622.159260192,1329.843021385,-75.874488,-80.330133,-4.455645,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,345,0,0,0,0,1003
1.849000000,1.849000000,1849000,8537,2379,2351,1.917142857,1.894578755,gpio35,gpio34,1.939439795,1.956673274,-52441.890738108,-468.448187254,321686.877369514,1636.308338154,262467.065530917,1334.092061852,320651.336931899,1631.096748531,261622.159260192,1329.843021385,-75.874488,-80.330133,-4.455645,1,62.503906,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,345,0,0,0,0,1003
