host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.850000000,1.850000000,1850000,8538,2464,2524,1.985641026,2.033992674,gpio35,gpio34,1.939534348,1.956702241,110420.381421755,342.933928427,311466.625880893,1590.187061461,254128.275216741,1296.489106661,311131.114048145,1587.553117981,253854.528252263,1294.341636648,-79.691656,-84.835922,-5.144265,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,346,1,0,0,0,1003
1.851000000,1.851000000,1851000,8539,2546,2674,2.051721612,2.154871795,gpio35,gpio34,1.939749685,1.956797261,251474.553759227,1124.884179610,311466.625880893,1590.187061461,254128.275216741,1296.489106661,311131.114048145,1587.553117981,253854.528252263,1294.341636648,-79.691656,-84.835922,-5.144265,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,346,0,0,0,0,1003
1.852000000,1.852000000,1852000,8540,2618,2800,2.109743590,2.256410256,gpio35,gpio34,1.940066346,1.956950207,369801.337089339,1810.650872602,311466.625880893,1590.187061461,254128.275216741,1296.489106661,311131.114048145,1587.553117981,253854.528252263,1294.341636648,-79.691656,-84.835922,-5.144265,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,346,0,0,0,0,1003
1.853000000,1.853000000,1853000,8541,2646,2859,2.132307692,2.303956044,gpio35,gpio34,1.940430236,1.957125565,424956.275555014,2075.964723962,311466.625880893,1590.187061461,254128.275216741,1296.489106661,311131.114048145,1587.553117981,253854.528252263,1294.341636648,-79.691656,-84.835922,-5.144265,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,346,0,0,0,0,1003
1.854000000,1.854000000,1854000,8542,2671,2880,2.152454212,2.320879121,gpio35,gpio34,1.940810685,1.957320893,444294.362260105,2312.392779090,311466.625880893,1590.187061461,254128.275216741,1296.489106661,311131.114048145,1587.553117981,253854.528252263,1294.341636648,-79.691656,-84.835922,-5.144265,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,346,0,0,0,0,1003
1.855000000,1.855000000,1855000,8543,2662,2832,2.145201465,2.282197802,gpio35,gpio34,1.941152072,1.957508774,398677.398227798,2224.218939164,311466.625880893,1590.187061461,254128.275216741,1296.489106661,311131.114048145,1587.553117981,253854.528252263,1294.341636648,-79.691656,-84.835922,-5.144265,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,346,0,0,0,0,1003
1.856000000,1.856000000,1856000,8544,2585,2692,2.083150183,2.169377289,gpio35,gpio34,1.941380297,1.957634415,266525.100958603,1487.402339084,311466.625880893,1590.187061461,254128.275216741,1296.489106661,311131.114048145,1587.553117981,253854.528252263,1294.341636648,-79.691656,-84.835922,-5.144265,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,346,0,0,0,0,1003
1.857000000,1.857000000,1857000,8545,2502,2517,2.016263736,2.028351648,gpio35,gpio34,1.941467268,1.957693045,101566.551018934,694.081590839,311466.625880893,1590.187061461,254128.275216741,1296.489106661,311131.114048145,1587.553117981,253854.528252263,1294.341636648,-79.691656,-84.835922,-5.144265,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,346,0,0,0,0,1003
1.858000000,1.858000000,1858000,8546,2415,2340,1.946153846,1.885714286,gpio35,gpio34,1.941411515,1.957681505,-65109.234940380,-136.606479834,311466.625880893,1590.187061461,254128.275216741,1296.489106661,311131.114048145,1587.553117981,253854.528252263,1294.341636648,-79.691656,-84.835922,-5.144265,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,346,0,0,0,0,1003
1.859000000,1.859000000,1859000,8547,2332,2178,1.879267399,1.755164835,gpio35,gpio34,1.941225269,1.957603091,-217501.885841845,-928.303219260,311466.625880893,1590.187061461,254128.275216741,1296.489106661,311131.114048145,1587.553117981,253854.528252263,1294.341636648,-79.691656,-84.835922,-5.144265,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,346,0,0,0,0,1003
1.860000000,1.860000000,1860000,8548,2260,2053,1.821245421,1.654432234,gpio35,gpio34,1.940938476,1.957466734,-334921.544555081,-1614.266493212,311466.625880893,1590.187061461,254128.275216741,1296.489106661,311131.114048145,1587.553117981,253854.528252263,1294.341636648,-79.691656,-84.835922,-5.144265,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,346,0,0,0,0,1003
1.861000000,1.861000000,1861000,8549,2232,1989,1.798681319,1.602857143,gpio35,gpio34,1.940600394,1.957307948,-394816.849237254,-1879.776728952,311466.625880893,1590.187061461,254128.275216741,1296.489106661,311131.114048145,1587.553117981,253854.528252263,1294.341636648,-79.691656,-84.835922,-5.144265,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,346,0,0,0,0,1003
1.862000000,1.862000000,1862000,8550,2199,1942,1.772087912,1.564981685,gpio35,gpio34,1.940224776,1.957122728,-438653.604773270,-2192.722258426,311466.625880893,1590.187061461,254128.275216741,1296.489106661,311131.114048145,1587.553117981,253854.528252263,1294.341636648,-79.691656,-84.835922,-5.144265,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,346,0,0,0,0,1003
1.863000000,1.863000000,1863000,8551,2193,1964,1.767252747,1.582710623,gpio35,gpio34,1.939867261,1.956932858,-417510.810903059,-2247.770500932,311466.625880893,1590.187061461,254128.275216741,1296.489106661,311131.114048145,1587.553117981,253854.528252263,1294.341636648,-79.691656,-84.835922,-5.144265,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,346,0,0,0,0,1003
1.864000000,1.864000000,1864000,8552,2253,2081,1.815604396,1.676996337,gpio35,gpio34,1.939604390,1.956791530,-306984.917771419,-1673.113082789,311466.625880893,1590.187061461,254128.275216741,1296.489106661,311131.114048145,1587.553117981,253854.528252263,1294.341636648,-79.691656,-84.835922,-5.144265,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,346,0,0,0,0,1003
1.865000000,1.865000000,1865000,8553,2319,2226,1.868791209,1.793846154,gpio35,gpio34,1.939458632,1.956703529,-170218.826558717,-1041.789357299,311466.625880893,1590.187061461,254128.275216741,1296.489106661,311131.114048145,1587.553117981,253854.528252263,1294.341636648,-79.691656,-84.835922,-5.144265,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,346,0,0,0,0,1003
1.866000000,1.866000000,1866000,8554,2404,2409,1.937289377,1.941318681,gpio35,gpio34,1.939460492,1.956684115,2172.195384893,-229.833900448,311466.625880893,1590.187061461,254128.275216741,1296.489106661,311131.114048145,1587.553117981,253854.528252263,1294.341636648,-79.691656,-84.835922,-5.144265,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,346,0,0,0,0,1003
1.867000000,1.867000000,1867000,8555,2494,2582,2.009816850,2.080732601,gpio35,gpio34,1.939601764,1.956737248,164979.853458632,629.010404917,310598.639853996,1586.288003348,253420.078018072,1293.310181054,310162.964798029,1582.800553327,253064.607025908,1290.466842008,-72.616180,-77.900238,-5.284058,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,347,1,0,0,0,1003
1.868000000,1.868000000,1868000,8556,2569,2723,2.070256410,2.194358974,gpio35,gpio34,1.939856522,1.956850767,297509.590760934,1343.893454065,310598.639853996,1586.288003348,253420.078018072,1293.310181054,310162.964798029,1582.800553327,253064.607025908,1290.466842008,-72.616180,-77.900238,-5.284058,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,347,0,0,0,0,1003
1.869000000,1.869000000,1869000,8557,2634,2833,2.122637363,2.283003663,gpio35,gpio34,1.940199669,1.957016554,400732.782497362,1962.660012224,310598.639853996,1586.288003348,253420.078018072,1293.310181054,310162.964798029,1582.800553327,253064.607025908,1290.466842008,-72.616180,-77.900238,-5.284058,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,347,0,0,0,0,1003
1.870000000,1.870000000,1870000,8558,2658,2875,2.141978022,2.316849817,gpio35,gpio34,1.940576319,1.957201515,439858.135676155,2189.661211269,310598.639853996,1586.288003348,253420.078018072,1293.310181054,310162.964798029,1582.800553327,253064.607025908,1290.466842008,-72.616180,-77.900238,-5.284058,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,347,0,0,0,0,1003
1.871000000,1.871000000,1871000,8559,2672,2871,2.153260073,2.313626374,gpio35,gpio34,1.940949369,1.957397574,435653.888401308,2321.033801174,310598.639853996,1586.288003348,253420.078018072,1293.310181054,310162.964798029,1582.800553327,253064.607025908,1290.466842008,-72.616180,-77.900238,-5.284058,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,347,0,0,0,0,1003
1.872000000,1.872000000,1872000,8560,2624,2778,2.114578755,2.238681319,gpio35,gpio34,1.941247101,1.957554755,347696.187027193,1860.785049259,310598.639853996,1586.288003348,253420.078018072,1293.310181054,310162.964798029,1582.800553327,253064.607025908,1290.466842008,-72.616180,-77.900238,-5.284058,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,347,0,0,0,0,1003
1.873000000,1.873000000,1873000,8561,2555,2640,2.058974359,2.127472527,gpio35,gpio34,1.941433326,1.957656174,217477.065538783,1200.653169420,310598.639853996,1586.288003348,253420.078018072,1293.310181054,310162.964798029,1582.800553327,253064.607025908,1290.466842008,-72.616180,-77.900238,-5.284058,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,347,0,0,0,0,1003
1.874000000,1.874000000,1874000,8562,2478,2458,1.996923077,1.980805861,gpio35,gpio34,1.941472699,1.957695441,45979.882640986,464.860135110,310598.639853996,1586.288003348,253420.078018072,1293.310181054,310162.964798029,1582.800553327,253064.607025908,1290.466842008,-72.616180,-77.900238,-5.284058,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,347,0,0,0,0,1003
1.875000000,1.875000000,1875000,8563,2385,2284,1.921978022,1.840586081,gpio35,gpio34,1.941371812,1.957659724,-117817.024795571,-422.839678872,310598.639853996,1586.288003348,253420.078018072,1293.310181054,310162.964798029,1582.800553327,253064.607025908,1290.466842008,-72.616180,-77.900238,-5.284058,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,347,0,0,0,0,1003
1.876000000,1.876000000,1876000,8564,2305,2143,1.857509158,1.726959707,gpio35,gpio34,1.941157400,1.957559573,-250393.924926536,-1185.629702716,310598.639853996,1586.288003348,253420.078018072,1293.310181054,310162.964798029,1582.800553327,253064.607025908,1290.466842008,-72.616180,-77.900238,-5.284058,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,347,0,0,0,0,1003
1.877000000,1.877000000,1877000,8565,2242,2016,1.806739927,1.624615385,gpio35,gpio34,1.940840858,1.957408754,-369662.886170273,-1785.474203038,310598.639853996,1586.288003348,253420.078018072,1293.310181054,310162.964798029,1582.800553327,253064.607025908,1290.466842008,-72.616180,-77.900238,-5.284058,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,347,0,0,0,0,1003
1.878000000,1.878000000,1878000,8566,2217,1962,1.786593407,1.581098901,gpio35,gpio34,1.940481116,1.957237938,-420112.476662905,-2022.192748687,310598.639853996,1586.288003348,253420.078018072,1293.310181054,310162.964798029,1582.800553327,253064.607025908,1290.466842008,-72.616180,-77.900238,-5.284058,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,347,0,0,0,0,1003
1.879000000,1.879000000,1879000,8567,2193,1941,1.767252747,1.564175824,gpio35,gpio34,1.940104811,1.957047953,-439455.407166887,-2249.134414995,310598.639853996,1586.288003348,253420.078018072,1293.310181054,310162.964798029,1582.800553327,253064.607025908,1290.466842008,-72.616180,-77.900238,-5.284058,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,347,0,0,0,0,1003
1.880000000,1.880000000,1880000,8568,2201,1987,1.773699634,1.601245421,gpio35,gpio34,1.939765951,1.956864605,-395725.476659259,-2170.563994228,310598.639853996,1586.288003348,253420.078018072,1293.310181054,310162.964798029,1582.800553327,253064.607025908,1290.466842008,-72.616180,-77.900238,-5.284058,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,347,0,0,0,0,1003
1.881000000,1.881000000,1881000,8569,2275,2125,1.833333333,1.712454212,gpio35,gpio34,1.939538640,1.956741074,-265458.325881217,-1462.421531474,310598.639853996,1586.288003348,253420.078018072,1293.310181054,310162.964798029,1582.800553327,253064.607025908,1290.466842008,-72.616180,-77.900238,-5.284058,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,347,0,0,0,0,1003
1.882000000,1.882000000,1882000,8570,2352,2293,1.895384615,1.847838828,gpio35,gpio34,1.939446940,1.956679717,-107088.523710175,-726.366728801,310598.639853996,1586.288003348,253420.078018072,1293.310181054,310162.964798029,1582.800553327,253064.607025908,1290.466842008,-72.616180,-77.900238,-5.284058,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,347,0,0,0,0,1003
1.883000000,1.883000000,1883000,8571,2438,2469,1.964688645,1.989670330,gpio35,gpio34,1.939497163,1.956687726,58651.686937037,94.813466216,321254.233202935,1632.744391967,262114.067467241,1331.186355021,320260.116903258,1627.252985260,261302.959503788,1326.709177996,-75.692092,-80.228418,-4.536326,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,348,1,0,0,0,1003
1.884000000,1.884000000,1884000,8572,2522,2637,2.032380952,2.125054945,gpio35,gpio34,1.939682721,1.956763419,216697.379095262,896.092159449,321254.233202935,1632.744391967,262114.067467241,1331.186355021,320260.116903258,1627.252985260,261302.959503788,1326.709177996,-75.692092,-80.228418,-4.536326,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,348,0,0,0,0,1003
1.885000000,1.885000000,1885000,8573,2602,2763,2.096849817,2.226593407,gpio35,gpio34,1.939969632,1.956903506,335058.939600038,1658.408930813,321254.233202935,1632.744391967,262114.067467241,1331.186355021,320260.116903258,1627.252985260,261302.959503788,1326.709177996,-75.692092,-80.228418,-4.536326,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,348,0,0,0,0,1003
1.886000000,1.886000000,1886000,8574,2633,2834,2.121831502,2.283809524,gpio35,gpio34,1.940313472,1.957068434,401541.787880714,1952.495506498,321254.233202935,1632.744391967,262114.067467241,1331.186355021,320260.116903258,1627.252985260,261302.959503788,1326.709177996,-75.692092,-80.228418,-4.536326,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,348,0,0,0,0,1003
1.887000000,1.887000000,1887000,8575,2668,2871,2.150036630,2.313626374,gpio35,gpio34,1.940686785,1.957261402,435960.845630160,2284.448638783,321254.233202935,1632.744391967,262114.067467241,1331.186355021,320260.116903258,1627.252985260,261302.959503788,1326.709177996,-75.692092,-80.228418,-4.536326,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,348,0,0,0,0,1003
1.888000000,1.888000000,1888000,8576,2671,2854,2.152454212,2.299926740,gpio35,gpio34,1.941046025,1.957456595,419526.230943055,2310.784672526,321254.233202935,1632.744391967,262114.067467241,1331.186355021,320260.116903258,1627.252985260,261302.959503788,1326.709177996,-75.692092,-80.228418,-4.536326,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,348,0,0,0,0,1003
1.889000000,1.889000000,1889000,8577,2607,2735,2.100879121,2.204029304,gpio35,gpio34,1.941309008,1.957600017,307116.127821790,1697.903597035,321254.233202935,1632.744391967,262114.067467241,1331.186355021,320260.116903258,1627.252985260,261302.959503788,1326.709177996,-75.692092,-80.228418,-4.536326,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,348,0,0,0,0,1003
1.890000000,1.890000000,1890000,8578,2533,2585,2.041245421,2.083150183,gpio35,gpio34,1.941450849,1.957683663,165644.418975074,990.233794678,321254.233202935,1632.744391967,262114.067467241,1331.186355021,320260.116903258,1627.252985260,261302.959503788,1326.709177996,-75.692092,-80.228418,-4.536326,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,348,0,0,0,0,1003
1.891000000,1.891000000,1891000,8579,2447,2400,1.971941392,1.934065934,gpio35,gpio34,1.941443464,1.957697920,-8624.223130537,168.789732596,321254.233202935,1632.744391967,262114.067467241,1331.186355021,320260.116903258,1627.252985260,261302.959503788,1326.709177996,-75.692092,-80.228418,-4.536326,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,348,0,0,0,0,1003
1.892000000,1.892000000,1892000,8580,2364,2227,1.905054945,1.794652015,gpio35,gpio34,1.941296673,1.957645277,-171425.429176531,-623.212403042,321254.233202935,1632.744391967,262114.067467241,1331.186355021,320260.116903258,1627.252985260,261302.959503788,1326.709177996,-75.692092,-80.228418,-4.536326,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,348,0,0,0,0,1003
1.893000000,1.893000000,1893000,8581,2284,2095,1.840586081,1.688278388,gpio35,gpio34,1.941043654,1.957528218,-295478.845339981,-1385.802054163,321254.233202935,1632.744391967,262114.067467241,1331.186355021,320260.116903258,1627.252985260,261302.959503788,1326.709177996,-75.692092,-80.228418,-4.536326,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,348,0,0,0,0,1003
1.894000000,1.894000000,1894000,8582,2225,1985,1.793040293,1.599633700,gpio35,gpio34,1.940702244,1.957363730,-398704.067821830,-1947.285738957,321254.233202935,1632.744391967,262114.067467241,1331.186355021,320260.116903258,1627.252985260,261302.959503788,1326.709177996,-75.692092,-80.228418,-4.536326,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,348,0,0,0,0,1003
1.895000000,1.895000000,1895000,8583,2204,1946,1.776117216,1.568205128,gpio35,gpio34,1.940329747,1.957182484,-435008.157860921,-2145.681829893,321254.233202935,1632.744391967,262114.067467241,1331.186355021,320260.116903258,1627.252985260,261302.959503788,1326.709177996,-75.692092,-80.228418,-4.536326,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,348,0,0,0,0,1003
1.896000000,1.896000000,1896000,8584,2192,1950,1.766446886,1.571428571,gpio35,gpio34,1.939960846,1.956991748,-430808.760563889,-2258.018077592,321254.233202935,1632.744391967,262114.067467241,1331.186355021,320260.116903258,1627.252985260,261302.959503788,1326.709177996,-75.692092,-80.228418,-4.536326,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,348,0,0,0,0,1003
1.897000000,1.897000000,1897000,8585,2235,2038,1.801098901,1.642344322,gpio35,gpio34,1.939663230,1.956835855,-347561.390741574,-1845.533145370,321254.233202935,1632.744391967,262114.067467241,1331.186355021,320260.116903258,1627.252985260,261302.959503788,1326.709177996,-75.692092,-80.228418,-4.536326,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,348,0,0,0,0,1003
1.898000000,1.898000000,1898000,8586,2295,2172,1.849450549,1.750329670,gpio35,gpio34,1.939473896,1.956728470,-221106.793188620,-1271.277964582,321254.233202935,1632.744391967,262114.067467241,1331.186355021,320260.116903258,1627.252985260,261302.959503788,1326.709177996,-75.692092,-80.228418,-4.536326,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,348,0,0,0,0,1003
1.899000000,1.899000000,1899000,8587,2376,2350,1.914725275,1.893772894,gpio35,gpio34,1.939428195,1.956686467,-53370.369702344,-497.253662300,321254.233202935,1632.744391967,262114.067467241,1331.186355021,320260.116903258,1627.252985260,261302.959503788,1326.709177996,-75.692092,-80.228418,-4.536326,1,62.492188,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,348,0,0,0,0,1003
