host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.900000000,1.900000000,1900000,8588,2465,2521,1.986446886,2.031575092,gpio35,gpio34,1.939520342,1.956716227,107610.636366898,352.317902032,310106.066749666,1588.518565932,253018.183423210,1295.128772188,309783.769201957,1586.144806068,252755.218106543,1293.193431447,-79.689572,-84.911734,-5.222162,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,349,1,0,0,0,1003
1.901000000,1.901000000,1901000,8589,2543,2674,2.049304029,2.154871795,gpio35,gpio34,1.939735693,1.956808815,251490.910303802,1096.098126066,310106.066749666,1588.518565932,253018.183423210,1295.128772188,309783.769201957,1586.144806068,252755.218106543,1293.193431447,-79.689572,-84.911734,-5.222162,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,349,0,0,0,0,1003
1.902000000,1.902000000,1902000,8590,2615,2801,2.107326007,2.257216117,gpio35,gpio34,1.940053174,1.956959332,370758.774562162,1781.893605111,310106.066749666,1588.518565932,253018.183423210,1295.128772188,309783.769201957,1586.144806068,252755.218106543,1293.193431447,-79.689572,-84.911734,-5.222162,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,349,0,0,0,0,1003
1.903000000,1.903000000,1903000,8591,2646,2857,2.132307692,2.302344322,gpio35,gpio34,1.940415465,1.957134681,423089.463735987,2075.856696121,310106.066749666,1588.518565932,253018.183423210,1295.128772188,309783.769201957,1586.144806068,252755.218106543,1293.193431447,-79.689572,-84.911734,-5.222162,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,349,0,0,0,0,1003
1.904000000,1.904000000,1904000,8592,2671,2876,2.152454212,2.317655678,gpio35,gpio34,1.940792705,1.957330000,440547.222683310,2312.284859276,310106.066749666,1588.518565932,253018.183423210,1295.128772188,309783.769201957,1586.144806068,252755.218106543,1293.193431447,-79.689572,-84.911734,-5.222162,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,349,0,0,0,0,1003
1.905000000,1.905000000,1905000,8593,2661,2833,2.144395604,2.283003663,gpio35,gpio34,1.941134916,1.957517066,399639.492214545,2214.570966476,310106.066749666,1588.518565932,253018.183423210,1295.128772188,309783.769201957,1586.144806068,252755.218106543,1293.193431447,-79.689572,-84.911734,-5.222162,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,349,0,0,0,0,1003
1.906000000,1.906000000,1906000,8594,2582,2690,2.080732601,2.167765568,gpio35,gpio34,1.941361547,1.957640281,264662.940996984,1458.683692780,310106.066749666,1588.518565932,253018.183423210,1295.128772188,309783.769201957,1586.144806068,252755.218106543,1293.193431447,-79.689572,-84.911734,-5.222162,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,349,0,0,0,0,1003
1.907000000,1.907000000,1907000,8595,2504,2515,2.017875458,2.026739927,gpio35,gpio34,1.941446925,1.957700516,99706.253217278,713.092467152,310106.066749666,1588.518565932,253018.183423210,1295.128772188,309783.769201957,1586.144806068,252755.218106543,1293.193431447,-79.689572,-84.911734,-5.222162,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,349,0,0,0,0,1003
1.908000000,1.908000000,1908000,8596,2417,2341,1.947765568,1.886520147,gpio35,gpio34,1.941391998,1.957690582,-64144.380589857,-117.614614397,310106.066749666,1588.518565932,253018.183423210,1295.128772188,309783.769201957,1586.144806068,252755.218106543,1293.193431447,-79.689572,-84.911734,-5.222162,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,349,0,0,0,0,1003
1.909000000,1.909000000,1909000,8597,2332,2177,1.879267399,1.754358974,gpio35,gpio34,1.941204965,1.957612158,-218420.190915257,-928.410667276,310106.066749666,1588.518565932,253018.183423210,1295.128772188,309783.769201957,1586.144806068,252755.218106543,1293.193431447,-79.689572,-84.911734,-5.222162,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,349,0,0,0,0,1003
1.910000000,1.910000000,1910000,8598,2263,2054,1.823663004,1.655238095,gpio35,gpio34,1.940918998,1.957478209,-333956.736753835,-1585.753351398,310106.066749666,1588.518565932,253018.183423210,1295.128772188,309783.769201957,1586.144806068,252755.218106543,1293.193431447,-79.689572,-84.911734,-5.222162,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,349,0,0,0,0,1003
1.911000000,1.911000000,1911000,8599,2232,1982,1.798681319,1.597216117,gpio35,gpio34,1.940575296,1.957319412,-401381.784522150,-1879.912582662,310106.066749666,1588.518565932,253018.183423210,1295.128772188,309783.769201957,1586.144806068,252755.218106543,1293.193431447,-79.689572,-84.911734,-5.222162,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,349,0,0,0,0,1003
1.912000000,1.912000000,1912000,8600,2199,1930,1.772087912,1.555311355,gpio35,gpio34,1.940190032,1.957134181,-449917.461546845,-2192.857976283,310106.066749666,1588.518565932,253018.183423210,1295.128772188,309783.769201957,1586.144806068,252755.218106543,1293.193431447,-79.689572,-84.911734,-5.222162,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,349,0,0,0,0,1003
1.913000000,1.913000000,1913000,8601,2194,1962,1.768058608,1.581098901,gpio35,gpio34,1.939830941,1.956945105,-419352.430971934,-2238.365922277,310106.066749666,1588.518565932,253018.183423210,1295.128772188,309783.769201957,1586.144806068,252755.218106543,1293.193431447,-79.689572,-84.911734,-5.222162,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,349,0,0,0,0,1003
1.914000000,1.914000000,1914000,8602,2253,2081,1.815604396,1.676996337,gpio35,gpio34,1.939568106,1.956803764,-306942.501650640,-1673.258069506,310106.066749666,1588.518565932,253018.183423210,1295.128772188,309783.769201957,1586.144806068,252755.218106543,1293.193431447,-79.689572,-84.911734,-5.222162,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,349,0,0,0,0,1003
1.915000000,1.915000000,1915000,8603,2320,2223,1.869597070,1.791428571,gpio35,gpio34,1.939419966,1.956716558,-172999.744708436,-1032.394038236,310106.066749666,1588.518565932,253018.183423210,1295.128772188,309783.769201957,1586.144806068,252755.218106543,1293.193431447,-79.689572,-84.911734,-5.222162,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,349,0,0,0,0,1003
1.916000000,1.916000000,1916000,8604,2406,2409,1.938901099,1.941318681,gpio35,gpio34,1.939421865,1.956698742,2217.350007701,-210.907815910,310106.066749666,1588.518565932,253018.183423210,1295.128772188,309783.769201957,1586.144806068,252755.218106543,1293.193431447,-79.689572,-84.911734,-5.222162,1,58.820069,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,349,0,0,0,0,1003
1.917000000,1.917000000,1917000,8605,2494,2581,2.009816850,2.079926740,gpio35,gpio34,1.939562370,1.956751860,164083.865642025,628.837241782,311727.813985783,1578.357569120,254341.380818072,1286.844450174,311295.823850649,1574.909965865,253988.916384228,1284.033598437,-72.630366,-78.000486,-5.370120,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,350,1,0,0,0,1003
1.918000000,1.918000000,1918000,8606,2570,2722,2.071062271,2.193553114,gpio35,gpio34,1.939816361,1.956866171,296614.498932143,1353.260624888,311727.813985783,1578.357569120,254341.380818072,1286.844450174,311295.823850649,1574.909965865,253988.916384228,1284.033598437,-72.630366,-78.000486,-5.370120,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,350,0,0,0,0,1003
1.919000000,1.919000000,1919000,8607,2634,2833,2.122637363,2.283003663,gpio35,gpio34,1.940159548,1.957031942,400779.683045193,1962.477655082,311727.813985783,1578.357569120,254341.380818072,1286.844450174,311295.823850649,1574.909965865,253988.916384228,1284.033598437,-72.630366,-78.000486,-5.370120,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,350,0,0,0,0,1003
1.920000000,1.920000000,1920000,8608,2657,2874,2.141172161,2.316043956,gpio35,gpio34,1.940535432,1.957216082,438963.892038645,2179.938875690,311727.813985783,1578.357569120,254341.380818072,1286.844450174,311295.823850649,1574.909965865,253988.916384228,1284.033598437,-72.630366,-78.000486,-5.370120,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,350,0,0,0,0,1003
1.921000000,1.921000000,1921000,8609,2671,2868,2.152454212,2.311208791,gpio35,gpio34,1.940906106,1.957411320,432878.344437851,2311.321187931,311727.813985783,1578.357569120,254341.380818072,1286.844450174,311295.823850649,1574.909965865,253988.916384228,1284.033598437,-72.630366,-78.000486,-5.370120,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,350,0,0,0,0,1003
1.922000000,1.922000000,1922000,8610,2625,2776,2.115384615,2.237069597,gpio35,gpio34,1.941202269,1.957569294,345864.515892491,1870.162470217,311727.813985783,1578.357569120,254341.380818072,1286.844450174,311295.823850649,1574.909965865,253988.916384228,1284.033598437,-72.630366,-78.000486,-5.370120,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,350,0,0,0,0,1003
1.923000000,1.923000000,1923000,8611,2556,2641,2.059780220,2.128278388,gpio35,gpio34,1.941389345,1.957671505,218470.517929595,1210.021212957,311727.813985783,1578.357569120,254341.380818072,1286.844450174,311295.823850649,1574.909965865,253988.916384228,1284.033598437,-72.630366,-78.000486,-5.370120,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,350,0,0,0,0,1003
1.924000000,1.924000000,1924000,8612,2477,2459,1.996117216,1.981611722,gpio35,gpio34,1.941429568,1.957709950,46972.341579407,455.138489015,311727.813985783,1578.357569120,254341.380818072,1286.844450174,311295.823850649,1574.909965865,253988.916384228,1284.033598437,-72.630366,-78.000486,-5.370120,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,350,0,0,0,0,1003
1.925000000,1.925000000,1925000,8613,2391,2288,1.926813187,1.843809524,gpio35,gpio34,1.941331948,1.957679054,-114002.266461712,-365.770477762,311727.813985783,1578.357569120,254341.380818072,1286.844450174,311295.823850649,1574.909965865,253988.916384228,1284.033598437,-72.630366,-78.000486,-5.370120,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,350,0,0,0,0,1003
1.926000000,1.926000000,1926000,8614,2308,2141,1.859926740,1.725347985,gpio35,gpio34,1.941115964,1.957581301,-252229.565059766,-1157.238053190,311727.813985783,1578.357569120,254341.380818072,1286.844450174,311295.823850649,1574.909965865,253988.916384228,1284.033598437,-72.630366,-78.000486,-5.370120,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,350,0,0,0,0,1003
1.927000000,1.927000000,1927000,8615,2241,2016,1.805934066,1.624615385,gpio35,gpio34,1.940799463,1.957429654,-369614.496093785,-1795.271588338,311727.813985783,1578.357569120,254341.380818072,1286.844450174,311295.823850649,1574.909965865,253988.916384228,1284.033598437,-72.630366,-78.000486,-5.370120,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,350,0,0,0,0,1003
1.928000000,1.928000000,1928000,8616,2215,1960,1.784981685,1.579487179,gpio35,gpio34,1.940438151,1.957257206,-421946.329546078,-2041.520497394,311727.813985783,1578.357569120,254341.380818072,1286.844450174,311295.823850649,1574.909965865,253988.916384228,1284.033598437,-72.630366,-78.000486,-5.370120,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,350,0,0,0,0,1003
1.929000000,1.929000000,1929000,8617,2192,1939,1.766446886,1.562564103,gpio35,gpio34,1.940060277,1.957066396,-441287.426197177,-2258.902675160,311727.813985783,1578.357569120,254341.380818072,1286.844450174,311295.823850649,1574.909965865,253988.916384228,1284.033598437,-72.630366,-78.000486,-5.370120,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,350,0,0,0,0,1003
1.930000000,1.930000000,1930000,8618,2201,1984,1.773699634,1.598827839,gpio35,gpio34,1.939719044,1.956883029,-398496.760955312,-2170.782325339,311727.813985783,1578.357569120,254341.380818072,1286.844450174,311295.823850649,1574.909965865,253988.916384228,1284.033598437,-72.630366,-78.000486,-5.370120,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,350,0,0,0,0,1003
1.931000000,1.931000000,1931000,8619,2273,2124,1.831721612,1.711648352,gpio35,gpio34,1.939490974,1.956757868,-266344.644323389,-1481.719965842,311727.813985783,1578.357569120,254341.380818072,1286.844450174,311295.823850649,1574.909965865,253988.916384228,1284.033598437,-72.630366,-78.000486,-5.370120,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,350,0,0,0,0,1003
1.932000000,1.932000000,1932000,8620,2351,2292,1.894578755,1.847032967,gpio35,gpio34,1.939398516,1.956695688,-107973.955833904,-736.105703941,311727.813985783,1578.357569120,254341.380818072,1286.844450174,311295.823850649,1574.909965865,253988.916384228,1284.033598437,-72.630366,-78.000486,-5.370120,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,350,0,0,0,0,1003
1.933000000,1.933000000,1933000,8621,2435,2466,1.962271062,1.987252747,gpio35,gpio34,1.939446370,1.956701264,55884.945675847,66.003908463,321379.932674075,1634.726566556,262216.626737296,1332.802433924,320383.940821592,1629.223615567,261403.988494319,1328.315844776,-75.810382,-80.518747,-4.708366,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,351,1,0,0,0,1003
1.934000000,1.934000000,1934000,8622,2529,2639,2.038021978,2.126666667,gpio35,gpio34,1.939633590,1.956782585,218638.890999295,962.713019195,321379.932674075,1634.726566556,262216.626737296,1332.802433924,320383.940821592,1629.223615567,261403.988494319,1328.315844776,-75.810382,-80.518747,-4.708366,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,351,0,0,0,0,1003
1.935000000,1.935000000,1935000,8623,2602,2764,2.096849817,2.227399267,gpio35,gpio34,1.939921356,1.956922652,336057.412707374,1658.182044141,321379.932674075,1634.726566556,262216.626737296,1332.802433924,320383.940821592,1629.223615567,261403.988494319,1328.315844776,-75.810382,-80.518747,-4.708366,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,351,0,0,0,0,1003
1.936000000,1.936000000,1936000,8624,2633,2833,2.121831502,2.283003663,gpio35,gpio34,1.940264438,1.957087561,400657.067945359,1952.268846712,321379.932674075,1634.726566556,262216.626737296,1332.802433924,320383.940821592,1629.223615567,261403.988494319,1328.315844776,-75.810382,-80.518747,-4.708366,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,351,0,0,0,0,1003
1.937000000,1.937000000,1937000,8625,2669,2880,2.150842491,2.320879121,gpio35,gpio34,1.940645053,1.957281316,444487.983262667,2293.762366451,321379.932674075,1634.726566556,262216.626737296,1332.802433924,320383.940821592,1629.223615567,261403.988494319,1328.315844776,-75.810382,-80.518747,-4.708366,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,351,0,0,0,0,1003
1.938000000,1.938000000,1938000,8626,2670,2855,2.151648352,2.300732601,gpio35,gpio34,1.941005140,1.957475683,420516.063159588,2301.008764879,321379.932674075,1634.726566556,262216.626737296,1332.802433924,320383.940821592,1629.223615567,261403.988494319,1328.315844776,-75.810382,-80.518747,-4.708366,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,351,0,0,0,0,1003
1.939000000,1.939000000,1939000,8627,2607,2735,2.100879121,2.204029304,gpio35,gpio34,1.941268165,1.957619086,307163.872921313,1697.677626089,321379.932674075,1634.726566556,262216.626737296,1332.802433924,320383.940821592,1629.223615567,261403.988494319,1328.315844776,-75.810382,-80.518747,-4.708366,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,351,0,0,0,0,1003
1.940000000,1.940000000,1940000,8628,2533,2585,2.041245421,2.083150183,gpio35,gpio34,1.941410047,1.957702712,165692.116329498,990.008049704,321379.932674075,1634.726566556,262216.626737296,1332.802433924,320383.940821592,1629.223615567,261403.988494319,1328.315844776,-75.810382,-80.518747,-4.708366,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,351,0,0,0,0,1003
1.941000000,1.941000000,1941000,8629,2449,2403,1.973553114,1.936483516,gpio35,gpio34,1.941405120,1.957718563,-5753.281619090,187.644534954,321379.932674075,1634.726566556,262216.626737296,1332.802433924,320383.940821592,1629.223615567,261403.988494319,1328.315844776,-75.810382,-80.518747,-4.708366,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,351,0,0,0,0,1003
1.942000000,1.942000000,1942000,8630,2362,2223,1.903443223,1.791428571,gpio35,gpio34,1.941255144,1.957664287,-175145.039600144,-642.537098663,321379.932674075,1634.726566556,262216.626737296,1332.802433924,320383.940821592,1629.223615567,261403.988494319,1328.315844776,-75.810382,-80.518747,-4.708366,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,351,0,0,0,0,1003
1.943000000,1.943000000,1943000,8631,2284,2094,1.840586081,1.687472527,gpio35,gpio34,1.941001361,1.957547209,-296371.444298792,-1386.027103500,321379.932674075,1634.726566556,262216.626737296,1332.802433924,320383.940821592,1629.223615567,261403.988494319,1328.315844776,-75.810382,-80.518747,-4.708366,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,351,0,0,0,0,1003
1.944000000,1.944000000,1944000,8632,2225,1987,1.793040293,1.601245421,gpio35,gpio34,1.940661605,1.957382702,-396772.482327304,-1947.510563245,321379.932674075,1634.726566556,262216.626737296,1332.802433924,320383.940821592,1629.223615567,261403.988494319,1328.315844776,-75.810382,-80.518747,-4.708366,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,351,0,0,0,0,1003
1.945000000,1.945000000,1945000,8633,2207,1946,1.778534799,1.568205128,gpio35,gpio34,1.940289149,1.957203854,-434960.698521475,-2117.285946974,321379.932674075,1634.726566556,262216.626737296,1332.802433924,320383.940821592,1629.223615567,261403.988494319,1328.315844776,-75.810382,-80.518747,-4.708366,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,351,0,0,0,0,1003
1.946000000,1.946000000,1946000,8634,2191,1948,1.765641026,1.569816850,gpio35,gpio34,1.939918676,1.957012292,-432643.543253368,-2267.811233732,321379.932674075,1634.726566556,262216.626737296,1332.802433924,320383.940821592,1629.223615567,261403.988494319,1328.315844776,-75.810382,-80.518747,-4.708366,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,351,0,0,0,0,1003
1.947000000,1.947000000,1947000,8635,2237,2040,1.802710623,1.643956044,gpio35,gpio34,1.939622714,1.956857990,-345629.949509193,-1826.696025972,321379.932674075,1634.726566556,262216.626737296,1332.802433924,320383.940821592,1629.223615567,261403.988494319,1328.315844776,-75.810382,-80.518747,-4.708366,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,351,0,0,0,0,1003
1.948000000,1.948000000,1948000,8636,2294,2172,1.848644689,1.750329670,gpio35,gpio34,1.939433421,1.956749777,-221059.477967057,-1281.080164686,321379.932674075,1634.726566556,262216.626737296,1332.802433924,320383.940821592,1629.223615567,261403.988494319,1328.315844776,-75.810382,-80.518747,-4.708366,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,351,0,0,0,0,1003
1.949000000,1.949000000,1949000,8637,2380,2350,1.917948718,1.893772894,gpio35,gpio34,1.939387760,1.956710976,-53323.101796003,-459.345256233,321379.932674075,1634.726566556,262216.626737296,1332.802433924,320383.940821592,1629.223615567,261403.988494319,1328.315844776,-75.810382,-80.518747,-4.708366,1,62.500000,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,351,0,0,0,0,1003
