host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.950000000,1.950000000,1950000,8638,2466,2524,1.987252747,2.033992674,gpio35,gpio34,1.939482365,1.956741517,110481.148859711,361.567917311,310985.992218637,1588.323013570,253736.122114447,1294.969337168,310636.330544074,1585.733185342,253450.830173409,1292.857834586,-79.702263,-84.712654,-5.010391,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,352,1,0,0,0,1003
1.951000000,1.951000000,1951000,8639,2545,2674,2.050915751,2.154871795,gpio35,gpio34,1.939697754,1.956835692,251535.260429744,1114.879052123,310985.992218637,1588.323013570,253736.122114447,1294.969337168,310636.330544074,1585.733185342,253450.830173409,1292.857834586,-79.702263,-84.712654,-5.010391,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,352,0,0,0,0,1003
1.952000000,1.952000000,1952000,8640,2616,2801,2.108131868,2.257216117,gpio35,gpio34,1.940015273,1.956986988,370803.080337978,1791.115589448,310985.992218637,1588.323013570,253736.122114447,1294.969337168,310636.330544074,1585.733185342,253450.830173409,1292.857834586,-79.702263,-84.712654,-5.010391,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,352,0,0,0,0,1003
1.953000000,1.953000000,1953000,8641,2646,2859,2.132307692,2.303956044,gpio35,gpio34,1.940379214,1.957162308,425015.919775612,2075.529297680,310985.992218637,1588.323013570,253736.122114447,1294.969337168,310636.330544074,1585.733185342,253450.830173409,1292.857834586,-79.702263,-84.712654,-5.010391,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,352,0,0,0,0,1003
1.954000000,1.954000000,1954000,8642,2671,2877,2.152454212,2.318461538,gpio35,gpio34,1.940757296,1.957357600,441530.654982104,2311.957788233,310985.992218637,1588.323013570,253736.122114447,1294.969337168,310636.330544074,1585.733185342,253450.830173409,1292.857834586,-79.702263,-84.712654,-5.010391,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,352,0,0,0,0,1003
1.955000000,1.955000000,1955000,8643,2662,2834,2.145201465,2.283809524,gpio35,gpio34,1.941100348,1.957545444,400621.941081039,2223.784383299,310985.992218637,1588.323013570,253736.122114447,1294.969337168,310636.330544074,1585.733185342,253450.830173409,1292.857834586,-79.702263,-84.712654,-5.010391,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,352,0,0,0,0,1003
1.956000000,1.956000000,1956000,8644,2581,2689,2.079926740,2.166959707,gpio35,gpio34,1.941326207,1.957667825,263762.212845027,1448.807574598,310985.992218637,1588.323013570,253736.122114447,1294.969337168,310636.330544074,1585.733185342,253450.830173409,1292.857834586,-79.702263,-84.712654,-5.010391,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,352,0,0,0,0,1003
1.957000000,1.957000000,1957000,8645,2505,2517,2.018681319,2.028351648,gpio35,gpio34,1.941413233,1.957728839,101629.717647850,722.306546676,310985.992218637,1588.323013570,253736.122114447,1294.969337168,310636.330544074,1585.733185342,253450.830173409,1292.857834586,-79.702263,-84.712654,-5.010391,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,352,0,0,0,0,1003
1.958000000,1.958000000,1958000,8646,2420,2341,1.950183150,1.886520147,gpio35,gpio34,1.941358340,1.957721293,-64105.034193300,-89.329427365,310985.992218637,1588.323013570,253736.122114447,1294.969337168,310636.330544074,1585.733185342,253450.830173409,1292.857834586,-79.702263,-84.712654,-5.010391,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,352,0,0,0,0,1003
1.959000000,1.959000000,1959000,8647,2335,2178,1.881684982,1.755164835,gpio35,gpio34,1.941172146,1.957645257,-217439.786580305,-900.153765431,310985.992218637,1588.323013570,253736.122114447,1294.969337168,310636.330544074,1585.733185342,253450.830173409,1292.857834586,-79.702263,-84.712654,-5.010391,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,352,0,0,0,0,1003
1.960000000,1.960000000,1960000,8648,2261,2055,1.822051282,1.656043956,gpio35,gpio34,1.940887018,1.957509663,-332977.312823217,-1605.225510425,310985.992218637,1588.323013570,253736.122114447,1294.969337168,310636.330544074,1585.733185342,253450.830173409,1292.857834586,-79.702263,-84.712654,-5.010391,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,352,0,0,0,0,1003
1.961000000,1.961000000,1961000,8649,2232,1991,1.798681319,1.604468864,gpio35,gpio34,1.940550600,1.957350835,-392874.561737122,-1880.284947942,310985.992218637,1588.323013570,253736.122114447,1294.969337168,310636.330544074,1585.733185342,253450.830173409,1292.857834586,-79.702263,-84.712654,-5.010391,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,352,0,0,0,0,1003
1.962000000,1.962000000,1962000,8650,2200,1941,1.772893773,1.564175824,gpio35,gpio34,1.940174225,1.957166378,-439536.551415017,-2183.689808403,310985.992218637,1588.323013570,253736.122114447,1294.969337168,310636.330544074,1585.733185342,253450.830173409,1292.857834586,-79.702263,-84.712654,-5.010391,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,352,0,0,0,0,1003
1.963000000,1.963000000,1963000,8651,2194,1963,1.768058608,1.581904762,gpio35,gpio34,1.939815956,1.956977270,-418392.874598164,-2238.747083359,310985.992218637,1588.323013570,253736.122114447,1294.969337168,310636.330544074,1585.733185342,253450.830173409,1292.857834586,-79.702263,-84.712654,-5.010391,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,352,0,0,0,0,1003
1.964000000,1.964000000,1964000,8652,2253,2083,1.815604396,1.678608059,gpio35,gpio34,1.939554748,1.956835897,-305042.807548450,-1673.638849427,310985.992218637,1588.323013570,253736.122114447,1294.969337168,310636.330544074,1585.733185342,253450.830173409,1292.857834586,-79.702263,-84.712654,-5.010391,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,352,0,0,0,0,1003
1.965000000,1.965000000,1965000,8653,2322,2226,1.871208791,1.793846154,gpio35,gpio34,1.939409039,1.956750270,-170160.853015556,-1013.694115789,310985.992218637,1588.323013570,253736.122114447,1294.969337168,310636.330544074,1585.733185342,253450.830173409,1292.857834586,-79.702263,-84.712654,-5.010391,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,352,0,0,0,0,1003
1.966000000,1.966000000,1966000,8654,2407,2408,1.939706960,1.940512821,gpio35,gpio34,1.939410143,1.956733227,1289.013669717,-201.766754179,310985.992218637,1588.323013570,253736.122114447,1294.969337168,310636.330544074,1585.733185342,253450.830173409,1292.857834586,-79.702263,-84.712654,-5.010391,1,58.816610,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,352,0,0,0,0,1003
1.967000000,1.967000000,1967000,8655,2494,2582,2.009816850,2.080732601,gpio35,gpio34,1.939551465,1.956786310,165038.652209964,628.429001657,310201.280868418,1578.924778425,253095.869434372,1287.306899343,309763.256139752,1575.467811965,252738.481324223,1284.488413729,-72.623960,-77.974399,-5.350439,1,58.833912,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,353,1,0,0,0,1003
1.968000000,1.968000000,1968000,8656,2567,2720,2.068644689,2.191941392,gpio35,gpio34,1.939803855,1.956898169,294745.038859137,1324.232310621,310201.280868418,1578.924778425,253095.869434372,1287.306899343,309763.256139752,1575.467811965,252738.481324223,1284.488413729,-72.623960,-77.974399,-5.350439,1,58.833912,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,353,0,0,0,0,1003
1.969000000,1.969000000,1969000,8657,2633,2832,2.121831502,2.282197802,gpio35,gpio34,1.940146249,1.957063102,399853.189717052,1952.558690717,310201.280868418,1578.924778425,253095.869434372,1287.306899343,309763.256139752,1575.467811965,252738.481324223,1284.488413729,-72.623960,-77.974399,-5.350439,1,58.833912,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,353,0,0,0,0,1003
1.970000000,1.970000000,1970000,8658,2657,2874,2.141172161,2.316043956,gpio35,gpio34,1.940522147,1.957247211,438979.422488625,2179.569991083,310201.280868418,1578.924778425,253095.869434372,1287.306899343,309763.256139752,1575.467811965,252738.481324223,1284.488413729,-72.623960,-77.974399,-5.350439,1,58.833912,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,353,0,0,0,0,1003
1.971000000,1.971000000,1971000,8659,2672,2870,2.153260073,2.312820513,gpio35,gpio34,1.940894445,1.957443224,434776.053926966,2320.492833003,310201.280868418,1578.924778425,253095.869434372,1287.306899343,309763.256139752,1575.467811965,252738.481324223,1284.488413729,-72.623960,-77.974399,-5.350439,1,58.833912,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,353,0,0,0,0,1003
1.972000000,1.972000000,1972000,8660,2625,2775,2.115384615,2.236263736,gpio35,gpio34,1.941189815,1.957601165,344937.035817740,1869.784782850,310201.280868418,1578.924778425,253095.869434372,1287.306899343,309763.256139752,1575.467811965,252738.481324223,1284.488413729,-72.623960,-77.974399,-5.350439,1,58.833912,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,353,0,0,0,0,1003
1.973000000,1.973000000,1973000,8661,2555,2642,2.058974359,2.129084249,gpio35,gpio34,1.941377709,1.957702538,219426.159904503,1200.103742484,310201.280868418,1578.924778425,253095.869434372,1287.306899343,309763.256139752,1575.467811965,252738.481324223,1284.488413729,-72.623960,-77.974399,-5.350439,1,58.833912,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,353,0,0,0,0,1003
1.974000000,1.974000000,1974000,8662,2480,2460,1.998534799,1.982417582,gpio35,gpio34,1.941418749,1.957743371,47927.027912340,483.391579188,310201.280868418,1578.924778425,253095.869434372,1287.306899343,309763.256139752,1575.467811965,252738.481324223,1284.488413729,-72.623960,-77.974399,-5.350439,1,58.833912,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,353,0,0,0,0,1003
1.975000000,1.975000000,1975000,8663,2392,2284,1.927619048,1.840586081,gpio35,gpio34,1.941317916,1.957713246,-117754.021239075,-356.625962267,310201.280868418,1578.924778425,253095.869434372,1287.306899343,309763.256139752,1575.467811965,252738.481324223,1284.488413729,-72.623960,-77.974399,-5.350439,1,58.833912,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,353,0,0,0,0,1003
1.976000000,1.976000000,1976000,8664,2306,2142,1.858315018,1.726153846,gpio35,gpio34,1.941102752,1.957613848,-251272.081658389,-1176.723164593,310201.280868418,1578.924778425,253095.869434372,1287.306899343,309763.256139752,1575.467811965,252738.481324223,1284.488413729,-72.623960,-77.974399,-5.350439,1,58.833912,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,353,0,0,0,0,1003
1.977000000,1.977000000,1977000,8665,2241,2016,1.805934066,1.624615385,gpio35,gpio34,1.940786265,1.957462168,-369599.067460601,-1795.656893041,310201.280868418,1578.924778425,253095.869434372,1287.306899343,309763.256139752,1575.467811965,252738.481324223,1284.488413729,-72.623960,-77.974399,-5.350439,1,58.833912,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,353,0,0,0,0,1003
1.978000000,1.978000000,1978000,8666,2218,1961,1.787399267,1.580293040,gpio35,gpio34,1.940425772,1.957292105,-420989.819056735,-2013.284934411,310201.280868418,1578.924778425,253095.869434372,1287.306899343,309763.256139752,1575.467811965,252738.481324223,1284.488413729,-72.623960,-77.974399,-5.350439,1,58.833912,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,353,0,0,0,0,1003
1.979000000,1.979000000,1979000,8667,2193,1941,1.767252747,1.564175824,gpio35,gpio34,1.940049522,1.957102066,-439390.774933531,-2249.775669328,310201.280868418,1578.924778425,253095.869434372,1287.306899343,309763.256139752,1575.467811965,252738.481324223,1284.488413729,-72.623960,-77.974399,-5.350439,1,58.833912,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,353,0,0,0,0,1003
1.980000000,1.980000000,1980000,8668,2202,1988,1.774505495,1.602051282,gpio35,gpio34,1.939711523,1.956919469,-394719.811773344,-2161.664446512,310201.280868418,1578.924778425,253095.869434372,1287.306899343,309763.256139752,1575.467811965,252738.481324223,1284.488413729,-72.623960,-77.974399,-5.350439,1,58.833912,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,353,0,0,0,0,1003
1.981000000,1.981000000,1981000,8669,2272,2126,1.830915751,1.713260073,gpio35,gpio34,1.939485072,1.956793466,-264453.666660188,-1491.691526482,310201.280868418,1578.924778425,253095.869434372,1287.306899343,309763.256139752,1575.467811965,252738.481324223,1284.488413729,-72.623960,-77.974399,-5.350439,1,58.833912,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,353,0,0,0,0,1003
1.982000000,1.982000000,1982000,8670,2355,2294,1.897802198,1.848644689,gpio35,gpio34,1.939394232,1.956734474,-106084.869148367,-698.366489050,310201.280868418,1578.924778425,253095.869434372,1287.306899343,309763.256139752,1575.467811965,252738.481324223,1284.488413729,-72.623960,-77.974399,-5.350439,1,58.833912,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,353,0,0,0,0,1003
1.983000000,1.983000000,1983000,8671,2436,2468,1.963076923,1.988864469,gpio35,gpio34,1.939443702,1.956740817,57772.143274698,75.084901757,320746.376429657,1629.856704507,261699.702796596,1328.832006009,319795.665422898,1624.595033349,260924.009581652,1324.542133764,-75.711944,-80.566377,-4.854433,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,354,1,0,0,0,1003
1.984000000,1.984000000,1984000,8672,2523,2636,2.033186813,2.124249084,gpio35,gpio34,1.939628507,1.956817263,215818.714976586,905.003805937,320746.376429657,1629.856704507,261699.702796596,1328.832006009,319795.665422898,1624.595033349,260924.009581652,1324.542133764,-75.711944,-80.566377,-4.854433,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,354,0,0,0,0,1003
1.985000000,1.985000000,1985000,8673,2602,2763,2.096849817,2.226593407,gpio35,gpio34,1.939915472,1.956957295,335122.251430273,1657.771504860,320746.376429657,1629.856704507,261699.702796596,1328.832006009,319795.665422898,1624.595033349,260924.009581652,1324.542133764,-75.711944,-80.566377,-4.854433,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,354,0,0,0,0,1003
1.986000000,1.986000000,1986000,8674,2634,2836,2.122637363,2.285421245,gpio35,gpio34,1.940260978,1.957122976,403487.230968703,1961.398878765,320746.376429657,1629.856704507,261699.702796596,1328.832006009,319795.665422898,1624.595033349,260924.009581652,1324.542133764,-75.711944,-80.566377,-4.854433,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,354,0,0,0,0,1003
1.987000000,1.987000000,1987000,8675,2670,2879,2.151648352,2.320073260,gpio35,gpio34,1.940640790,1.957317501,443550.926983818,2302.883268472,320746.376429657,1629.856704507,261699.702796596,1328.832006009,319795.665422898,1624.595033349,260924.009581652,1324.542133764,-75.711944,-80.566377,-4.854433,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,354,0,0,0,0,1003
1.988000000,1.988000000,1988000,8676,2669,2853,2.150842491,2.299120879,gpio35,gpio34,1.940999270,1.957511026,418638.846652226,2291.040224409,320746.376429657,1629.856704507,261699.702796596,1328.832006009,319795.665422898,1624.595033349,260924.009581652,1324.542133764,-75.711944,-80.566377,-4.854433,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,354,0,0,0,0,1003
1.989000000,1.989000000,1989000,8677,2607,2734,2.100879121,2.203223443,gpio35,gpio34,1.941261494,1.957654394,306229.630915251,1697.259214954,320746.376429657,1629.856704507,261699.702796596,1328.832006009,319795.665422898,1624.595033349,260924.009581652,1324.542133764,-75.711944,-80.566377,-4.854433,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,354,0,0,0,0,1003
1.990000000,1.990000000,1990000,8678,2532,2586,2.040439560,2.083956044,gpio35,gpio34,1.941404189,1.957737179,166641.003135027,980.049896186,320746.376429657,1629.856704507,261699.702796596,1328.832006009,319795.665422898,1624.595033349,260924.009581652,1324.542133764,-75.711944,-80.566377,-4.854433,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,354,0,0,0,0,1003
1.991000000,1.991000000,1991000,8679,2448,2400,1.972747253,1.934065934,gpio35,gpio34,1.941396851,1.957752189,-8569.732839536,177.696339590,320746.376429657,1629.856704507,261699.702796596,1328.832006009,319795.665422898,1624.595033349,260924.009581652,1324.542133764,-75.711944,-80.566377,-4.854433,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,354,0,0,0,0,1003
1.992000000,1.992000000,1992000,8680,2364,2229,1.905054945,1.796263736,gpio35,gpio34,1.941251718,1.957699492,-169488.798806236,-623.854863450,320746.376429657,1629.856704507,261699.702796596,1328.832006009,319795.665422898,1624.595033349,260924.009581652,1324.542133764,-75.711944,-80.566377,-4.854433,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,354,0,0,0,0,1003
1.993000000,1.993000000,1993000,8681,2285,2094,1.841391941,1.687472527,gpio35,gpio34,1.940997938,1.957583184,-296367.443454434,-1376.903711316,320746.376429657,1629.856704507,261699.702796596,1328.832006009,319795.665422898,1624.595033349,260924.009581652,1324.542133764,-75.711944,-80.566377,-4.854433,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,354,0,0,0,0,1003
1.994000000,1.994000000,1994000,8682,2225,1984,1.793040293,1.598827839,gpio35,gpio34,1.940655768,1.957418642,-399591.777338169,-1947.936455247,320746.376429657,1629.856704507,261699.702796596,1328.832006009,319795.665422898,1624.595033349,260924.009581652,1324.542133764,-75.711944,-80.566377,-4.854433,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,354,0,0,0,0,1003
1.995000000,1.995000000,1995000,8683,2209,1947,1.780146520,1.569010989,gpio35,gpio34,1.940284124,1.957241369,-434012.785098158,-2098.631091497,320746.376429657,1629.856704507,261699.702796596,1328.832006009,319795.665422898,1624.595033349,260924.009581652,1324.542133764,-75.711944,-80.566377,-4.854433,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,354,0,0,0,0,1003
1.996000000,1.996000000,1996000,8684,2192,1949,1.766446886,1.570622711,gpio35,gpio34,1.939914462,1.957050575,-431696.577743475,-2258.715193904,320746.376429657,1629.856704507,261699.702796596,1328.832006009,319795.665422898,1624.595033349,260924.009581652,1324.542133764,-75.711944,-80.566377,-4.854433,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,354,0,0,0,0,1003
1.997000000,1.997000000,1997000,8685,2236,2038,1.801904762,1.642344322,gpio35,gpio34,1.939616892,1.956895429,-347507.222819187,-1836.689403772,320746.376429657,1629.856704507,261699.702796596,1328.832006009,319795.665422898,1624.595033349,260924.009581652,1324.542133764,-75.711944,-80.566377,-4.854433,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,354,0,0,0,0,1003
1.998000000,1.998000000,1998000,8686,2295,2173,1.849450549,1.751135531,gpio35,gpio34,1.939428411,1.956787984,-220111.582149364,-1271.983227519,320746.376429657,1629.856704507,261699.702796596,1328.832006009,319795.665422898,1624.595033349,260924.009581652,1324.542133764,-75.711944,-80.566377,-4.854433,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,354,0,0,0,0,1003
1.999000000,1.999000000,1999000,8687,2378,2348,1.916336996,1.892161172,gpio35,gpio34,1.939381143,1.956747533,-55199.445728505,-478.877898386,320746.376429657,1629.856704507,261699.702796596,1328.832006009,319795.665422898,1624.595033349,260924.009581652,1324.542133764,-75.711944,-80.566377,-4.854433,1,62.496094,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,354,0,0,0,0,1003
2.000000000,2.000000000,2000000,8688,2465,2525,1.986446886,2.034798535,gpio35,gpio34,1.939476561,1.956777233,111429.973125519,351.594968594,310773.178137100,1583.947342459,253562.485291144,1291.401826107,310463.310543419,1581.442341403,253309.661679930,1289.359483631,-79.745492,-84.894904,-5.149412,1,58.826990,1,1,0.815908525,0.815306034,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256245.187500000,0.000000000,0.000000000,307494.225000000,269057.446875000,0.000000000,269057.446875000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,355,1,0,0,0,1003
