host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.050000000,0.050000000,50000,8878,2459,2469,1.981611722,1.989670330,gpio35,gpio34,1.956621023,1.975714068,38634.639295210,69.889095818,325589.022476413,1651.406538476,265714.930671295,1342.075180703,324244.636118797,1631.578348929,264617.769823879,1325.961086173,-77.902600,-85.950113,-8.047513,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,1,0,5635,0,1003
0.051000000,0.051000000,51000,8879,2547,2655,2.052527473,2.139560440,gpio35,gpio34,1.956803963,1.975790882,213642.321578992,909.353356598,325589.022476413,1651.406538476,265714.930671295,1342.075180703,324244.636118797,1631.578348929,264617.769823879,1325.961086173,-77.902600,-85.950113,-8.047513,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,5635,0,1003
0.052000000,0.052000000,52000,8880,2609,2780,2.102490842,2.240293040,gpio35,gpio34,1.957087452,1.975917582,331067.333103567,1499.933972472,325589.022476413,1651.406538476,265714.930671295,1342.075180703,324244.636118797,1631.578348929,264617.769823879,1325.961086173,-77.902600,-85.950113,-8.047513,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,5635,0,1003
0.053000000,0.053000000,53000,8881,2660,2877,2.143589744,2.318461538,gpio35,gpio34,1.957448826,1.976085254,422023.861155078,1984.982238996,325589.022476413,1651.406538476,265714.930671295,1342.075180703,324244.636118797,1631.578348929,264617.769823879,1325.961086173,-77.902600,-85.950113,-8.047513,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,5635,0,1003
0.054000000,0.054000000,54000,8882,2678,2912,2.158095238,2.346666667,gpio35,gpio34,1.957838044,1.976267264,454540.660370847,2154.720151050,325589.022476413,1651.406538476,265714.930671295,1342.075180703,324244.636118797,1631.578348929,264617.769823879,1325.961086173,-77.902600,-85.950113,-8.047513,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,5635,0,1003
0.055000000,0.055000000,55000,8883,2695,2874,2.171794872,2.316043956,gpio35,gpio34,1.958196250,1.976462791,418323.968941245,2314.748164397,325589.022476413,1651.406538476,265714.930671295,1342.075180703,324244.636118797,1631.578348929,264617.769823879,1325.961086173,-77.902600,-85.950113,-8.047513,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,5635,0,1003
0.056000000,0.056000000,56000,8884,2650,2772,2.135531136,2.233846154,gpio35,gpio34,1.958471899,1.976621860,321912.503433842,1883.126180501,325589.022476413,1651.406538476,265714.930671295,1342.075180703,324244.636118797,1631.578348929,264617.769823879,1325.961086173,-77.902600,-85.950113,-8.047513,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,5635,0,1003
0.057000000,0.057000000,57000,8885,2587,2626,2.084761905,2.116190476,gpio35,gpio34,1.958629618,1.976730000,184188.643238101,1280.212924296,325589.022476413,1651.406538476,265714.930671295,1342.075180703,324244.636118797,1631.578348929,264617.769823879,1325.961086173,-77.902600,-85.950113,-8.047513,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,5635,0,1003
0.058000000,0.058000000,58000,8886,2481,2449,1.999340659,1.973553114,gpio35,gpio34,1.958644541,1.976752610,17428.120748709,267.675667203,325589.022476413,1651.406538476,265714.930671295,1342.075180703,324244.636118797,1631.578348929,264617.769823879,1325.961086173,-77.902600,-85.950113,-8.047513,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,5635,0,1003
0.059000000,0.059000000,59000,8887,2399,2275,1.933260073,1.833333333,gpio35,gpio34,1.958519230,1.976709118,-146342.313525886,-514.885193576,325589.022476413,1651.406538476,265714.930671295,1342.075180703,324244.636118797,1631.578348929,264617.769823879,1325.961086173,-77.902600,-85.950113,-8.047513,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,5635,0,1003
0.060000000,0.060000000,60000,8888,2332,2122,1.879267399,1.710036630,gpio35,gpio34,1.958270748,1.976611676,-290185.683520052,-1153.561081584,325589.022476413,1651.406538476,265714.930671295,1342.075180703,324244.636118797,1631.578348929,264617.769823879,1325.961086173,-77.902600,-85.950113,-8.047513,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,5635,0,1003
0.061000000,0.061000000,61000,8889,2264,2008,1.824468864,1.618168498,gpio35,gpio34,1.957930645,1.976459533,-397181.950144225,-1801.138454497,325589.022476413,1651.406538476,265714.930671295,1342.075180703,324244.636118797,1631.578348929,264617.769823879,1325.961086173,-77.902600,-85.950113,-8.047513,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,5635,0,1003
0.062000000,0.062000000,62000,8890,2243,1954,1.807545788,1.574652015,gpio35,gpio34,1.957547367,1.976290620,-447604.666655619,-1999.680692718,325589.022476413,1651.406538476,265714.930671295,1342.075180703,324244.636118797,1631.578348929,264617.769823879,1325.961086173,-77.902600,-85.950113,-8.047513,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,5635,0,1003
0.063000000,0.063000000,63000,8891,2217,1967,1.786593407,1.585128205,gpio35,gpio34,1.957174948,1.976100922,-434922.641988963,-2245.725192670,325589.022476413,1651.406538476,265714.930671295,1342.075180703,324244.636118797,1631.578348929,264617.769823879,1325.961086173,-77.902600,-85.950113,-8.047513,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,5635,0,1003
0.064000000,0.064000000,64000,8892,2224,2047,1.792234432,1.649597070,gpio35,gpio34,1.956867370,1.975917056,-359198.980885436,-2176.698341919,325589.022476413,1651.406538476,265714.930671295,1342.075180703,324244.636118797,1631.578348929,264617.769823879,1325.961086173,-77.902600,-85.950113,-8.047513,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,5635,0,1003
0.065000000,0.065000000,65000,8893,2300,2174,1.853479853,1.751941392,gpio35,gpio34,1.956662444,1.975794619,-239318.909596859,-1449.469423230,325589.022476413,1651.406538476,265714.930671295,1342.075180703,324244.636118797,1631.578348929,264617.769823879,1325.961086173,-77.902600,-85.950113,-8.047513,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,5635,0,1003
0.066000000,0.066000000,66000,8894,2380,2342,1.917948718,1.887326007,gpio35,gpio34,1.956593107,1.975736773,-80973.239918031,-684.807090283,325589.022476413,1651.406538476,265714.930671295,1342.075180703,324244.636118797,1631.578348929,264617.769823879,1325.961086173,-77.902600,-85.950113,-8.047513,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,5635,0,1003
0.067000000,0.067000000,67000,8895,2469,2515,1.989670330,2.026739927,gpio35,gpio34,1.956663254,1.975750706,81919.630244964,164.952027477,316231.808783682,1599.066901312,258078.458874028,1299.539483788,316068.282470683,1596.070696736,257945.004181389,1297.104509901,-81.978680,-89.335822,-7.357142,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,1,0,5635,0,1003
0.068000000,0.068000000,68000,8896,2550,2687,2.054945055,2.165347985,gpio35,gpio34,1.956871939,1.975829901,243708.498307027,937.540099767,316231.808783682,1599.066901312,258078.458874028,1299.539483788,316068.282470683,1596.070696736,257945.004181389,1297.104509901,-81.978680,-89.335822,-7.357142,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,5635,0,1003
0.069000000,0.069000000,69000,8897,2625,2819,2.115384615,2.271721612,gpio35,gpio34,1.957186789,1.975969455,367691.208270258,1652.114619221,316231.808783682,1599.066901312,258078.458874028,1299.539483788,316068.282470683,1596.070696736,257945.004181389,1297.104509901,-81.978680,-89.335822,-7.357142,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,5635,0,1003
0.070000000,0.070000000,70000,8898,2657,2896,2.141172161,2.333772894,gpio35,gpio34,1.957563375,1.976134658,439788.927831219,1955.747650011,316231.808783682,1599.066901312,258078.458874028,1299.539483788,316068.282470683,1596.070696736,257945.004181389,1297.104509901,-81.978680,-89.335822,-7.357142,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,5635,0,1003
0.071000000,0.071000000,71000,8899,2693,2906,2.170183150,2.341831502,gpio35,gpio34,1.957947643,1.976328707,448760.231211080,2297.237690947,316231.808783682,1599.066901312,258078.458874028,1299.539483788,316068.282470683,1596.070696736,257945.004181389,1297.104509901,-81.978680,-89.335822,-7.357142,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,5635,0,1003
0.072000000,0.072000000,72000,8900,2696,2846,2.172600733,2.293479853,gpio35,gpio34,1.958283175,1.976524979,391844.917133715,2323.560935638,316231.808783682,1599.066901312,258078.458874028,1299.539483788,316068.282470683,1596.070696736,257945.004181389,1297.104509901,-81.978680,-89.335822,-7.357142,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,5635,0,1003
0.073000000,0.073000000,73000,8901,2629,2725,2.118608059,2.195970696,gpio35,gpio34,1.958520863,1.976667062,277578.855293504,1682.046601501,316231.808783682,1599.066901312,258078.458874028,1299.539483788,316068.282470683,1596.070696736,257945.004181389,1297.104509901,-81.978680,-89.335822,-7.357142,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,5635,0,1003
0.074000000,0.074000000,74000,8902,2557,2557,2.060586081,2.060586081,gpio35,gpio34,1.958622928,1.976750981,119194.925668980,993.472977729,316231.808783682,1599.066901312,258078.458874028,1299.539483788,316068.282470683,1596.070696736,257945.004181389,1297.104509901,-81.978680,-89.335822,-7.357142,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,5635,0,1003
0.075000000,0.075000000,75000,8903,2455,2389,1.978388278,1.925201465,gpio35,gpio34,1.958589506,1.976752618,-39030.620025919,19.383103758,316231.808783682,1599.066901312,258078.458874028,1299.539483788,316068.282470683,1596.070696736,257945.004181389,1297.104509901,-81.978680,-89.335822,-7.357142,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,5635,0,1003
0.076000000,0.076000000,76000,8904,2368,2219,1.908278388,1.788205128,gpio35,gpio34,1.958419122,1.976684144,-198980.158636663,-810.630268427,316231.808783682,1599.066901312,258078.458874028,1299.539483788,316068.282470683,1596.070696736,257945.004181389,1297.104509901,-81.978680,-89.335822,-7.357142,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,5635,0,1003
0.077000000,0.077000000,77000,8905,2308,2081,1.859926740,1.676996337,gpio35,gpio34,1.958137699,1.976567386,-328654.252324180,-1382.229285802,316231.808783682,1599.066901312,258078.458874028,1299.539483788,316068.282470683,1596.070696736,257945.004181389,1297.104509901,-81.978680,-89.335822,-7.357142,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,5635,0,1003
0.078000000,0.078000000,78000,8906,2250,1983,1.813186813,1.598021978,gpio35,gpio34,1.957777583,1.976404006,-420554.302687240,-1934.176382570,316231.808783682,1599.066901312,258078.458874028,1299.539483788,316068.282470683,1596.070696736,257945.004181389,1297.104509901,-81.978680,-89.335822,-7.357142,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,5635,0,1003
0.079000000,0.079000000,79000,8907,2228,1952,1.795457875,1.573040293,gpio35,gpio34,1.957392846,1.976223060,-449308.134538399,-2142.125743657,316231.808783682,1599.066901312,258078.458874028,1299.539483788,316068.282470683,1596.070696736,257945.004181389,1297.104509901,-81.978680,-89.335822,-7.357142,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,5635,0,1003
0.080000000,0.080000000,80000,8908,2214,1988,1.784175824,1.602051282,gpio35,gpio34,1.957037505,1.976031012,-414978.894096169,-2273.545869030,316231.808783682,1599.066901312,258078.458874028,1299.539483788,316068.282470683,1596.070696736,257945.004181389,1297.104509901,-81.978680,-89.335822,-7.357142,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,5635,0,1003
0.081000000,0.081000000,81000,8909,2258,2089,1.819633700,1.683443223,gpio35,gpio34,1.956763910,1.975874615,-319511.882894380,-1851.505248223,316231.808783682,1599.066901312,258078.458874028,1299.539483788,316068.282470683,1596.070696736,257945.004181389,1297.104509901,-81.978680,-89.335822,-7.357142,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,5635,0,1003
0.082000000,0.082000000,82000,8910,2323,2230,1.872014652,1.797069597,gpio35,gpio34,1.956604216,1.975770755,-186495.969473024,-1229.543291362,316231.808783682,1599.066901312,258078.458874028,1299.539483788,316068.282470683,1596.070696736,257945.004181389,1297.104509901,-81.978680,-89.335822,-7.357142,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,5635,0,1003
0.083000000,0.083000000,83000,8911,2409,2397,1.941318681,1.931648352,gpio35,gpio34,1.956579260,1.975736303,-29144.231965089,-407.859919782,316231.808783682,1599.066901312,258078.458874028,1299.539483788,316068.282470683,1596.070696736,257945.004181389,1297.104509901,-81.978680,-89.335822,-7.357142,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,5635,0,1003
0.084000000,0.084000000,84000,8912,2498,2575,2.013040293,2.075091575,gpio35,gpio34,1.956697772,1.975773607,138402.355343799,441.622250807,314240.513870135,1592.743337973,256453.352517940,1294.400411601,313973.042940087,1589.044993966,256235.068071204,1291.394818741,-74.847143,-83.294590,-8.447447,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,1,0,5635,0,1003
0.085000000,0.085000000,85000,8913,2562,2733,2.064615385,2.202417582,gpio35,gpio34,1.956943492,1.975862449,286959.211449993,1051.750919375,314240.513870135,1592.743337973,256453.352517940,1294.400411601,313973.042940087,1589.044993966,256235.068071204,1291.394818741,-74.847143,-83.294590,-8.447447,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,5635,0,1003
0.086000000,0.086000000,86000,8914,2642,2852,2.129084249,2.298315018,gpio35,gpio34,1.957284864,1.976015671,398664.250700082,1813.912031980,314240.513870135,1592.743337973,256453.352517940,1294.400411601,313973.042940087,1589.044993966,256235.068071204,1291.394818741,-74.847143,-83.294590,-8.447447,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,5635,0,1003
0.087000000,0.087000000,87000,8915,2671,2906,2.152454212,2.341831502,gpio35,gpio34,1.957669410,1.976192109,449085.484910920,2088.762782975,314240.513870135,1592.743337973,256453.352517940,1294.400411601,313973.042940087,1589.044993966,256235.068071204,1291.394818741,-74.847143,-83.294590,-8.447447,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,5635,0,1003
0.088000000,0.088000000,88000,8916,2695,2893,2.171794872,2.331355311,gpio35,gpio34,1.958043096,1.976387712,436401.979426009,2315.637879249,314240.513870135,1592.743337973,256453.352517940,1294.400411601,313973.042940087,1589.044993966,256235.068071204,1291.394818741,-74.847143,-83.294590,-8.447447,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,5635,0,1003
0.089000000,0.089000000,89000,8917,2686,2813,2.164542125,2.266886447,gpio35,gpio34,1.958351940,1.976575866,360676.838985045,2227.460794223,314240.513870135,1592.743337973,256453.352517940,1294.400411601,313973.042940087,1589.044993966,256235.068071204,1291.394818741,-74.847143,-83.294590,-8.447447,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,5635,0,1003
0.090000000,0.090000000,90000,8918,2609,2679,2.102490842,2.158901099,gpio35,gpio34,1.958552489,1.976701781,234207.525222983,1490.640952288,314240.513870135,1592.743337973,256453.352517940,1294.400411601,313973.042940087,1589.044993966,256235.068071204,1291.394818741,-74.847143,-83.294590,-8.447447,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,5635,0,1003
0.091000000,0.091000000,91000,8919,2513,2509,2.025128205,2.021904762,gpio35,gpio34,1.958615841,1.976750208,73984.748466991,573.294875107,314240.513870135,1592.743337973,256453.352517940,1294.400411601,313973.042940087,1589.044993966,256235.068071204,1291.394818741,-74.847143,-83.294590,-8.447447,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,5635,0,1003
0.092000000,0.092000000,92000,8920,2428,2333,1.956630037,1.880073260,gpio35,gpio34,1.958537298,1.976730088,-91724.460896861,-238.192087262,314240.513870135,1592.743337973,256453.352517940,1294.400411601,313973.042940087,1589.044993966,256235.068071204,1291.394818741,-74.847143,-83.294590,-8.447447,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,5635,0,1003
0.093000000,0.093000000,93000,8921,2342,2171,1.887326007,1.749523810,gpio35,gpio34,1.958328285,1.976640683,-244092.431820579,-1058.407723462,314240.513870135,1592.743337973,256453.352517940,1294.400411601,313973.042940087,1589.044993966,256235.068071204,1291.394818741,-74.847143,-83.294590,-8.447447,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,5635,0,1003
0.094000000,0.094000000,94000,8922,2288,2042,1.843809524,1.645567766,gpio35,gpio34,1.958015524,1.976507852,-365251.430157990,-1572.517998617,314240.513870135,1592.743337973,256453.352517940,1294.400411601,313973.042940087,1589.044993966,256235.068071204,1291.394818741,-74.847143,-83.294590,-8.447447,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,5635,0,1003
0.095000000,0.095000000,95000,8923,2255,1966,1.817216117,1.584322344,gpio35,gpio34,1.957641831,1.976348561,-436410.480266293,-1885.770786822,314240.513870135,1592.743337973,256453.352517940,1294.400411601,313973.042940087,1589.044993966,256235.068071204,1291.394818741,-74.847143,-83.294590,-8.447447,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,5635,0,1003
0.096000000,0.096000000,96000,8924,2223,1959,1.791428571,1.578681319,gpio35,gpio34,1.957262871,1.976163641,-442561.834401411,-2189.170161445,314240.513870135,1592.743337973,256453.352517940,1294.400411601,313973.042940087,1589.044993966,256235.068071204,1291.394818741,-74.847143,-83.294590,-8.447447,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,5635,0,1003
0.097000000,0.097000000,97000,8925,2221,2013,1.789816850,1.622197802,gpio35,gpio34,1.956927806,1.975977294,-391299.374105472,-2206.061312871,314240.513870135,1592.743337973,256453.352517940,1294.400411601,313973.042940087,1589.044993966,256235.068071204,1291.394818741,-74.847143,-83.294590,-8.447447,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,5635,0,1003
0.098000000,0.098000000,98000,8926,2276,2130,1.834139194,1.716483516,gpio35,gpio34,1.956687361,1.975835456,-280798.294731366,-1679.146407886,314240.513870135,1592.743337973,256453.352517940,1294.400411601,313973.042940087,1589.044993966,256235.068071204,1291.394818741,-74.847143,-83.294590,-8.447447,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,5635,0,1003
0.099000000,0.099000000,99000,8927,2347,2283,1.891355311,1.839780220,gpio35,gpio34,1.956570454,1.975750976,-136527.784128942,-1000.115845101,314240.513870135,1592.743337973,256453.352517940,1294.400411601,313973.042940087,1589.044993966,256235.068071204,1291.394818741,-74.847143,-83.294590,-8.447447,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,5635,0,1003
