host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.100000000,0.100000000,100000,8928,2439,2459,1.965494505,1.981611722,gpio35,gpio34,1.956595496,1.975740719,29243.968270571,-121.420936204,324161.807433179,1630.063235790,264550.172893586,1324.729774746,323352.959372245,1622.340817429,263890.067694706,1318.453872492,-78.115895,-86.397666,-8.281770,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,1,0,5635,0,1003
0.101000000,0.101000000,101000,8929,2526,2635,2.035604396,2.123443223,gpio35,gpio34,1.956762343,1.975800583,194849.948917685,708.694473814,324161.807433179,1630.063235790,264550.172893586,1324.729774746,323352.959372245,1622.340817429,263890.067694706,1318.453872492,-78.115895,-86.397666,-8.281770,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,5635,0,1003
0.102000000,0.102000000,102000,8930,2607,2779,2.100879121,2.239487179,gpio35,gpio34,1.957045068,1.975925661,330174.828199536,1480.738803658,324161.807433179,1630.063235790,264550.172893586,1324.729774746,323352.959372245,1622.340817429,263890.067694706,1318.453872492,-78.115895,-86.397666,-8.281770,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,5635,0,1003
0.103000000,0.103000000,103000,8931,2660,2878,2.143589744,2.319267399,gpio35,gpio34,1.957407290,1.976093325,423014.467217491,1984.886586939,324161.807433179,1630.063235790,264550.172893586,1324.729774746,323352.959372245,1622.340817429,263890.067694706,1318.453872492,-78.115895,-86.397666,-8.281770,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,5635,0,1003
0.104000000,0.104000000,104000,8932,2681,2910,2.160512821,2.345054945,gpio35,gpio34,1.957794938,1.976277745,452706.948134889,2183.245077027,324161.807433179,1630.063235790,264550.172893586,1324.729774746,323352.959372245,1622.340817429,263890.067694706,1318.453872492,-78.115895,-86.397666,-8.281770,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,5635,0,1003
0.105000000,0.105000000,105000,8933,2697,2872,2.173406593,2.314432234,gpio35,gpio34,1.958151575,1.976474874,416492.090417523,2333.704404654,324161.807433179,1630.063235790,264550.172893586,1324.729774746,323352.959372245,1622.340817429,263890.067694706,1318.453872492,-78.115895,-86.397666,-8.281770,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,5635,0,1003
0.106000000,0.106000000,106000,8934,2650,2772,2.135531136,2.233846154,gpio35,gpio34,1.958427270,1.976633930,321964.675250183,1882.983142930,324161.807433179,1630.063235790,264550.172893586,1324.729774746,323352.959372245,1622.340817429,263890.067694706,1318.453872492,-78.115895,-86.397666,-8.281770,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,5635,0,1003
0.107000000,0.107000000,107000,8935,2587,2626,2.084761905,2.116190476,gpio35,gpio34,1.958585033,1.976742058,184240.762882625,1280.070029762,324161.807433179,1630.063235790,264550.172893586,1324.729774746,323352.959372245,1622.340817429,263890.067694706,1318.453872492,-78.115895,-86.397666,-8.281770,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,5635,0,1003
0.108000000,0.108000000,108000,8936,2483,2448,2.000952381,1.972747253,gpio35,gpio34,1.958599195,1.976766268,16539.079042819,286.613237152,324161.807433179,1630.063235790,264550.172893586,1324.729774746,323352.959372245,1622.340817429,263890.067694706,1318.453872492,-78.115895,-86.397666,-8.281770,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,5635,0,1003
0.109000000,0.109000000,109000,8937,2399,2275,1.933260073,1.833333333,gpio35,gpio34,1.958473930,1.976722762,-146289.356959301,-515.046882785,324161.807433179,1630.063235790,264550.172893586,1324.729774746,323352.959372245,1622.340817429,263890.067694706,1318.453872492,-78.115895,-86.397666,-8.281770,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,5635,0,1003
0.110000000,0.110000000,110000,8938,2329,2123,1.876849817,1.710842491,gpio35,gpio34,1.958226298,1.976622889,-289191.670679264,-1182.343091486,324161.807433179,1630.063235790,264550.172893586,1324.729774746,323352.959372245,1622.340817429,263890.067694706,1318.453872492,-78.115895,-86.397666,-8.281770,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,5635,0,1003
0.111000000,0.111000000,111000,8939,2266,2007,1.826080586,1.617362637,gpio35,gpio34,1.957885434,1.976472347,-398071.149777816,-1782.190878419,324161.807433179,1630.063235790,264550.172893586,1324.729774746,323352.959372245,1622.340817429,263890.067694706,1318.453872492,-78.115895,-86.397666,-8.281770,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,5635,0,1003
0.112000000,0.112000000,112000,8940,2241,1957,1.805934066,1.577069597,gpio35,gpio34,1.957504619,1.976301809,-444728.540166500,-2018.912707392,324161.807433179,1630.063235790,264550.172893586,1324.729774746,323352.959372245,1622.340817429,263890.067694706,1318.453872492,-78.115895,-86.397666,-8.281770,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,5635,0,1003
0.113000000,0.113000000,113000,8941,2219,1968,1.788205128,1.585934066,gpio35,gpio34,1.957133048,1.976113712,-433931.610087872,-2226.777332153,324161.807433179,1630.063235790,264550.172893586,1324.729774746,323352.959372245,1622.340817429,263890.067694706,1318.453872492,-78.115895,-86.397666,-8.281770,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,5635,0,1003
0.114000000,0.114000000,114000,8942,2225,2051,1.793040293,1.652820513,gpio35,gpio34,1.956828736,1.975930638,-355385.612323938,-2167.309590057,324161.807433179,1630.063235790,264550.172893586,1324.729774746,323352.959372245,1622.340817429,263890.067694706,1318.453872492,-78.115895,-86.397666,-8.281770,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,5635,0,1003
0.115000000,0.115000000,115000,8943,2299,2177,1.852673993,1.754358974,gpio35,gpio34,1.956626266,1.975807382,-236450.463634691,-1459.170381708,324161.807433179,1630.063235790,264550.172893586,1324.729774746,323352.959372245,1622.340817429,263890.067694706,1318.453872492,-78.115895,-86.397666,-8.281770,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,5635,0,1003
0.116000000,0.116000000,116000,8944,2380,2342,1.917948718,1.887326007,gpio35,gpio34,1.956556965,1.975749523,-80930.990094133,-684.958187008,324161.807433179,1630.063235790,264550.172893586,1324.729774746,323352.959372245,1622.340817429,263890.067694706,1318.453872492,-78.115895,-86.397666,-8.281770,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,5635,0,1003
0.117000000,0.117000000,117000,8945,2468,2518,1.988864469,2.029157509,gpio35,gpio34,1.956629566,1.975762638,84785.165511346,155.260921055,314492.850270575,1595.913452619,256659.285594672,1296.976719789,314228.243918640,1592.893085493,256443.338945350,1294.522109333,-82.286668,-90.520995,-8.234327,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,1,0,5635,0,1003
0.118000000,0.118000000,118000,8946,2551,2686,2.055750916,2.164542125,gpio35,gpio34,1.956837479,1.975842626,242806.731115065,946.939006039,314492.850270575,1595.913452619,256659.285594672,1296.976719789,314228.243918640,1592.893085493,256443.338945350,1294.522109333,-82.286668,-90.520995,-8.234327,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,5635,0,1003
0.119000000,0.119000000,119000,8947,2624,2818,2.114578755,2.270915751,gpio35,gpio34,1.957151557,1.975981362,366790.342845489,1642.423804999,314492.850270575,1595.913452619,256659.285594672,1296.976719789,314228.243918640,1592.893085493,256443.338945350,1294.522109333,-82.286668,-90.520995,-8.234327,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,5635,0,1003
0.120000000,0.120000000,120000,8948,2653,2894,2.137948718,2.332161172,gpio35,gpio34,1.957526566,1.976143330,437947.854041105,1917.446044221,314492.850270575,1595.913452619,256659.285594672,1296.976719789,314228.243918640,1592.893085493,256443.338945350,1294.522109333,-82.286668,-90.520995,-8.234327,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,5635,0,1003
0.121000000,0.121000000,121000,8949,2691,2906,2.168571429,2.341831502,gpio35,gpio34,1.957910871,1.976335758,448803.216956294,2278.054708350,314492.850270575,1595.913452619,256659.285594672,1296.976719789,314228.243918640,1592.893085493,256443.338945350,1294.522109333,-82.286668,-90.520995,-8.234327,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,5635,0,1003
0.122000000,0.122000000,122000,8950,2695,2849,2.171794872,2.295897436,gpio35,gpio34,1.958248858,1.976531217,394711.187585492,2313.937296818,314492.850270575,1595.913452619,256659.285594672,1296.976719789,314228.243918640,1592.893085493,256443.338945350,1294.522109333,-82.286668,-90.520995,-8.234327,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,5635,0,1003
0.123000000,0.123000000,123000,8951,2632,2727,2.121025641,2.197582418,gpio35,gpio34,1.958488192,1.976675711,279501.150244060,1710.593229497,314492.850270575,1595.913452619,256659.285594672,1296.976719789,314228.243918640,1592.893085493,256443.338945350,1294.522109333,-82.286668,-90.520995,-8.234327,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,5635,0,1003
0.124000000,0.124000000,124000,8952,2558,2560,2.061391941,2.063003663,gpio35,gpio34,1.958592707,1.976760428,122056.407555354,1002.910737508,314492.850270575,1595.913452619,256659.285594672,1296.976719789,314228.243918640,1592.893085493,256443.338945350,1294.522109333,-82.286668,-90.520995,-8.234327,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,5635,0,1003
0.125000000,0.125000000,125000,8953,2457,2390,1.980000000,1.926007326,gpio35,gpio34,1.958560122,1.976763667,-38054.218082970,38.351586572,314492.850270575,1595.913452619,256659.285594672,1296.976719789,314228.243918640,1592.893085493,256443.338945350,1294.522109333,-82.286668,-90.520995,-8.234327,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,5635,0,1003
0.126000000,0.126000000,126000,8954,2369,2220,1.909084249,1.789010989,gpio35,gpio34,1.958390572,1.976695988,-198004.733095656,-801.220914891,314492.850270575,1595.913452619,256659.285594672,1296.976719789,314228.243918640,1592.893085493,256443.338945350,1294.522109333,-82.286668,-90.520995,-8.234327,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,5635,0,1003
0.127000000,0.127000000,127000,8955,2306,2081,1.858315018,1.676996337,gpio35,gpio34,1.958109178,1.976577607,-328620.911439484,-1401.449824001,314492.850270575,1595.913452619,256659.285594672,1296.976719789,314228.243918640,1592.893085493,256443.338945350,1294.522109333,-82.286668,-90.520995,-8.234327,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,5635,0,1003
0.128000000,0.128000000,128000,8956,2253,1984,1.815604396,1.598827839,gpio35,gpio34,1.957749897,1.976416634,-419579.885912660,-1905.676896261,314492.850270575,1595.913452619,256659.285594672,1296.976719789,314228.243918640,1592.893085493,256443.338945350,1294.522109333,-82.286668,-90.520995,-8.234327,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,5635,0,1003
0.129000000,0.129000000,129000,8957,2227,1952,1.794652015,1.573040293,gpio35,gpio34,1.957365187,1.976234869,-449275.801411362,-2151.815400010,314492.850270575,1595.913452619,256659.285594672,1296.976719789,314228.243918640,1592.893085493,256443.338945350,1294.522109333,-82.286668,-90.520995,-8.234327,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,5635,0,1003
0.130000000,0.130000000,130000,8958,2216,1987,1.785787546,1.601245421,gpio35,gpio34,1.957009068,1.976044422,-415887.702533028,-2254.605353344,314492.850270575,1595.913452619,256659.285594672,1296.976719789,314228.243918640,1592.893085493,256443.338945350,1294.522109333,-82.286668,-90.520995,-8.234327,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,5635,0,1003
0.131000000,0.131000000,131000,8959,2258,2089,1.819633700,1.683443223,gpio35,gpio34,1.956735502,1.975888011,-319478.673292033,-1851.663994641,314492.850270575,1595.913452619,256659.285594672,1296.976719789,314228.243918640,1592.893085493,256443.338945350,1294.522109333,-82.286668,-90.520995,-8.234327,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,5635,0,1003
0.132000000,0.132000000,132000,8960,2323,2229,1.872014652,1.796263736,gpio35,gpio34,1.956575030,1.975784138,-187403.902311049,-1229.701879034,314492.850270575,1595.913452619,256659.285594672,1296.976719789,314228.243918640,1592.893085493,256443.338945350,1294.522109333,-82.286668,-90.520995,-8.234327,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,5635,0,1003
0.133000000,0.133000000,133000,8961,2410,2399,1.942124542,1.933260073,gpio35,gpio34,1.956551715,1.975750478,-27227.929177968,-398.478188073,314492.850270575,1595.913452619,256659.285594672,1296.976719789,314228.243918640,1592.893085493,256443.338945350,1294.522109333,-82.286668,-90.520995,-8.234327,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,5635,0,1003
0.134000000,0.134000000,134000,8962,2496,2574,2.011428571,2.074285714,gpio35,gpio34,1.956669449,1.975786156,137493.414135825,422.374118403,314376.089347401,1587.135983594,256563.996385071,1289.843392498,314116.732971819,1583.330599527,256352.334269338,1286.750809667,-74.938005,-83.468156,-8.530151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,1,0,5635,0,1003
0.135000000,0.135000000,135000,8963,2562,2734,2.064615385,2.203223443,gpio35,gpio34,1.956916003,1.975874985,287933.397644765,1051.602356692,314376.089347401,1587.135983594,256563.996385071,1289.843392498,314116.732971819,1583.330599527,256352.334269338,1286.750809667,-74.938005,-83.468156,-8.530151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,5635,0,1003
0.136000000,0.136000000,136000,8964,2639,2854,2.126666667,2.299926740,gpio35,gpio34,1.957259014,1.976025777,400578.571939428,1785.143135476,314376.089347401,1587.135983594,256563.996385071,1289.843392498,314116.732971819,1583.330599527,256352.334269338,1286.750809667,-74.938005,-83.468156,-8.530151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,5635,0,1003
0.137000000,0.137000000,137000,8965,2671,2908,2.152454212,2.343443223,gpio35,gpio34,1.957645198,1.976202206,450997.891829028,2088.643137750,314376.089347401,1587.135983594,256563.996385071,1289.843392498,314116.732971819,1583.330599527,256352.334269338,1286.750809667,-74.938005,-83.468156,-8.530151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,5635,0,1003
0.138000000,0.138000000,138000,8966,2693,2893,2.170183150,2.331355311,gpio35,gpio34,1.958018908,1.976396186,436430.255475660,2296.438032082,314376.089347401,1587.135983594,256563.996385071,1289.843392498,314116.732971819,1583.330599527,256352.334269338,1286.750809667,-74.938005,-83.468156,-8.530151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,5635,0,1003
0.139000000,0.139000000,139000,8967,2684,2810,2.162930403,2.264468864,gpio35,gpio34,1.958325358,1.976582721,357881.759066339,2208.280146903,314376.089347401,1587.135983594,256563.996385071,1289.843392498,314116.732971819,1583.330599527,256352.334269338,1286.750809667,-74.938005,-83.468156,-8.530151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,5635,0,1003
0.140000000,0.140000000,140000,8968,2609,2679,2.102490842,2.158901099,gpio35,gpio34,1.958525934,1.976708629,234238.568076503,1490.559807203,314376.089347401,1587.135983594,256563.996385071,1289.843392498,314116.732971819,1583.330599527,256352.334269338,1286.750809667,-74.938005,-83.468156,-8.530151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,5635,0,1003
0.141000000,0.141000000,141000,8969,2512,2511,2.024322344,2.023516484,gpio35,gpio34,1.958590924,1.976756243,75897.978739196,563.673650373,314376.089347401,1587.135983594,256563.996385071,1289.843392498,314116.732971819,1583.330599527,256352.334269338,1286.750809667,-74.938005,-83.468156,-8.530151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,5635,0,1003
0.142000000,0.142000000,142000,8970,2427,2329,1.955824176,1.876849817,gpio35,gpio34,1.958509183,1.976735310,-95459.799239543,-247.803690771,314376.089347401,1587.135983594,256563.996385071,1289.843392498,314116.732971819,1583.330599527,256352.334269338,1286.750809667,-74.938005,-83.468156,-8.530151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,5635,0,1003
0.143000000,0.143000000,143000,8971,2342,2170,1.887326007,1.748717949,gpio35,gpio34,1.958299392,1.976645901,-245000.707132611,-1058.469554574,314376.089347401,1587.135983594,256563.996385071,1289.843392498,314116.732971819,1583.330599527,256352.334269338,1286.750809667,-74.938005,-83.468156,-8.530151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,5635,0,1003
0.144000000,0.144000000,144000,8972,2287,2041,1.843003663,1.644761905,gpio35,gpio34,1.957985854,1.976512259,-366158.797194710,-1582.119928692,314376.089347401,1587.135983594,256563.996385071,1289.843392498,314116.732971819,1583.330599527,256352.334269338,1286.750809667,-74.938005,-83.468156,-8.530151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,5635,0,1003
0.145000000,0.145000000,145000,8973,2255,1966,1.817216117,1.584322344,gpio35,gpio34,1.957612191,1.976352963,-436375.830705207,-1885.822954172,314376.089347401,1587.135983594,256563.996385071,1289.843392498,314116.732971819,1583.330599527,256352.334269338,1286.750809667,-74.938005,-83.468156,-8.530151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,5635,0,1003
0.146000000,0.146000000,146000,8974,2219,1958,1.788205128,1.577875458,gpio35,gpio34,1.957232454,1.976164815,-443468.328720656,-2227.382919804,314376.089347401,1587.135983594,256563.996385071,1289.843392498,314116.732971819,1583.330599527,256352.334269338,1286.750809667,-74.938005,-83.468156,-8.530151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,5635,0,1003
0.147000000,0.147000000,147000,8975,2216,2014,1.785787546,1.623003663,gpio35,gpio34,1.956898225,1.975974438,-390322.743468858,-2253.776019266,314376.089347401,1587.135983594,256563.996385071,1289.843392498,314116.732971819,1583.330599527,256352.334269338,1286.750809667,-74.938005,-83.468156,-8.530151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,5635,0,1003
0.148000000,0.148000000,148000,8976,2281,2130,1.838168498,1.716483516,gpio35,gpio34,1.956657811,1.975836632,-280763.749956158,-1631.411791634,314376.089347401,1587.135983594,256563.996385071,1289.843392498,314116.732971819,1583.330599527,256352.334269338,1286.750809667,-74.938005,-83.468156,-8.530151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,5635,0,1003
0.149000000,0.149000000,149000,8977,2350,2283,1.893772894,1.839780220,gpio35,gpio34,1.956540933,1.975754568,-136493.273898510,-971.509285053,314376.089347401,1587.135983594,256563.996385071,1289.843392498,314116.732971819,1583.330599527,256352.334269338,1286.750809667,-74.938005,-83.468156,-8.530151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,5635,0,1003
