host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.150000000,0.150000000,150000,8978,2442,2460,1.967912088,1.982417582,gpio35,gpio34,1.956566810,1.975746725,30219.553221542,-92.842982716,324515.027807730,1628.080365809,264838.437917455,1323.118323825,323707.023953992,1621.063441882,264179.021680552,1317.415767109,-78.017322,-86.285528,-8.268206,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,1,0,5635,0,1003
0.151000000,0.151000000,151000,8979,2526,2636,2.035604396,2.124249084,gpio35,gpio34,1.956734492,1.975806583,195824.558283706,708.623366966,324515.027807730,1628.080365809,264838.437917455,1323.118323825,323707.023953992,1621.063441882,264179.021680552,1317.415767109,-78.017322,-86.285528,-8.268206,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,5635,0,1003
0.152000000,0.152000000,152000,8980,2605,2776,2.099267399,2.237069597,gpio35,gpio34,1.957014827,1.975930044,327384.026033114,1461.587446329,324515.027807730,1628.080365809,264838.437917455,1323.118323825,323707.023953992,1621.063441882,264179.021680552,1317.415767109,-78.017322,-86.285528,-8.268206,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,5635,0,1003
0.153000000,0.153000000,153000,8981,2659,2877,2.142783883,2.318461538,gpio35,gpio34,1.957376274,1.976096898,422108.674314773,1975.294541761,324515.027807730,1628.080365809,264838.437917455,1323.118323825,323707.023953992,1621.063441882,264179.021680552,1317.415767109,-78.017322,-86.285528,-8.268206,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,5635,0,1003
0.154000000,0.154000000,154000,8982,2681,2913,2.160512821,2.347472527,gpio35,gpio34,1.957766370,1.976281314,455566.497948150,2183.202784688,324515.027807730,1628.080365809,264838.437917455,1323.118323825,323707.023953992,1621.063441882,264179.021680552,1317.415767109,-78.017322,-86.285528,-8.268206,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,5635,0,1003
0.155000000,0.155000000,155000,8983,2697,2873,2.173406593,2.315238095,gpio35,gpio34,1.958123842,1.976478439,417466.562219433,2333.662154608,324515.027807730,1628.080365809,264838.437917455,1323.118323825,323707.023953992,1621.063441882,264179.021680552,1317.415767109,-78.017322,-86.285528,-8.268206,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,5635,0,1003
0.156000000,0.156000000,156000,8984,2654,2774,2.138754579,2.235457875,gpio35,gpio34,1.958401176,1.976640715,323879.281811060,1921.101578310,324515.027807730,1628.080365809,264838.437917455,1323.118323825,323707.023953992,1621.063441882,264179.021680552,1317.415767109,-78.017322,-86.285528,-8.268206,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,5635,0,1003
0.157000000,0.157000000,157000,8985,2589,2622,2.086373626,2.112967033,gpio35,gpio34,1.958555742,1.976750448,180506.799452325,1299.070025118,324515.027807730,1628.080365809,264838.437917455,1323.118323825,323707.023953992,1621.063441882,264179.021680552,1317.415767109,-78.017322,-86.285528,-8.268206,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,5635,0,1003
0.158000000,0.158000000,158000,8986,2488,2448,2.004981685,1.972747253,gpio35,gpio34,1.958569933,1.976778679,16573.286499027,334.214714895,324515.027807730,1628.080365809,264838.437917455,1323.118323825,323707.023953992,1621.063441882,264179.021680552,1317.415767109,-78.017322,-86.285528,-8.268206,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,5635,0,1003
0.159000000,0.159000000,159000,8987,2398,2273,1.932454212,1.831721612,gpio35,gpio34,1.958443085,1.976734355,-148137.402172087,-524.733971284,324515.027807730,1628.080365809,264838.437917455,1323.118323825,323707.023953992,1621.063441882,264179.021680552,1317.415767109,-78.017322,-86.285528,-8.268206,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,5635,0,1003
0.160000000,0.160000000,160000,8988,2330,2124,1.877655678,1.711648352,gpio35,gpio34,1.958196290,1.976635276,-288214.540154531,-1172.940171308,324515.027807730,1628.080365809,264838.437917455,1323.118323825,323707.023953992,1621.063441882,264179.021680552,1317.415767109,-78.017322,-86.285528,-8.268206,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,5635,0,1003
0.161000000,0.161000000,161000,8989,2266,2006,1.826080586,1.616556777,gpio35,gpio34,1.957854651,1.976484721,-398977.214845146,-1782.337521955,324515.027807730,1628.080365809,264838.437917455,1323.118323825,323707.023953992,1621.063441882,264179.021680552,1317.415767109,-78.017322,-86.285528,-8.268206,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,5635,0,1003
0.162000000,0.162000000,162000,8990,2241,1954,1.805934066,1.574652015,gpio35,gpio34,1.957471448,1.976314171,-447515.917630300,-2019.059204285,324515.027807730,1628.080365809,264838.437917455,1323.118323825,323707.023953992,1621.063441882,264179.021680552,1317.415767109,-78.017322,-86.285528,-8.268206,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,5635,0,1003
0.163000000,0.163000000,163000,8991,2214,1964,1.784175824,1.582710623,gpio35,gpio34,1.957096687,1.976122032,-437657.309404978,-2274.624486519,324515.027807730,1628.080365809,264838.437917455,1323.118323825,323707.023953992,1621.063441882,264179.021680552,1317.415767109,-78.017322,-86.285528,-8.268206,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,5635,0,1003
0.164000000,0.164000000,164000,8992,2225,2047,1.793040293,1.649597070,gpio35,gpio34,1.956789188,1.975938951,-359107.585941727,-2167.408093298,324515.027807730,1628.080365809,264838.437917455,1323.118323825,323707.023953992,1621.063441882,264179.021680552,1317.415767109,-78.017322,-86.285528,-8.268206,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,5635,0,1003
0.165000000,0.165000000,165000,8993,2300,2177,1.853479853,1.754358974,gpio35,gpio34,1.956586757,1.975816492,-236404.278355785,-1449.728625652,324515.027807730,1628.080365809,264838.437917455,1323.118323825,323707.023953992,1621.063441882,264179.021680552,1317.415767109,-78.017322,-86.285528,-8.268206,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,5635,0,1003
0.166000000,0.166000000,166000,8994,2378,2340,1.916336996,1.885714286,gpio35,gpio34,1.956515885,1.975757012,-82767.069462045,-704.146355091,324515.027807730,1628.080365809,264838.437917455,1323.118323825,323707.023953992,1621.063441882,264179.021680552,1317.415767109,-78.017322,-86.285528,-8.268206,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,5635,0,1003
0.167000000,0.167000000,167000,8995,2469,2518,1.989670330,2.029157509,gpio35,gpio34,1.956588527,1.975770925,84833.140684341,164.712423522,315473.129245150,1601.922218318,257459.296472761,1301.859960301,315210.861938276,1599.047207915,257245.258730538,1299.523479238,-82.310607,-90.785914,-8.475308,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,1,0,5635,0,1003
0.168000000,0.168000000,168000,8996,2553,2685,2.057362637,2.163736264,gpio35,gpio34,1.956795674,1.975852517,241913.549082118,965.921217799,315473.129245150,1601.922218318,257459.296472761,1301.859960301,315210.861938276,1599.047207915,257245.258730538,1299.523479238,-82.310607,-90.785914,-8.475308,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,5635,0,1003
0.169000000,0.169000000,169000,8997,2625,2819,2.115384615,2.271721612,gpio35,gpio34,1.957110600,1.975992049,367780.272456113,1651.846873752,315473.129245150,1601.922218318,257459.296472761,1301.859960301,315210.861938276,1599.047207915,257245.258730538,1299.523479238,-82.310607,-90.785914,-8.475308,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,5635,0,1003
0.170000000,0.170000000,170000,8998,2653,2896,2.137948718,2.333772894,gpio35,gpio34,1.957487263,1.976154006,439877.902952887,1917.319529112,315473.129245150,1601.922218318,257459.296472761,1301.859960301,315210.861938276,1599.047207915,257245.258730538,1299.523479238,-82.310607,-90.785914,-8.475308,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,5635,0,1003
0.171000000,0.171000000,171000,8999,2691,2907,2.168571429,2.342637363,gpio35,gpio34,1.957872413,1.976346423,449790.226588396,2277.928319756,315473.129245150,1601.922218318,257459.296472761,1301.859960301,315210.861938276,1599.047207915,257245.258730538,1299.523479238,-82.310607,-90.785914,-8.475308,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,5635,0,1003
0.172000000,0.172000000,172000,9000,2694,2849,2.170989011,2.295897436,gpio35,gpio34,1.958210438,1.976541066,394756.100977192,2304.270873819,315473.129245150,1601.922218318,257459.296472761,1301.859960301,315210.861938276,1599.047207915,257245.258730538,1299.523479238,-82.310607,-90.785914,-8.475308,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,5635,0,1003
0.173000000,0.173000000,173000,9001,2632,2727,2.121025641,2.197582418,gpio35,gpio34,1.958449810,1.976685551,279546.018722368,1710.476633714,315473.129245150,1601.922218318,257459.296472761,1301.859960301,315210.861938276,1599.047207915,257245.258730538,1299.523479238,-82.310607,-90.785914,-8.475308,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,5635,0,1003
0.174000000,0.174000000,174000,9002,2557,2556,2.060586081,2.059780220,gpio35,gpio34,1.958551140,1.976769451,118336.794242108,993.254097527,315473.129245150,1601.922218318,257459.296472761,1301.859960301,315210.861938276,1599.047207915,257245.258730538,1299.523479238,-82.310607,-90.785914,-8.475308,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,5635,0,1003
0.175000000,0.175000000,175000,9003,2456,2389,1.979194139,1.925201465,gpio35,gpio34,1.958517790,1.976771876,-38946.784090596,28.704603231,315473.129245150,1601.922218318,257459.296472761,1301.859960301,315210.861938276,1599.047207915,257245.258730538,1299.523479238,-82.310607,-90.785914,-8.475308,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,5635,0,1003
0.176000000,0.176000000,176000,9004,2368,2218,1.908278388,1.787399267,gpio35,gpio34,1.958346672,1.976703382,-199837.515768044,-810.858251248,315473.129245150,1601.922218318,257459.296472761,1301.859960301,315210.861938276,1599.047207915,257245.258730538,1299.523479238,-82.310607,-90.785914,-8.475308,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,5635,0,1003
0.177000000,0.177000000,177000,9005,2307,2081,1.859120879,1.676996337,gpio35,gpio34,1.958065321,1.976585800,-328569.642867661,-1391.997201434,315473.129245150,1601.922218318,257459.296472761,1301.859960301,315210.861938276,1599.047207915,257245.258730538,1299.523479238,-82.310607,-90.785914,-8.475308,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,5635,0,1003
0.178000000,0.178000000,178000,9006,2252,1983,1.814798535,1.598021978,gpio35,gpio34,1.957705278,1.976424012,-420469.777840177,-1915.314047905,315473.129245150,1601.922218318,257459.296472761,1301.859960301,315210.861938276,1599.047207915,257245.258730538,1299.523479238,-82.310607,-90.785914,-8.475308,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,5635,0,1003
0.179000000,0.179000000,179000,9007,2229,1951,1.796263736,1.572234432,gpio35,gpio34,1.957319807,1.976243852,-450164.803446953,-2132.822432120,315473.129245150,1601.922218318,257459.296472761,1301.859960301,315210.861938276,1599.047207915,257245.258730538,1299.523479238,-82.310607,-90.785914,-8.475308,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,5635,0,1003
0.180000000,0.180000000,180000,9008,2214,1988,1.784175824,1.602051282,gpio35,gpio34,1.956964539,1.976051784,-414893.597105044,-2273.792021598,315473.129245150,1601.922218318,257459.296472761,1301.859960301,315210.861938276,1599.047207915,257245.258730538,1299.523479238,-82.310607,-90.785914,-8.475308,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,5635,0,1003
0.181000000,0.181000000,181000,9009,2260,2088,1.821245421,1.682637363,gpio35,gpio34,1.956690212,1.975896978,-320367.780431016,-1832.670833051,315473.129245150,1601.922218318,257459.296472761,1301.859960301,315210.861938276,1599.047207915,257245.258730538,1299.523479238,-82.310607,-90.785914,-8.475308,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,5635,0,1003
0.182000000,0.182000000,182000,9010,2324,2229,1.872820513,1.796263736,gpio35,gpio34,1.956529785,1.975793901,-187351.011112124,-1220.267871399,315473.129245150,1601.922218318,257459.296472761,1301.859960301,315210.861938276,1599.047207915,257245.258730538,1299.523479238,-82.310607,-90.785914,-8.475308,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,5635,0,1003
0.183000000,0.183000000,183000,9011,2408,2400,1.940512821,1.934065934,gpio35,gpio34,1.956507321,1.975758620,-26233.981639473,-417.674096828,315473.129245150,1601.922218318,257459.296472761,1301.859960301,315210.861938276,1599.047207915,257245.258730538,1299.523479238,-82.310607,-90.785914,-8.475308,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,5635,0,1003
0.184000000,0.184000000,184000,9012,2495,2577,2.010622711,2.076703297,gpio35,gpio34,1.956627517,1.975793484,140368.586188320,412.737566351,314753.016153147,1586.364703334,256871.608353360,1289.216583733,314476.955144106,1582.642911982,256646.313497530,1286.191935541,-74.828543,-83.306830,-8.478287,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,1,0,5635,0,1003
0.185000000,0.185000000,185000,9013,2561,2736,2.063809524,2.204835165,gpio35,gpio34,1.956875725,1.975881500,289864.585294440,1041.975441192,314753.016153147,1586.364703334,256871.608353360,1289.216583733,314476.955144106,1582.642911982,256646.313497530,1286.191935541,-74.828543,-83.306830,-8.478287,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,5635,0,1003
0.186000000,0.186000000,186000,9014,2642,2852,2.129084249,2.298315018,gpio35,gpio34,1.957217164,1.976034703,398743.391478376,1813.686490068,314753.016153147,1586.364703334,256871.608353360,1289.216583733,314476.955144106,1582.642911982,256646.313497530,1286.191935541,-74.828543,-83.306830,-8.478287,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,5635,0,1003
0.187000000,0.187000000,187000,9015,2674,2908,2.154871795,2.343443223,gpio35,gpio34,1.957603390,1.976213540,451046.765009974,2117.157948987,314753.016153147,1586.364703334,256871.608353360,1289.216583733,314476.955144106,1582.642911982,256646.313497530,1286.191935541,-74.828543,-83.306830,-8.478287,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,5635,0,1003
0.188000000,0.188000000,188000,9016,2693,2892,2.170183150,2.330549451,gpio35,gpio34,1.957976336,1.976407510,435537.970552657,2296.303846125,314753.016153147,1586.364703334,256871.608353360,1289.216583733,314476.955144106,1582.642911982,256646.313497530,1286.191935541,-74.828543,-83.306830,-8.478287,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,5635,0,1003
0.189000000,0.189000000,189000,9017,2685,2813,2.163736264,2.266886447,gpio35,gpio34,1.958285246,1.976594839,360754.803351335,2217.686255927,314753.016153147,1586.364703334,256871.608353360,1289.216583733,314476.955144106,1582.642911982,256646.313497530,1286.191935541,-74.828543,-83.306830,-8.478287,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,5635,0,1003
0.190000000,0.190000000,190000,9018,2610,2682,2.103296703,2.161318681,gpio35,gpio34,1.958488280,1.976721540,237108.739317214,1499.956510117,314753.016153147,1586.364703334,256871.608353360,1289.216583733,314476.955144106,1582.642911982,256646.313497530,1286.191935541,-74.828543,-83.306830,-8.478287,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,5635,0,1003
0.191000000,0.191000000,191000,9019,2513,2508,2.025128205,2.021098901,gpio35,gpio34,1.958550890,1.976769947,73118.624424051,573.060956585,314753.016153147,1586.364703334,256871.608353360,1289.216583733,314476.955144106,1582.642911982,256646.313497530,1286.191935541,-74.828543,-83.306830,-8.478287,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,5635,0,1003
0.192000000,0.192000000,192000,9020,2427,2331,1.955824176,1.878461538,gpio35,gpio34,1.958470801,1.976749001,-93530.828046527,-247.965932659,314753.016153147,1586.364703334,256871.608353360,1289.216583733,314476.955144106,1582.642911982,256646.313497530,1286.191935541,-74.828543,-83.306830,-8.478287,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,5635,0,1003
0.193000000,0.193000000,193000,9021,2340,2169,1.885714286,1.747912088,gpio35,gpio34,1.958260242,1.976657967,-245896.992603096,-1077.711955809,314753.016153147,1586.364703334,256871.608353360,1289.216583733,314476.955144106,1582.642911982,256646.313497530,1286.191935541,-74.828543,-83.306830,-8.478287,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,5635,0,1003
0.194000000,0.194000000,194000,9022,2286,2040,1.842197802,1.643956044,gpio35,gpio34,1.957945938,1.976523506,-367054.186379723,-1591.802926731,314753.016153147,1586.364703334,256871.608353360,1289.216583733,314476.955144106,1582.642911982,256646.313497530,1286.191935541,-74.828543,-83.306830,-8.478287,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,5635,0,1003
0.195000000,0.195000000,195000,9023,2255,1967,1.817216117,1.585128205,gpio35,gpio34,1.957573120,1.976364199,-435388.106039497,-1885.956108420,314753.016153147,1586.364703334,256871.608353360,1289.216583733,314476.955144106,1582.642911982,256646.313497530,1286.191935541,-74.828543,-83.306830,-8.478287,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,5635,0,1003
0.196000000,0.196000000,196000,9024,2222,1957,1.790622711,1.577069597,gpio35,gpio34,1.957192617,1.976178458,-444363.810241150,-2198.895458515,314753.016153147,1586.364703334,256871.608353360,1289.216583733,314476.955144106,1582.642911982,256646.313497530,1286.191935541,-74.828543,-83.306830,-8.478287,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,5635,0,1003
0.197000000,0.197000000,197000,9025,2217,2011,1.786593407,1.620586081,gpio35,gpio34,1.956856010,1.975988873,-393099.547969371,-2244.397367027,314753.016153147,1586.364703334,256871.608353360,1289.216583733,314476.955144106,1582.642911982,256646.313497530,1286.191935541,-74.828543,-83.306830,-8.478287,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,5635,0,1003
0.198000000,0.198000000,198000,9026,2279,2129,1.836556777,1.715677656,gpio35,gpio34,1.956614832,1.975849440,-281655.559190632,-1650.663000429,314753.016153147,1586.364703334,256871.608353360,1289.216583733,314476.955144106,1582.642911982,256646.313497530,1286.191935541,-74.828543,-83.306830,-8.478287,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,5635,0,1003
0.199000000,0.199000000,199000,9027,2348,2282,1.892161172,1.838974359,gpio35,gpio34,1.956497192,1.975765752,-137384.191323749,-990.741242639,314753.016153147,1586.364703334,256871.608353360,1289.216583733,314476.955144106,1582.642911982,256646.313497530,1286.191935541,-74.828543,-83.306830,-8.478287,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,5635,0,1003
