host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.250000000,0.250000000,250000,9078,2439,2457,1.965494505,1.980000000,gpio35,gpio34,1.956462799,1.975748494,27514.988100731,-121.513071074,324627.140222035,1626.875788803,264929.933454275,1322.139380806,323834.974721574,1620.328485773,264283.442981611,1316.818478477,-78.026521,-86.301767,-8.275246,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,1,0,5635,0,1003
0.251000000,0.251000000,251000,9079,2527,2635,2.036410256,2.123443223,gpio35,gpio34,1.956629779,1.975809156,195004.916189554,718.142591873,324627.140222035,1626.875788803,264929.933454275,1322.139380806,323834.974721574,1620.328485773,264283.442981611,1316.818478477,-78.026521,-86.301767,-8.275246,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,5635,0,1003
0.252000000,0.252000000,252000,9080,2606,2778,2.100073260,2.238681319,gpio35,gpio34,1.956911831,1.975933420,329388.531273364,1471.097152010,324627.140222035,1626.875788803,264929.933454275,1322.139380806,323834.974721574,1620.328485773,264283.442981611,1316.818478477,-78.026521,-86.301767,-8.275246,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,5635,0,1003
0.253000000,0.253000000,253000,9081,2658,2878,2.141978022,2.319267399,gpio35,gpio34,1.957274186,1.976099464,423170.065819013,1965.714416148,324627.140222035,1626.875788803,264929.933454275,1322.139380806,323834.974721574,1620.328485773,264283.442981611,1316.818478477,-78.026521,-86.301767,-8.275246,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,5635,0,1003
0.254000000,0.254000000,254000,9082,2680,2912,2.159706960,2.346666667,gpio35,gpio34,1.957663579,1.976283072,454744.609599349,2173.632239201,324627.140222035,1626.875788803,264929.933454275,1322.139380806,323834.974721574,1620.328485773,264283.442981611,1316.818478477,-78.026521,-86.301767,-8.275246,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,5635,0,1003
0.255000000,0.255000000,255000,9083,2700,2872,2.175824176,2.314432234,gpio35,gpio34,1.958020348,1.976482613,416645.495758980,2362.261822843,324627.140222035,1626.875788803,264929.933454275,1322.139380806,323834.974721574,1620.328485773,264283.442981611,1316.818478477,-78.026521,-86.301767,-8.275246,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,5635,0,1003
0.256000000,0.256000000,256000,9084,2649,2774,2.134725275,2.235457875,gpio35,gpio34,1.958297785,1.976640856,324000.145647836,1873.351360524,324627.140222035,1626.875788803,264929.933454275,1322.139380806,323834.974721574,1620.328485773,264283.442981611,1316.818478477,-78.026521,-86.301767,-8.275246,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,5635,0,1003
0.257000000,0.257000000,257000,9085,2588,2623,2.085567766,2.113772894,gpio35,gpio34,1.958453260,1.976749783,181568.651656034,1289.528200727,324627.140222035,1626.875788803,264929.933454275,1322.139380806,323834.974721574,1620.328485773,264283.442981611,1316.818478477,-78.026521,-86.301767,-8.275246,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,5635,0,1003
0.258000000,0.258000000,258000,9086,2484,2450,2.001758242,1.974358974,gpio35,gpio34,1.958469166,1.976774791,18575.186081301,296.061949945,324627.140222035,1626.875788803,264929.933454275,1322.139380806,323834.974721574,1620.328485773,264283.442981611,1316.818478477,-78.026521,-86.301767,-8.275246,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,5635,0,1003
0.259000000,0.259000000,259000,9087,2396,2272,1.930842491,1.830915751,gpio35,gpio34,1.958341612,1.976728859,-148960.832181703,-543.768261881,324627.140222035,1626.875788803,264929.933454275,1322.139380806,323834.974721574,1620.328485773,264283.442981611,1316.818478477,-78.026521,-86.301767,-8.275246,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,5635,0,1003
0.260000000,0.260000000,260000,9088,2330,2121,1.877655678,1.709230769,gpio35,gpio34,1.958092502,1.976629786,-290919.365195675,-1172.875106026,324627.140222035,1626.875788803,264929.933454275,1322.139380806,323834.974721574,1620.328485773,264283.442981611,1316.818478477,-78.026521,-86.301767,-8.275246,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,5635,0,1003
0.261000000,0.261000000,261000,9089,2265,2006,1.825274725,1.616556777,gpio35,gpio34,1.957750966,1.976478431,-398856.007368941,-1791.812682533,324627.140222035,1626.875788803,264929.933454275,1322.139380806,323834.974721574,1620.328485773,264283.442981611,1316.818478477,-78.026521,-86.301767,-8.275246,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,5635,0,1003
0.262000000,0.262000000,262000,9090,2241,1953,1.805934066,1.573846154,gpio35,gpio34,1.957367061,1.976307886,-448335.940592341,-2018.984728907,324627.140222035,1626.875788803,264929.933454275,1322.139380806,323834.974721574,1620.328485773,264283.442981611,1316.818478477,-78.026521,-86.301767,-8.275246,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,5635,0,1003
0.263000000,0.263000000,263000,9091,2217,1967,1.786593407,1.585128205,gpio35,gpio34,1.956994822,1.976118172,-434712.075420979,-2245.929603235,324627.140222035,1626.875788803,264929.933454275,1322.139380806,323834.974721574,1620.328485773,264283.442981611,1316.818478477,-78.026521,-86.301767,-8.275246,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,5635,0,1003
0.264000000,0.264000000,264000,9092,2225,2050,1.793040293,1.652014652,gpio35,gpio34,1.956689842,1.975935094,-356165.297191712,-2167.362387280,324627.140222035,1626.875788803,264929.933454275,1322.139380806,323834.974721574,1620.328485773,264283.442981611,1316.818478477,-78.026521,-86.301767,-8.275246,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,5635,0,1003
0.265000000,0.265000000,265000,9093,2299,2178,1.852673993,1.755164835,gpio35,gpio34,1.956488317,1.975811833,-235347.150356059,-1459.223126133,324627.140222035,1626.875788803,264929.933454275,1322.139380806,323834.974721574,1620.328485773,264283.442981611,1316.818478477,-78.026521,-86.301767,-8.275246,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,5635,0,1003
0.266000000,0.266000000,266000,9094,2378,2341,1.916336996,1.886520147,gpio35,gpio34,1.956418349,1.975752358,-81710.998590319,-704.091200277,324627.140222035,1626.875788803,264929.933454275,1322.139380806,323834.974721574,1620.328485773,264283.442981611,1316.818478477,-78.026521,-86.301767,-8.275246,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,5635,0,1003
0.267000000,0.267000000,267000,9095,2468,2518,1.988864469,2.029157509,gpio35,gpio34,1.956491088,1.975765470,84947.046254426,155.227362387,315281.018444041,1598.685879959,257302.513827543,1299.229833021,314991.425262091,1595.470693550,257066.175293524,1296.616895637,-82.270086,-90.582444,-8.312358,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,1,0,5635,0,1003
0.268000000,0.268000000,268000,9096,2550,2686,2.054945055,2.164542125,gpio35,gpio34,1.956699139,1.975844650,242968.449977402,937.365320136,315281.018444041,1598.685879959,257302.513827543,1299.229833021,314991.425262091,1595.470693550,257066.175293524,1296.616895637,-82.270086,-90.582444,-8.312358,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,5635,0,1003
0.269000000,0.269000000,269000,9097,2624,2817,2.114578755,2.270109890,gpio35,gpio34,1.957012550,1.975983384,366010.790758194,1642.399853575,315281.018444041,1598.685879959,257302.513827543,1299.229833021,314991.425262091,1595.470693550,257066.175293524,1296.616895637,-82.270086,-90.582444,-8.312358,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,5635,0,1003
0.270000000,0.270000000,270000,9098,2654,2895,2.138754579,2.332967033,gpio35,gpio34,1.957388504,1.976146155,439051.299967436,1926.962277543,315281.018444041,1598.685879959,257302.513827543,1299.229833021,314991.425262091,1595.470693550,257066.175293524,1296.616895637,-82.270086,-90.582444,-8.312358,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,5635,0,1003
0.271000000,0.271000000,271000,9099,2690,2905,2.167765568,2.341025641,gpio35,gpio34,1.957772141,1.976337774,448023.340975161,2268.481103851,315281.018444041,1598.685879959,257302.513827543,1299.229833021,314991.425262091,1595.470693550,257066.175293524,1296.616895637,-82.270086,-90.582444,-8.312358,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,5635,0,1003
0.272000000,0.272000000,272000,9100,2694,2847,2.170989011,2.294285714,gpio35,gpio34,1.958108655,1.976532426,392990.982249570,2304.373265923,315281.018444041,1598.685879959,257302.513827543,1299.229833021,314991.425262091,1595.470693550,257066.175293524,1296.616895637,-82.270086,-90.582444,-8.312358,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,5635,0,1003
0.273000000,0.273000000,273000,9101,2630,2727,2.119413919,2.197582418,gpio35,gpio34,1.958348129,1.976675307,279664.883575012,1691.498601839,315281.018444041,1598.685879959,257302.513827543,1299.229833021,314991.425262091,1595.470693550,257066.175293524,1296.616895637,-82.270086,-90.582444,-8.312358,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,5635,0,1003
0.274000000,0.274000000,274000,9102,2557,2558,2.060586081,2.061391941,gpio35,gpio34,1.958451173,1.976759218,120337.758691438,993.375365272,315281.018444041,1598.685879959,257302.513827543,1299.229833021,314991.425262091,1595.470693550,257066.175293524,1296.616895637,-82.270086,-90.582444,-8.312358,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,5635,0,1003
0.275000000,0.275000000,275000,9103,2457,2390,1.980000000,1.926007326,gpio35,gpio34,1.958418729,1.976762459,-37888.929836484,38.365910502,315281.018444041,1598.685879959,257302.513827543,1299.229833021,314991.425262091,1595.470693550,257066.175293524,1296.616895637,-82.270086,-90.582444,-8.312358,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,5635,0,1003
0.276000000,0.276000000,276000,9104,2368,2220,1.908278388,1.789010989,gpio35,gpio34,1.958249321,1.976693974,-197839.610137417,-810.746766079,315281.018444041,1598.685879959,257302.513827543,1299.229833021,314991.425262091,1595.470693550,257066.175293524,1296.616895637,-82.270086,-90.582444,-8.312358,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,5635,0,1003
0.277000000,0.277000000,277000,9105,2307,2082,1.859120879,1.677802198,gpio35,gpio34,1.957968874,1.976576401,-327514.844373434,-1391.885827749,315281.018444041,1598.685879959,257302.513827543,1299.229833021,314991.425262091,1595.470693550,257066.175293524,1296.616895637,-82.270086,-90.582444,-8.312358,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,5635,0,1003
0.278000000,0.278000000,278000,9106,2250,1982,1.813186813,1.597216117,gpio35,gpio34,1.957608121,1.976413012,-421298.252605983,-1934.283107182,315281.018444041,1598.685879959,257302.513827543,1299.229833021,314991.425262091,1595.470693550,257066.175293524,1296.616895637,-82.270086,-90.582444,-8.312358,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,5635,0,1003
0.279000000,0.279000000,279000,9107,2228,1951,1.795457875,1.572234432,gpio35,gpio34,1.957222747,1.976232057,-450051.340507223,-2142.232361544,315281.018444041,1598.685879959,257302.513827543,1299.229833021,314991.425262091,1595.470693550,257066.175293524,1296.616895637,-82.270086,-90.582444,-8.312358,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,5635,0,1003
0.280000000,0.280000000,280000,9108,2216,1986,1.785787546,1.600439560,gpio35,gpio34,1.956865964,1.976041612,-416662.466089793,-2254.572058711,315281.018444041,1598.685879959,257302.513827543,1299.229833021,314991.425262091,1595.470693550,257066.175293524,1296.616895637,-82.270086,-90.582444,-8.312358,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,5635,0,1003
0.281000000,0.281000000,281000,9109,2258,2088,1.819633700,1.682637363,gpio35,gpio34,1.956591736,1.975885204,-320252.662085242,-1851.630733302,315281.018444041,1598.685879959,257302.513827543,1299.229833021,314991.425262091,1595.470693550,257066.175293524,1296.616895637,-82.270086,-90.582444,-8.312358,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,5635,0,1003
0.282000000,0.282000000,282000,9110,2323,2229,1.872014652,1.796263736,gpio35,gpio34,1.956431408,1.975781334,-187236.007884695,-1229.668650956,315281.018444041,1598.685879959,257302.513827543,1299.229833021,314991.425262091,1595.470693550,257066.175293524,1296.616895637,-82.270086,-90.582444,-8.312358,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,5635,0,1003
0.283000000,0.283000000,283000,9111,2407,2398,1.939706960,1.932454212,gpio35,gpio34,1.956407430,1.975745259,-28001.311876810,-427.065475605,315281.018444041,1598.685879959,257302.513827543,1299.229833021,314991.425262091,1595.470693550,257066.175293524,1296.616895637,-82.270086,-90.582444,-8.312358,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,5635,0,1003
0.284000000,0.284000000,284000,9112,2497,2573,2.012234432,2.073479853,gpio35,gpio34,1.956524503,1.975781748,136720.804819682,431.976061334,314430.513924124,1585.789012744,256608.412571221,1288.748727978,314176.137430876,1582.280524165,256400.814563913,1285.897427990,-74.925857,-83.446120,-8.520263,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,389,1,0,5635,0,1003
0.285000000,0.285000000,285000,9113,2559,2734,2.062197802,2.203223443,gpio35,gpio34,1.956771202,1.975868165,288102.670168708,1023.034054504,314430.513924124,1585.789012744,256608.412571221,1288.748727978,314176.137430876,1582.280524165,256400.814563913,1285.897427990,-74.925857,-83.446120,-8.520263,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,389,0,0,5635,0,1003
0.286000000,0.286000000,286000,9114,2642,2852,2.129084249,2.298315018,gpio35,gpio34,1.957112746,1.976021381,398865.456729309,1813.844366355,314430.513924124,1585.789012744,256608.412571221,1288.748727978,314176.137430876,1582.280524165,256400.814563913,1285.897427990,-74.925857,-83.446120,-8.520263,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,389,0,0,5635,0,1003
0.287000000,0.287000000,287000,9115,2671,2906,2.152454212,2.341831502,gpio35,gpio34,1.957497464,1.976197813,449286.489734118,2088.695185016,314430.513924124,1585.789012744,256608.412571221,1288.748727978,314176.137430876,1582.280524165,256400.814563913,1285.897427990,-74.925857,-83.446120,-8.520263,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,389,0,0,5635,0,1003
0.288000000,0.288000000,288000,9116,2692,2892,2.169377289,2.330549451,gpio35,gpio34,1.957870516,1.976390993,435661.674013615,2286.949866506,314430.513924124,1585.789012744,256608.412571221,1288.748727978,314176.137430876,1582.280524165,256400.814563913,1285.897427990,-74.925857,-83.446120,-8.520263,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,389,0,0,5635,0,1003
0.289000000,0.289000000,289000,9117,2686,2812,2.164542125,2.266080586,gpio35,gpio34,1.958178726,1.976579144,359937.273878063,2227.421951875,314430.513924124,1585.789012744,256608.412571221,1288.748727978,314176.137430876,1582.280524165,256400.814563913,1285.897427990,-74.925857,-83.446120,-8.520263,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,389,0,0,5635,0,1003
0.290000000,0.290000000,290000,9118,2610,2679,2.103296703,2.158901099,gpio35,gpio34,1.958379449,1.976705862,234409.808911877,1500.142309576,314430.513924124,1585.789012744,256608.412571221,1288.748727978,314176.137430876,1582.280524165,256400.814563913,1285.897427990,-74.925857,-83.446120,-8.520263,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,389,0,0,5635,0,1003
0.291000000,0.291000000,291000,9119,2513,2511,2.025128205,2.023516484,gpio35,gpio34,1.958444586,1.976754284,76069.048333734,573.246570244,314430.513924124,1585.789012744,256608.412571221,1288.748727978,314176.137430876,1582.280524165,256400.814563913,1285.897427990,-74.925857,-83.446120,-8.520263,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,389,0,0,5635,0,1003
0.292000000,0.292000000,292000,9120,2427,2332,1.955824176,1.879267399,gpio35,gpio34,1.958365409,1.976733354,-92465.573022292,-247.780504614,314430.513924124,1585.789012744,256608.412571221,1288.748727978,314176.137430876,1582.280524165,256400.814563913,1285.897427990,-74.925857,-83.446120,-8.520263,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,389,0,0,5635,0,1003
0.293000000,0.293000000,293000,9121,2342,2170,1.887326007,1.748717949,gpio35,gpio34,1.958155761,1.976643947,-244832.802833885,-1058.446391603,314430.513924124,1585.789012744,256608.412571221,1288.748727978,314176.137430876,1582.280524165,256400.814563913,1285.897427990,-74.925857,-83.446120,-8.520263,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,389,0,0,5635,0,1003
0.294000000,0.294000000,294000,9122,2286,2041,1.842197802,1.644761905,gpio35,gpio34,1.957842367,1.976509500,-365991.060800282,-1591.636949678,314430.513924124,1585.789012744,256608.412571221,1288.748727978,314176.137430876,1582.280524165,256400.814563913,1285.897427990,-74.925857,-83.446120,-8.520263,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,389,0,0,5635,0,1003
0.295000000,0.295000000,295000,9123,2255,1966,1.817216117,1.584322344,gpio35,gpio34,1.957468847,1.976350207,-436208.262047174,-1885.790297344,314430.513924124,1585.789012744,256608.412571221,1288.748727978,314176.137430876,1582.280524165,256400.814563913,1285.897427990,-74.925857,-83.446120,-8.520263,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,389,0,0,5635,0,1003
0.296000000,0.296000000,296000,9124,2222,1958,1.790622711,1.577875458,gpio35,gpio34,1.957089254,1.976164479,-443300.927631280,-2198.729813250,314430.513924124,1585.789012744,256608.412571221,1288.748727978,314176.137430876,1582.280524165,256400.814563913,1285.897427990,-74.925857,-83.446120,-8.520263,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,389,0,0,5635,0,1003
0.297000000,0.297000000,297000,9125,2219,2013,1.788205128,1.622197802,gpio35,gpio34,1.956754363,1.975976520,-391096.619011342,-2225.151565819,314430.513924124,1585.789012744,256608.412571221,1288.748727978,314176.137430876,1582.280524165,256400.814563913,1285.897427990,-74.925857,-83.446120,-8.520263,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,389,0,0,5635,0,1003
0.298000000,0.298000000,298000,9126,2279,2130,1.836556777,1.716483516,gpio35,gpio34,1.956514092,1.975837100,-280595.742392330,-1650.516766611,314430.513924124,1585.789012744,256608.412571221,1288.748727978,314176.137430876,1582.280524165,256400.814563913,1285.897427990,-74.925857,-83.446120,-8.520263,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,389,0,0,5635,0,1003
0.299000000,0.299000000,299000,9127,2348,2283,1.892161172,1.839780220,gpio35,gpio34,1.956397358,1.975753424,-136325.434342246,-990.595155055,314430.513924124,1585.789012744,256608.412571221,1288.748727978,314176.137430876,1582.280524165,256400.814563913,1285.897427990,-74.925857,-83.446120,-8.520263,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,389,0,0,5635,0,1003
