host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.300000000,0.300000000,300000,9128,2439,2458,1.965494505,1.980805861,gpio35,gpio34,1.956421766,1.975743166,28505.006476712,-121.449927642,324253.863118652,1628.244483841,264625.300027472,1323.251700272,323461.210987022,1620.917227033,263978.412412525,1317.296940330,-78.118540,-86.388313,-8.269773,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,390,1,0,5635,0,1003
0.301000000,0.301000000,301000,9129,2527,2635,2.036410256,2.123443223,gpio35,gpio34,1.956588788,1.975803833,195052.835316389,718.205672162,324253.863118652,1628.244483841,264625.300027472,1323.251700272,323461.210987022,1620.917227033,263978.412412525,1317.296940330,-78.118540,-86.388313,-8.269773,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,390,0,0,5635,0,1003
0.302000000,0.302000000,302000,9130,2605,2778,2.099267399,2.238681319,gpio35,gpio34,1.956870880,1.975927296,329436.402481073,1461.620008425,324253.863118652,1628.244483841,264625.300027472,1323.251700272,323461.210987022,1620.917227033,263978.412412525,1317.296940330,-78.118540,-86.388313,-8.269773,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,390,0,0,5635,0,1003
0.303000000,0.303000000,303000,9131,2660,2879,2.143589744,2.320073260,gpio35,gpio34,1.957234083,1.976094959,424158.998386283,1984.867232089,324253.863118652,1628.244483841,264625.300027472,1323.251700272,323461.210987022,1620.917227033,263978.412412525,1317.296940330,-78.118540,-86.388313,-8.269773,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,390,0,0,5635,0,1003
0.304000000,0.304000000,304000,9132,2684,2909,2.162930403,2.344249084,gpio35,gpio34,1.957621098,1.976281794,451968.116310974,2211.846223914,324253.863118652,1628.244483841,264625.300027472,1323.251700272,323461.210987022,1620.917227033,263978.412412525,1317.296940330,-78.118540,-86.388313,-8.269773,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,390,0,0,5635,0,1003
0.305000000,0.305000000,305000,9133,2691,2873,2.168571429,2.315238095,gpio35,gpio34,1.957978715,1.976474084,417636.215886971,2276.415503249,324253.863118652,1628.244483841,264625.300027472,1323.251700272,323461.210987022,1620.917227033,263978.412412525,1317.296940330,-78.118540,-86.388313,-8.269773,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,390,0,0,5635,0,1003
0.306000000,0.306000000,306000,9134,2650,2771,2.135531136,2.233040293,gpio35,gpio34,1.958253776,1.976633141,321225.438132623,1882.992495189,324253.863118652,1628.244483841,264625.300027472,1323.251700272,323461.210987022,1620.917227033,263978.412412525,1317.296940330,-78.118540,-86.388313,-8.269773,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,390,0,0,5635,0,1003
0.307000000,0.307000000,307000,9135,2587,2626,2.084761905,2.116190476,gpio35,gpio34,1.958411713,1.976741270,184443.374232952,1280.079372669,324253.863118652,1628.244483841,264625.300027472,1323.251700272,323461.210987022,1620.917227033,263978.412412525,1317.296940330,-78.118540,-86.388313,-8.269773,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,390,0,0,5635,0,1003
0.308000000,0.308000000,308000,9136,2485,2447,2.002564103,1.971941392,gpio35,gpio34,1.958425243,1.976767092,15800.378551026,305.702892304,324253.863118652,1628.244483841,264625.300027472,1323.251700272,323461.210987022,1620.917227033,263978.412412525,1317.296940330,-78.118540,-86.388313,-8.269773,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,390,0,0,5635,0,1003
0.309000000,0.309000000,309000,9137,2398,2272,1.932454212,1.830915751,gpio35,gpio34,1.958297733,1.976722779,-148909.537212140,-524.596799670,324253.863118652,1628.244483841,264625.300027472,1323.251700272,323461.210987022,1620.917227033,263978.412412525,1317.296940330,-78.118540,-86.388313,-8.269773,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,390,0,0,5635,0,1003
0.310000000,0.310000000,310000,9138,2328,2121,1.876043956,1.709230769,gpio35,gpio34,1.958048666,1.976622101,-290868.121521082,-1191.883458453,324253.863118652,1628.244483841,264625.300027472,1323.251700272,323461.210987022,1620.917227033,263978.412412525,1317.296940330,-78.118540,-86.388313,-8.269773,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,390,0,0,5635,0,1003
0.311000000,0.311000000,311000,9139,2266,2007,1.826080586,1.617362637,gpio35,gpio34,1.957707980,1.976471559,-397863.705707253,-1782.181544226,324253.863118652,1628.244483841,264625.300027472,1323.251700272,323461.210987022,1620.917227033,263978.412412525,1317.296940330,-78.118540,-86.388313,-8.269773,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,390,0,0,5635,0,1003
0.312000000,0.312000000,312000,9140,2241,1957,1.805934066,1.577069597,gpio35,gpio34,1.957327342,1.976301022,-444521.303540007,-2018.903382533,324253.863118652,1628.244483841,264625.300027472,1323.251700272,323461.210987022,1620.917227033,263978.412412525,1317.296940330,-78.118540,-86.388313,-8.269773,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,390,0,0,5635,0,1003
0.313000000,0.313000000,313000,9141,2217,1966,1.786593407,1.584322344,gpio35,gpio34,1.956954337,1.976111314,-435606.799159544,-2245.848338207,324253.863118652,1628.244483841,264625.300027472,1323.251700272,323461.210987022,1620.917227033,263978.412412525,1317.296940330,-78.118540,-86.388313,-8.269773,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,390,0,0,5635,0,1003
0.314000000,0.314000000,314000,9142,2223,2048,1.791428571,1.650402930,gpio35,gpio34,1.956647785,1.975926631,-358000.235437308,-2186.361525105,324253.863118652,1628.244483841,264625.300027472,1323.251700272,323461.210987022,1620.917227033,263978.412412525,1317.296940330,-78.118540,-86.388313,-8.269773,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,390,0,0,5635,0,1003
0.315000000,0.315000000,315000,9143,2300,2177,1.853479853,1.754358974,gpio35,gpio34,1.956445497,1.975804185,-236239.144432639,-1449.582782438,324253.863118652,1628.244483841,264625.300027472,1323.251700272,323461.210987022,1620.917227033,263978.412412525,1317.296940330,-78.118540,-86.388313,-8.269773,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,390,0,0,5635,0,1003
0.316000000,0.316000000,316000,9144,2379,2340,1.917142857,1.885714286,gpio35,gpio34,1.956374765,1.975745523,-82602.100672822,-694.460496926,324253.863118652,1628.244483841,264625.300027472,1323.251700272,323461.210987022,1620.917227033,263978.412412525,1317.296940330,-78.118540,-86.388313,-8.269773,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,390,0,0,5635,0,1003
0.317000000,0.317000000,317000,9145,2470,2517,1.990476190,2.028351648,gpio35,gpio34,1.956446742,1.975760254,84056.835274004,174.388595829,314985.512921044,1596.211634847,257061.350200591,1297.219048348,314720.237655563,1593.493414328,256844.857647372,1295.009988248,-82.281532,-90.521683,-8.240151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,391,1,0,5635,0,1003
0.318000000,0.318000000,318000,9146,2551,2684,2.055750916,2.162930403,gpio35,gpio34,1.956653226,1.975840245,241138.019977192,946.967231551,314985.512921044,1596.211634847,257061.350200591,1297.219048348,314720.237655563,1593.493414328,256844.857647372,1295.009988248,-82.281532,-90.521683,-8.240151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,391,0,0,5635,0,1003
0.319000000,0.319000000,319000,9147,2624,2820,2.114578755,2.272527473,gpio35,gpio34,1.956969100,1.975978983,368887.737341830,1642.452002284,314985.512921044,1596.211634847,257061.350200591,1297.219048348,314720.237655563,1593.493414328,256844.857647372,1295.009988248,-82.281532,-90.521683,-8.240151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,391,0,0,5635,0,1003
0.320000000,0.320000000,320000,9148,2657,2895,2.141172161,2.332967033,gpio35,gpio34,1.957345098,1.976144176,439102.041912181,1955.634856486,314985.512921044,1596.211634847,257061.350200591,1297.219048348,314720.237655563,1593.493414328,256844.857647372,1295.009988248,-82.281532,-90.521683,-8.240151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,391,0,0,5635,0,1003
0.321000000,0.321000000,321000,9149,2697,2907,2.173406593,2.342637363,gpio35,gpio34,1.957730390,1.976341439,449956.250639499,2335.285653391,314985.512921044,1596.211634847,257061.350200591,1297.219048348,314720.237655563,1593.493414328,256844.857647372,1295.009988248,-82.281532,-90.521683,-8.240151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,391,0,0,5635,0,1003
0.322000000,0.322000000,322000,9150,2696,2847,2.172600733,2.294285714,gpio35,gpio34,1.958066946,1.976537698,393039.740542706,2323.410206943,314985.512921044,1596.211634847,257061.350200591,1297.219048348,314720.237655563,1593.493414328,256844.857647372,1295.009988248,-82.281532,-90.521683,-8.240151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,391,0,0,5635,0,1003
0.323000000,0.323000000,323000,9151,2631,2726,2.120219780,2.196776557,gpio35,gpio34,1.958305655,1.976681380,278772.483879087,1700.976345124,314985.512921044,1596.211634847,257061.350200591,1297.219048348,314720.237655563,1593.493414328,256844.857647372,1295.009988248,-82.281532,-90.521683,-8.240151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,391,0,0,5635,0,1003
0.324000000,0.324000000,324000,9152,2557,2556,2.060586081,2.059780220,gpio35,gpio34,1.958407130,1.976765285,118505.142164438,993.303470019,314985.512921044,1596.211634847,257061.350200591,1297.219048348,314720.237655563,1593.493414328,256844.857647372,1295.009988248,-82.281532,-90.521683,-8.240151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,391,0,0,5635,0,1003
0.325000000,0.325000000,325000,9153,2455,2390,1.978388278,1.926007326,gpio35,gpio34,1.958374730,1.976766908,-37837.495285418,19.213765557,314985.512921044,1596.211634847,257061.350200591,1297.219048348,314720.237655563,1593.493414328,256844.857647372,1295.009988248,-82.281532,-90.521683,-8.240151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,391,0,0,5635,0,1003
0.326000000,0.326000000,326000,9154,2369,2219,1.909084249,1.788205128,gpio35,gpio34,1.958204560,1.976699225,-198729.336251672,-801.259276497,314985.512921044,1596.211634847,257061.350200591,1297.219048348,314720.237655563,1593.493414328,256844.857647372,1295.009988248,-82.281532,-90.521683,-8.240151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,391,0,0,5635,0,1003
0.327000000,0.327000000,327000,9155,2308,2080,1.859926740,1.676190476,gpio35,gpio34,1.957922546,1.976582453,-329344.789992343,-1382.407825657,314985.512921044,1596.211634847,257061.350200591,1297.219048348,314720.237655563,1593.493414328,256844.857647372,1295.009988248,-82.281532,-90.521683,-8.240151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,391,0,0,5635,0,1003
0.328000000,0.328000000,328000,9156,2251,1982,1.813992674,1.597216117,gpio35,gpio34,1.957561840,1.976419863,-421244.149817736,-1924.814583092,314985.512921044,1596.211634847,257061.350200591,1297.219048348,314720.237655563,1593.493414328,256844.857647372,1295.009988248,-82.281532,-90.521683,-8.240151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,391,0,0,5635,0,1003
0.329000000,0.329000000,329000,9157,2227,1951,1.794652015,1.572234432,gpio35,gpio34,1.957176512,1.976238095,-449997.291821764,-2151.853627566,314985.512921044,1596.211634847,257061.350200591,1297.219048348,314720.237655563,1593.493414328,256844.857647372,1295.009988248,-82.281532,-90.521683,-8.240151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,391,0,0,5635,0,1003
0.330000000,0.330000000,330000,9158,2214,1987,1.784175824,1.601245421,gpio35,gpio34,1.956820581,1.976046033,-415667.362222250,-2273.723864261,314985.512921044,1596.211634847,257061.350200591,1297.219048348,314720.237655563,1593.493414328,256844.857647372,1295.009988248,-82.281532,-90.521683,-8.240151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,391,0,0,5635,0,1003
0.331000000,0.331000000,331000,9159,2260,2089,1.821245421,1.683443223,gpio35,gpio34,1.956547204,1.975891232,-319258.553321566,-1832.602743871,314985.512921044,1596.211634847,257061.350200591,1297.219048348,314720.237655563,1593.493414328,256844.857647372,1295.009988248,-82.281532,-90.521683,-8.240151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,391,0,0,5635,0,1003
0.332000000,0.332000000,332000,9160,2324,2228,1.872820513,1.795457875,gpio35,gpio34,1.956386115,1.975788161,-188125.111691322,-1220.199850308,314985.512921044,1596.211634847,257061.350200591,1297.219048348,314720.237655563,1593.493414328,256844.857647372,1295.009988248,-82.281532,-90.521683,-8.240151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,391,0,0,5635,0,1003
0.333000000,0.333000000,333000,9161,2409,2399,1.941318681,1.933260073,gpio35,gpio34,1.956362989,1.975753692,-27007.308118092,-408.065982964,314985.512921044,1596.211634847,257061.350200591,1297.219048348,314720.237655563,1593.493414328,256844.857647372,1295.009988248,-82.281532,-90.521683,-8.240151,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,391,0,0,5635,0,1003
0.334000000,0.334000000,334000,9162,2497,2575,2.012234432,2.075091575,gpio35,gpio34,1.956481717,1.975790173,138654.923805411,431.876232895,314639.227415914,1595.094718387,256778.744760493,1296.311345838,314365.168531863,1591.324356187,256555.083849503,1293.247224792,-74.857402,-83.284414,-8.427012,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,1,0,5635,0,1003
0.335000000,0.335000000,335000,9163,2561,2734,2.063809524,2.203223443,gpio35,gpio34,1.956728459,1.975878192,288152.636573913,1042.014647481,314639.227415914,1595.094718387,256778.744760493,1296.311345838,314365.168531863,1591.324356187,256555.083849503,1293.247224792,-74.857402,-83.284414,-8.427012,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,5635,0,1003
0.336000000,0.336000000,336000,9164,2641,2852,2.128278388,2.298315018,gpio35,gpio34,1.957070046,1.976030592,398915.373168108,1804.185496357,314639.227415914,1595.094718387,256778.744760493,1296.311345838,314365.168531863,1591.324356187,256555.083849503,1293.247224792,-74.857402,-83.284414,-8.427012,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,5635,0,1003
0.337000000,0.337000000,337000,9165,2671,2906,2.152454212,2.341831502,gpio35,gpio34,1.957454807,1.976207016,449336.356256479,2088.586134682,314639.227415914,1595.094718387,256778.744760493,1296.311345838,314365.168531863,1591.324356187,256555.083849503,1293.247224792,-74.857402,-83.284414,-8.427012,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,5635,0,1003
0.338000000,0.338000000,338000,9166,2693,2893,2.170183150,2.331355311,gpio35,gpio34,1.957828708,1.976400992,436652.599900222,2296.381086016,314639.227415914,1595.094718387,256778.744760493,1296.311345838,314365.168531863,1591.324356187,256555.083849503,1293.247224792,-74.857402,-83.284414,-8.427012,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,5635,0,1003
0.339000000,0.339000000,339000,9167,2685,2813,2.163736264,2.266886447,gpio35,gpio34,1.958137765,1.976588327,360927.208838784,2217.763418578,314639.227415914,1595.094718387,256778.744760493,1296.311345838,314365.168531863,1591.324356187,256555.083849503,1293.247224792,-74.857402,-83.284414,-8.427012,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,5635,0,1003
0.340000000,0.340000000,340000,9168,2609,2676,2.102490842,2.156483516,gpio35,gpio34,1.958336111,1.976714230,231634.317014561,1490.493434812,314639.227415914,1595.094718387,256778.744760493,1296.311345838,314365.168531863,1591.324356187,256555.083849503,1293.247224792,-74.857402,-83.284414,-8.427012,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,5635,0,1003
0.341000000,0.341000000,341000,9169,2514,2509,2.025934066,2.021904762,gpio35,gpio34,1.958399680,1.976763450,74237.441159085,582.687665943,314639.227415914,1595.094718387,256778.744760493,1296.311345838,314365.168531863,1591.324356187,256555.083849503,1293.247224792,-74.857402,-83.284414,-8.427012,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,5635,0,1003
0.342000000,0.342000000,342000,9170,2427,2332,1.955824176,1.879267399,gpio35,gpio34,1.958320547,1.976742510,-92413.130128229,-247.889010805,314639.227415914,1595.094718387,256778.744760493,1296.311345838,314365.168531863,1591.324356187,256555.083849503,1293.247224792,-74.857402,-83.284414,-8.427012,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,5635,0,1003
0.343000000,0.343000000,343000,9171,2342,2169,1.887326007,1.747912088,gpio35,gpio34,1.958110139,1.976653094,-245721.521613485,-1058.554789288,314639.227415914,1595.094718387,256778.744760493,1296.311345838,314365.168531863,1591.324356187,256555.083849503,1293.247224792,-74.857402,-83.284414,-8.427012,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,5635,0,1003
0.344000000,0.344000000,344000,9172,2285,2039,1.841391941,1.643150183,gpio35,gpio34,1.957795179,1.976517833,-367820.000091871,-1601.285399759,314639.227415914,1595.094718387,256778.744760493,1296.311345838,314365.168531863,1591.324356187,256555.083849503,1293.247224792,-74.857402,-83.284414,-8.427012,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,5635,0,1003
0.345000000,0.345000000,345000,9173,2255,1965,1.817216117,1.583516484,gpio35,gpio34,1.957420900,1.976358531,-437094.263168703,-1885.888938181,314639.227415914,1595.094718387,256778.744760493,1296.311345838,314365.168531863,1591.324356187,256555.083849503,1293.247224792,-74.857402,-83.284414,-8.427012,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,5635,0,1003
0.346000000,0.346000000,346000,9174,2221,1958,1.789816850,1.577875458,gpio35,gpio34,1.957041355,1.976171989,-443244.933520918,-2208.368516240,314639.227415914,1595.094718387,256778.744760493,1296.311345838,314365.168531863,1591.324356187,256555.083849503,1293.247224792,-74.857402,-83.284414,-8.427012,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,5635,0,1003
0.347000000,0.347000000,347000,9175,2215,2015,1.784981685,1.623809524,gpio35,gpio34,1.956708123,1.975980799,-389158.462433552,-2263.401112488,314639.227415914,1595.094718387,256778.744760493,1296.311345838,314365.168531863,1591.324356187,256555.083849503,1293.247224792,-74.857402,-83.284414,-8.427012,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,5635,0,1003
0.348000000,0.348000000,348000,9176,2280,2130,1.837362637,1.716483516,gpio35,gpio34,1.956467898,1.975842181,-280541.742432656,-1641.027259763,314639.227415914,1595.094718387,256778.744760493,1296.311345838,314365.168531863,1591.324356187,256555.083849503,1293.247224792,-74.857402,-83.284414,-8.427012,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,5635,0,1003
0.349000000,0.349000000,349000,9177,2351,2281,1.894578755,1.838168498,gpio35,gpio34,1.956349599,1.975760917,-138153.706844070,-962.034816126,314639.227415914,1595.094718387,256778.744760493,1296.311345838,314365.168531863,1591.324356187,256555.083849503,1293.247224792,-74.857402,-83.284414,-8.427012,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,5635,0,1003
