host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.350000000,0.350000000,350000,9178,2440,2461,1.966300366,1.983223443,gpio35,gpio34,1.956376473,1.975751457,31384.108401236,-111.998470640,324456.859568451,1631.018891638,264790.966508407,1325.506422995,323638.212310771,1623.947301424,264122.864133013,1319.759439745,-78.016341,-86.276663,-8.260321,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,1,0,5635,0,1003
0.351000000,0.351000000,351000,9179,2523,2634,2.033186813,2.122637363,gpio35,gpio34,1.956542734,1.975808892,194164.621215911,679.946873737,324456.859568451,1631.018891638,264790.966508407,1325.506422995,323638.212310771,1623.947301424,264122.864133013,1319.759439745,-78.016341,-86.276663,-8.260321,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,5635,0,1003
0.352000000,0.352000000,352000,9180,2606,2779,2.100073260,2.239487179,gpio35,gpio34,1.956825678,1.975933156,330431.295056234,1471.100272769,324456.859568451,1631.018891638,264790.966508407,1325.506422995,323638.212310771,1623.947301424,264122.864133013,1319.759439745,-78.016341,-86.276663,-8.260321,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,5635,0,1003
0.353000000,0.353000000,353000,9181,2659,2877,2.142783883,2.318461538,gpio35,gpio34,1.957187314,1.976100007,422329.568376562,1975.257694580,324456.859568451,1631.018891638,264790.966508407,1325.506422995,323638.212310771,1623.947301424,264122.864133013,1319.759439745,-78.016341,-86.276663,-8.260321,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,5635,0,1003
0.354000000,0.354000000,354000,9182,2682,2912,2.161318681,2.346666667,gpio35,gpio34,1.957576793,1.976285226,454846.061885109,2192.706135149,324456.859568451,1631.018891638,264790.966508407,1325.506422995,323638.212310771,1623.947301424,264122.864133013,1319.759439745,-78.016341,-86.276663,-8.260321,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,5635,0,1003
0.355000000,0.355000000,355000,9183,2695,2873,2.171794872,2.315238095,gpio35,gpio34,1.957934455,1.976480736,417687.955823224,2314.535519336,324456.859568451,1631.018891638,264790.966508407,1325.506422995,323638.212310771,1623.947301424,264122.864133013,1319.759439745,-78.016341,-86.276663,-8.260321,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,5635,0,1003
0.356000000,0.356000000,356000,9184,2649,2770,2.134725275,2.232234432,gpio35,gpio34,1.958208755,1.976638980,320336.017098170,1873.373587291,324456.859568451,1631.018891638,264790.966508407,1325.506422995,323638.212310771,1623.947301424,264122.864133013,1319.759439745,-78.016341,-86.276663,-8.260321,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,5635,0,1003
0.357000000,0.357000000,357000,9185,2587,2626,2.084761905,2.116190476,gpio35,gpio34,1.958366736,1.976747103,184495.951850303,1280.010244473,324456.859568451,1631.018891638,264790.966508407,1325.506422995,323638.212310771,1623.947301424,264122.864133013,1319.759439745,-78.016341,-86.276663,-8.260321,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,5635,0,1003
0.358000000,0.358000000,358000,9186,2486,2448,2.003369963,1.972747253,gpio35,gpio34,1.958381117,1.976773726,16794.012821529,315.173994030,324456.859568451,1631.018891638,264790.966508407,1325.506422995,323638.212310771,1623.947301424,264122.864133013,1319.759439745,-78.016341,-86.276663,-8.260321,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,5635,0,1003
0.359000000,0.359000000,359000,9187,2397,2272,1.931648352,1.830915751,gpio35,gpio34,1.958253652,1.976728600,-148858.005806677,-534.215490634,324456.859568451,1631.018891638,264790.966508407,1325.506422995,323638.212310771,1623.947301424,264122.864133013,1319.759439745,-78.016341,-86.276663,-8.260321,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,5635,0,1003
0.360000000,0.360000000,360000,9188,2330,2121,1.877655678,1.709230769,gpio35,gpio34,1.958004629,1.976629528,-290816.641647024,-1172.872048345,324456.859568451,1631.018891638,264790.966508407,1325.506422995,323638.212310771,1623.947301424,264122.864133013,1319.759439745,-78.016341,-86.276663,-8.260321,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,5635,0,1003
0.361000000,0.361000000,361000,9189,2265,2006,1.825274725,1.616556777,gpio35,gpio34,1.957663181,1.976478173,-398753.386543839,-1791.809627909,324456.859568451,1631.018891638,264790.966508407,1325.506422995,323638.212310771,1623.947301424,264122.864133013,1319.759439745,-78.016341,-86.276663,-8.260321,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,5635,0,1003
0.362000000,0.362000000,362000,9190,2242,1955,1.806739927,1.575457875,gpio35,gpio34,1.957280975,1.976308435,-446351.203926526,-2009.441516544,324456.859568451,1631.018891638,264790.966508407,1325.506422995,323638.212310771,1623.947301424,264122.864133013,1319.759439745,-78.016341,-86.276663,-8.260321,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,5635,0,1003
0.363000000,0.363000000,363000,9191,2219,1967,1.788205128,1.585128205,gpio35,gpio34,1.956908823,1.976120331,-434611.541953369,-2226.855773291,324456.859568451,1631.018891638,264790.966508407,1325.506422995,323638.212310771,1623.947301424,264122.864133013,1319.759439745,-78.016341,-86.276663,-8.260321,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,5635,0,1003
0.364000000,0.364000000,364000,9192,2225,2049,1.793040293,1.651208791,gpio35,gpio34,1.956603123,1.975937251,-357005.973488338,-2167.387952753,324456.859568451,1631.018891638,264790.966508407,1325.506422995,323638.212310771,1623.947301424,264122.864133013,1319.759439745,-78.016341,-86.276663,-8.260321,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,5635,0,1003
0.365000000,0.365000000,365000,9193,2299,2175,1.852673993,1.752747253,gpio35,gpio34,1.956399267,1.975813988,-238069.204437927,-1459.248666041,324456.859568451,1631.018891638,264790.966508407,1325.506422995,323638.212310771,1623.947301424,264122.864133013,1319.759439745,-78.016341,-86.276663,-8.260321,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,5635,0,1003
0.366000000,0.366000000,366000,9194,2380,2341,1.917948718,1.886520147,gpio35,gpio34,1.956329388,1.975756123,-81607.002925797,-685.036393057,324456.859568451,1631.018891638,264790.966508407,1325.506422995,323638.212310771,1623.947301424,264122.864133013,1319.759439745,-78.016341,-86.276663,-8.260321,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,5635,0,1003
0.367000000,0.367000000,367000,9195,2468,2518,1.988864469,2.029157509,gpio35,gpio34,1.956402216,1.975769231,85050.937923283,155.182793212,315217.934591678,1592.585123807,257251.030760548,1294.271833144,314961.970342215,1589.621757099,257042.136976958,1291.863546136,-82.244889,-90.615296,-8.370407,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,1,0,5635,0,1003
0.368000000,0.368000000,368000,9196,2551,2686,2.055750916,2.164542125,gpio35,gpio34,1.956610356,1.975849213,243072.237754591,946.860956324,315217.934591678,1592.585123807,257251.030760548,1294.271833144,314961.970342215,1589.621757099,257042.136976958,1291.863546136,-82.244889,-90.615296,-8.370407,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,5635,0,1003
0.369000000,0.369000000,369000,9197,2625,2818,2.115384615,2.270915751,gpio35,gpio34,1.956924661,1.975988748,367055.583978374,1651.885994127,315217.934591678,1592.585123807,257251.030760548,1294.271833144,314961.970342215,1589.621757099,257042.136976958,1291.863546136,-82.244889,-90.615296,-8.370407,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,5635,0,1003
0.370000000,0.370000000,370000,9198,2658,2895,2.141978022,2.332967033,gpio35,gpio34,1.957300703,1.976154737,439153.939163627,1965.059414336,315217.934591678,1592.585123807,257251.030760548,1294.271833144,314961.970342215,1589.621757099,257042.136976958,1291.863546136,-82.244889,-90.615296,-8.370407,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,5635,0,1003
0.371000000,0.371000000,371000,9199,2690,2905,2.167765568,2.341025641,gpio35,gpio34,1.957684428,1.976346348,448125.877532156,2268.379500331,315217.934591678,1592.585123807,257251.030760548,1294.271833144,314961.970342215,1589.621757099,257042.136976958,1291.863546136,-82.244889,-90.615296,-8.370407,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,5635,0,1003
0.372000000,0.372000000,372000,9200,2695,2846,2.171794872,2.293479853,gpio35,gpio34,1.958020224,1.976541797,392152.307039239,2313.811924801,315217.934591678,1592.585123807,257251.030760548,1294.271833144,314961.970342215,1589.621757099,257042.136976958,1291.863546136,-82.244889,-90.615296,-8.370407,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,5635,0,1003
0.373000000,0.373000000,373000,9201,2630,2727,2.119413919,2.197582418,gpio35,gpio34,1.958259786,1.976684669,279768.156270661,1691.387661264,315217.934591678,1592.585123807,257251.030760548,1294.271833144,314961.970342215,1589.621757099,257042.136976958,1291.863546136,-82.244889,-90.615296,-8.370407,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,5635,0,1003
0.374000000,0.374000000,374000,9202,2558,2558,2.061391941,2.061391941,gpio35,gpio34,1.958362918,1.976769376,120440.928114390,1002.804696431,315217.934591678,1592.585123807,257251.030760548,1294.271833144,314961.970342215,1589.621757099,257042.136976958,1291.863546136,-82.244889,-90.615296,-8.370407,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,5635,0,1003
0.375000000,0.375000000,375000,9203,2456,2389,1.979194139,1.925201465,gpio35,gpio34,1.958329757,1.976771801,-38726.972813724,28.705490742,315217.934591678,1592.585123807,257251.030760548,1294.271833144,314961.970342215,1589.621757099,257042.136976958,1291.863546136,-82.244889,-90.615296,-8.370407,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,5635,0,1003
0.376000000,0.376000000,376000,9204,2368,2220,1.908278388,1.789010989,gpio35,gpio34,1.958160438,1.976703307,-197735.705840910,-810.857364625,315217.934591678,1592.585123807,257251.030760548,1294.271833144,314961.970342215,1589.621757099,257042.136976958,1291.863546136,-82.244889,-90.615296,-8.370407,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,5635,0,1003
0.377000000,0.377000000,377000,9205,2309,2082,1.860732601,1.677802198,gpio35,gpio34,1.957880080,1.976587337,-327411.043981223,-1372.915994109,315217.934591678,1592.585123807,257251.030760548,1294.271833144,314961.970342215,1589.621757099,257042.136976958,1291.863546136,-82.244889,-90.615296,-8.370407,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,5635,0,1003
0.378000000,0.378000000,378000,9206,2250,1983,1.813186813,1.598021978,gpio35,gpio34,1.957520222,1.976423936,-420253.446783396,-1934.412564963,315217.934591678,1592.585123807,257251.030760548,1294.271833144,314961.970342215,1589.621757099,257042.136976958,1291.863546136,-82.244889,-90.615296,-8.370407,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,5635,0,1003
0.379000000,0.379000000,379000,9207,2227,1952,1.794652015,1.573040293,gpio35,gpio34,1.957135742,1.976242164,-449007.579490458,-2151.901850661,315217.934591678,1592.585123807,257251.030760548,1294.271833144,314961.970342215,1589.621757099,257042.136976958,1291.863546136,-82.244889,-90.615296,-8.370407,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,5635,0,1003
0.380000000,0.380000000,380000,9208,2216,1981,1.785787546,1.596410256,gpio35,gpio34,1.956775016,1.976051710,-421266.404218660,-2254.691717545,315217.934591678,1592.585123807,257251.030760548,1294.271833144,314961.970342215,1589.621757099,257042.136976958,1291.863546136,-82.244889,-90.615296,-8.370407,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,5635,0,1003
0.381000000,0.381000000,381000,9209,2258,2088,1.819633700,1.682637363,gpio35,gpio34,1.956500879,1.975895292,-320146.450122134,-1851.750272478,315217.934591678,1592.585123807,257251.030760548,1294.271833144,314961.970342215,1589.621757099,257042.136976958,1291.863546136,-82.244889,-90.615296,-8.370407,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,5635,0,1003
0.382000000,0.382000000,382000,9210,2323,2229,1.872014652,1.796263736,gpio35,gpio34,1.956340641,1.975791411,-187129.902133551,-1229.788070592,315217.934591678,1592.585123807,257251.030760548,1294.271833144,314961.970342215,1589.621757099,257042.136976958,1291.863546136,-82.244889,-90.615296,-8.370407,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,5635,0,1003
0.383000000,0.383000000,383000,9211,2408,2399,1.940512821,1.933260073,gpio35,gpio34,1.956317561,1.975756132,-26954.203000647,-417.644615028,315217.934591678,1592.585123807,257251.030760548,1294.271833144,314961.970342215,1589.621757099,257042.136976958,1291.863546136,-82.244889,-90.615296,-8.370407,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,5635,0,1003
0.384000000,0.384000000,384000,9212,2497,2575,2.012234432,2.075091575,gpio35,gpio34,1.956436335,1.975792611,138707.975817737,431.847340257,314642.788958641,1590.260040706,256781.651354431,1292.382270368,314388.552493843,1586.864593605,256574.167625083,1289.622837620,-74.912684,-83.383223,-8.470539,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,1,0,5635,0,1003
0.385000000,0.385000000,385000,9213,2565,2734,2.067032967,2.203223443,gpio35,gpio34,1.956683122,1.975883851,288205.635534227,1080.146426912,314642.788958641,1590.260040706,256781.651354431,1292.382270368,314388.552493843,1586.864593605,256574.167625083,1289.622837620,-74.912684,-83.383223,-8.470539,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,5635,0,1003
0.386000000,0.386000000,386000,9214,2642,2853,2.129084249,2.299120879,gpio35,gpio34,1.957025560,1.976037051,399909.428360232,1813.658661627,314642.788958641,1590.260040706,256781.651354431,1292.382270368,314388.552493843,1586.864593605,256574.167625083,1289.622837620,-74.912684,-83.383223,-8.470539,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,5635,0,1003
0.387000000,0.387000000,387000,9215,2671,2908,2.152454212,2.343443223,gpio35,gpio34,1.957411977,1.976213469,451270.526624179,2088.509665992,314642.788958641,1590.260040706,256781.651354431,1292.382270368,314388.552493843,1586.864593605,256574.167625083,1289.622837620,-74.912684,-83.383223,-8.470539,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,5635,0,1003
0.388000000,0.388000000,388000,9216,2694,2892,2.170989011,2.330549451,gpio35,gpio34,1.957785115,1.976408244,435761.508405248,2305.844854589,314642.788958641,1590.260040706,256781.651354431,1292.382270368,314388.552493843,1586.864593605,256574.167625083,1289.622837620,-74.912684,-83.383223,-8.470539,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,5635,0,1003
0.389000000,0.389000000,389000,9217,2686,2813,2.164542125,2.266886447,gpio35,gpio34,1.958094216,1.976596378,360978.117666073,2227.217723382,314642.788958641,1590.260040706,256781.651354431,1292.382270368,314388.552493843,1586.864593605,256574.167625083,1289.622837620,-74.912684,-83.383223,-8.470539,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,5635,0,1003
0.390000000,0.390000000,390000,9218,2611,2679,2.104102564,2.158901099,gpio35,gpio34,1.958295023,1.976723884,234508.502625330,1509.478446106,314642.788958641,1590.260040706,256781.651354431,1292.382270368,314388.552493843,1586.864593605,256574.167625083,1289.622837620,-74.912684,-83.383223,-8.470539,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,5635,0,1003
0.391000000,0.391000000,391000,9219,2514,2508,2.025934066,2.021098901,gpio35,gpio34,1.958357827,1.976773094,73344.315661166,582.573370637,314642.788958641,1590.260040706,256781.651354431,1292.382270368,314388.552493843,1586.864593605,256574.167625083,1289.622837620,-74.912684,-83.383223,-8.470539,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,5635,0,1003
0.392000000,0.392000000,392000,9220,2429,2335,1.957435897,1.881684982,gpio35,gpio34,1.958281154,1.976753757,-89540.925577572,-228.922870227,314642.788958641,1590.260040706,256781.651354431,1292.382270368,314388.552493843,1586.864593605,256574.167625083,1289.622837620,-74.912684,-83.383223,-8.470539,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,5635,0,1003
0.393000000,0.393000000,393000,9221,2342,2169,1.887326007,1.747912088,gpio35,gpio34,1.958070785,1.976664329,-245675.516959687,-1058.687936439,314642.788958641,1590.260040706,256781.651354431,1292.382270368,314388.552493843,1586.864593605,256574.167625083,1289.622837620,-74.912684,-83.383223,-8.470539,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,5635,0,1003
0.394000000,0.394000000,394000,9222,2287,2039,1.843003663,1.643150183,gpio35,gpio34,1.957755864,1.976530669,-367774.041442727,-1582.338092175,314642.788958641,1590.260040706,256781.651354431,1292.382270368,314388.552493843,1586.864593605,256574.167625083,1289.622837620,-74.912684,-83.383223,-8.470539,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,5635,0,1003
0.395000000,0.395000000,395000,9223,2255,1967,1.817216117,1.585128205,gpio35,gpio34,1.957383237,1.976371354,-435166.132016669,-1886.040899492,314642.788958641,1590.260040706,256781.651354431,1292.382270368,314388.552493843,1586.864593605,256574.167625083,1289.622837620,-74.912684,-83.383223,-8.470539,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,5635,0,1003
0.396000000,0.396000000,396000,9224,2220,1956,1.789010989,1.576263736,gpio35,gpio34,1.957002117,1.976183994,-445083.167423114,-2218.060486384,314642.788958641,1590.260040706,256781.651354431,1292.382270368,314388.552493843,1586.864593605,256574.167625083,1289.622837620,-74.912684,-83.383223,-8.470539,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,5635,0,1003
0.397000000,0.397000000,397000,9225,2218,2014,1.787399267,1.623003663,gpio35,gpio34,1.956668119,1.975995209,-390053.748871076,-2234.922747486,314642.788958641,1590.260040706,256781.651354431,1292.382270368,314388.552493843,1586.864593605,256574.167625083,1289.622837620,-74.912684,-83.383223,-8.470539,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,5635,0,1003
0.398000000,0.398000000,398000,9226,2280,2131,1.837362637,1.717289377,gpio35,gpio34,1.956428740,1.975856577,-279553.915122204,-1641.197855508,314642.788958641,1590.260040706,256781.651354431,1292.382270368,314388.552493843,1586.864593605,256574.167625083,1289.622837620,-74.912684,-83.383223,-8.470539,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,5635,0,1003
0.399000000,0.399000000,399000,9227,2350,2283,1.893772894,1.839780220,gpio35,gpio34,1.956312092,1.975774493,-136225.758130159,-971.745402069,314642.788958641,1590.260040706,256781.651354431,1292.382270368,314388.552493843,1586.864593605,256574.167625083,1289.622837620,-74.912684,-83.383223,-8.470539,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,5635,0,1003
