host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.400000000,0.400000000,400000,9228,2439,2459,1.965494505,1.981611722,gpio35,gpio34,1.956337391,1.975764213,29545.692243356,-121.699345997,324652.900866369,1633.371445480,264950.956852949,1327.418310861,323853.822906727,1626.280962190,264298.825085630,1321.655973471,-78.044093,-86.299001,-8.254908,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,1,0,5635,0,1003
0.401000000,0.401000000,401000,9229,2526,2633,2.035604396,2.121831502,gpio35,gpio34,1.956502885,1.975824053,193269.152704959,708.416342431,324652.900866369,1633.371445480,264950.956852949,1327.418310861,323853.822906727,1626.280962190,264298.825085630,1321.655973471,-78.044093,-86.299001,-8.254908,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,5635,0,1003
0.402000000,0.402000000,402000,9230,2607,2779,2.100879121,2.239487179,gpio35,gpio34,1.956785870,1.975949108,330477.831244561,1480.460950406,324652.900866369,1633.371445480,264950.956852949,1327.418310861,323853.822906727,1626.280962190,264298.825085630,1321.655973471,-78.044093,-86.299001,-8.254908,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,5635,0,1003
0.403000000,0.403000000,403000,9231,2658,2877,2.141978022,2.318461538,gpio35,gpio34,1.957147545,1.976115137,422376.058028701,1965.528689952,324652.900866369,1633.371445480,264950.956852949,1327.418310861,323853.822906727,1626.280962190,264298.825085630,1321.655973471,-78.044093,-86.299001,-8.254908,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,5635,0,1003
0.404000000,0.404000000,404000,9232,2682,2910,2.161318681,2.345054945,gpio35,gpio34,1.957535453,1.976300341,453010.286586057,2192.527020319,324652.900866369,1633.371445480,264950.956852949,1327.418310861,323853.822906727,1626.280962190,264298.825085630,1321.655973471,-78.044093,-86.299001,-8.254908,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,5635,0,1003
0.405000000,0.405000000,405000,9233,2696,2872,2.172600733,2.314432234,gpio35,gpio34,1.957892349,1.976496641,416795.125530240,2323.896744415,324652.900866369,1633.371445480,264950.956852949,1327.418310861,323853.822906727,1626.280962190,264298.825085630,1321.655973471,-78.044093,-86.299001,-8.254908,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,5635,0,1003
0.406000000,0.406000000,406000,9234,2648,2771,2.133919414,2.233040293,gpio35,gpio34,1.958167497,1.976654064,321326.298097017,1863.645129557,324652.900866369,1633.371445480,264950.956852949,1327.418310861,323853.822906727,1626.280962190,264298.825085630,1321.655973471,-78.044093,-86.299001,-8.254908,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,5635,0,1003
0.407000000,0.407000000,407000,9235,2587,2623,2.084761905,2.113772894,gpio35,gpio34,1.958323103,1.976762172,181720.805645074,1279.831675990,324652.900866369,1633.371445480,264950.956852949,1327.418310861,323853.822906727,1626.280962190,264298.825085630,1321.655973471,-78.044093,-86.299001,-8.254908,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,5635,0,1003
0.408000000,0.408000000,408000,9236,2484,2450,2.001758242,1.974358974,gpio35,gpio34,1.958339139,1.976787168,18727.187916352,295.915282528,324652.900866369,1633.371445480,264950.956852949,1327.418310861,323853.822906727,1626.280962190,264298.825085630,1321.655973471,-78.044093,-86.299001,-8.254908,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,5635,0,1003
0.409000000,0.409000000,409000,9237,2397,2272,1.931648352,1.830915751,gpio35,gpio34,1.958211715,1.976742029,-148808.982348487,-534.374621837,324652.900866369,1633.371445480,264950.956852949,1327.418310861,323853.822906727,1626.280962190,264298.825085630,1321.655973471,-78.044093,-86.299001,-8.254908,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,5635,0,1003
0.410000000,0.410000000,410000,9238,2331,2122,1.878461538,1.710036630,gpio35,gpio34,1.957963540,1.976643748,-289826.557981523,-1163.490859622,324652.900866369,1633.371445480,264950.956852949,1327.418310861,323853.822906727,1626.280962190,264298.825085630,1321.655973471,-78.044093,-86.299001,-8.254908,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,5635,0,1003
0.411000000,0.411000000,411000,9239,2263,2009,1.823663004,1.618974359,gpio35,gpio34,1.957624551,1.976490768,-395882.074500465,-1811.058302757,324652.900866369,1633.371445480,264950.956852949,1327.418310861,323853.822906727,1626.280962190,264298.825085630,1321.655973471,-78.044093,-86.299001,-8.254908,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,5635,0,1003
0.412000000,0.412000000,412000,9240,2242,1955,1.806739927,1.575457875,gpio35,gpio34,1.957242384,1.976321017,-446306.090887503,-2009.590621129,324652.900866369,1633.371445480,264950.956852949,1327.418310861,323853.822906727,1626.280962190,264298.825085630,1321.655973471,-78.044093,-86.299001,-8.254908,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,5635,0,1003
0.413000000,0.413000000,413000,9241,2217,1968,1.786593407,1.585934066,gpio35,gpio34,1.956871076,1.976131289,-433625.364796615,-2246.085050359,324652.900866369,1633.371445480,264950.956852949,1327.418310861,323853.822906727,1626.280962190,264298.825085630,1321.655973471,-78.044093,-86.299001,-8.254908,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,5635,0,1003
0.414000000,0.414000000,414000,9242,2225,2050,1.793040293,1.652014652,gpio35,gpio34,1.956566220,1.975948198,-356020.782508742,-2167.517678957,324652.900866369,1633.371445480,264950.956852949,1327.418310861,323853.822906727,1626.280962190,264298.825085630,1321.655973471,-78.044093,-86.299001,-8.254908,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,5635,0,1003
0.415000000,0.415000000,415000,9243,2301,2178,1.854285714,1.755164835,gpio35,gpio34,1.956364818,1.975826536,-235202.780187771,-1440.297940930,324652.900866369,1633.371445480,264950.956852949,1327.418310861,323853.822906727,1626.280962190,264298.825085630,1321.655973471,-78.044093,-86.299001,-8.254908,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,5635,0,1003
0.416000000,0.416000000,416000,9244,2379,2342,1.917142857,1.887326007,gpio35,gpio34,1.956295779,1.975767852,-80625.663561430,-694.725101054,324652.900866369,1633.371445480,264950.956852949,1327.418310861,323853.822906727,1626.280962190,264298.825085630,1321.655973471,-78.044093,-86.299001,-8.254908,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,5635,0,1003
0.417000000,0.417000000,417000,9245,2469,2516,1.989670330,2.027545788,gpio35,gpio34,1.956367029,1.975781755,83207.968255978,164.584095511,314367.823184621,1594.768966886,256557.250325720,1296.046612113,314096.028648396,1591.738067102,256335.437361018,1293.583441913,-82.250179,-90.468482,-8.218302,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,1,0,5635,0,1003
0.418000000,0.418000000,418000,9246,2550,2685,2.054945055,2.163736264,gpio35,gpio34,1.956574399,1.975860918,242172.220287722,937.172535733,314367.823184621,1594.768966886,256557.250325720,1296.046612113,314096.028648396,1591.738067102,256335.437361018,1293.583441913,-82.250179,-90.468482,-8.218302,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,5635,0,1003
0.419000000,0.419000000,419000,9247,2624,2815,2.114578755,2.268498168,gpio35,gpio34,1.956886322,1.975999636,364274.248067434,1642.207261957,314367.823184621,1594.768966886,256557.250325720,1296.046612113,314096.028648396,1591.738067102,256335.437361018,1293.583441913,-82.250179,-90.468482,-8.218302,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,5635,0,1003
0.420000000,0.420000000,420000,9248,2655,2894,2.139560440,2.332161172,gpio35,gpio34,1.957261597,1.976163196,438257.603050136,1936.310039310,314367.823184621,1594.768966886,256557.250325720,1296.046612113,314096.028648396,1591.738067102,256335.437361018,1293.583441913,-82.250179,-90.468482,-8.218302,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,5635,0,1003
0.421000000,0.421000000,421000,9249,2692,2905,2.169377289,2.341025641,gpio35,gpio34,1.957645361,1.976356411,448171.546985548,2287.359678651,314367.823184621,1594.768966886,256557.250325720,1296.046612113,314096.028648396,1591.738067102,256335.437361018,1293.583441913,-82.250179,-90.468482,-8.218302,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,5635,0,1003
0.422000000,0.422000000,422000,9250,2694,2847,2.170989011,2.294285714,gpio35,gpio34,1.957982002,1.976551043,393139.040053946,2304.152640560,314367.823184621,1594.768966886,256557.250325720,1296.046612113,314096.028648396,1591.738067102,256335.437361018,1293.583441913,-82.250179,-90.468482,-8.218302,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,5635,0,1003
0.423000000,0.423000000,423000,9251,2633,2726,2.121831502,2.196776557,gpio35,gpio34,1.958220796,1.976696324,278871.684090816,1719.898679483,314367.823184621,1594.768966886,256557.250325720,1296.046612113,314096.028648396,1591.738067102,256335.437361018,1293.583441913,-82.250179,-90.468482,-8.218302,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,5635,0,1003
0.424000000,0.424000000,424000,9252,2557,2555,2.060586081,2.058974359,gpio35,gpio34,1.958321550,1.976780213,117663.133945186,993.126560456,314367.823184621,1594.768966886,256557.250325720,1296.046612113,314096.028648396,1591.738067102,256335.437361018,1293.583441913,-82.250179,-90.468482,-8.218302,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,5635,0,1003
0.425000000,0.425000000,425000,9253,2457,2391,1.980000000,1.926813187,gpio35,gpio34,1.958290041,1.976783433,-36796.443034913,38.117354491,314367.823184621,1594.768966886,256557.250325720,1296.046612113,314096.028648396,1591.738067102,256335.437361018,1293.583441913,-82.250179,-90.468482,-8.218302,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,5635,0,1003
0.426000000,0.426000000,426000,9254,2369,2221,1.909084249,1.789816850,gpio35,gpio34,1.958121568,1.976715734,-196748.215822647,-801.454912739,314367.823184621,1594.768966886,256557.250325720,1296.046612113,314096.028648396,1591.738067102,256335.437361018,1293.583441913,-82.250179,-90.468482,-8.218302,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,5635,0,1003
0.427000000,0.427000000,427000,9255,2310,2082,1.861538462,1.677802198,gpio35,gpio34,1.957841249,1.976600557,-327365.650683748,-1363.522944675,314367.823184621,1594.768966886,256557.250325720,1296.046612113,314096.028648396,1591.738067102,256335.437361018,1293.583441913,-82.250179,-90.468482,-8.218302,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,5635,0,1003
0.428000000,0.428000000,428000,9256,2252,1982,1.814798535,1.597216117,gpio35,gpio34,1.957480624,1.976438755,-421149.208109987,-1915.488747785,314367.823184621,1594.768966886,256557.250325720,1296.046612113,314096.028648396,1591.738067102,256335.437361018,1293.583441913,-82.250179,-90.468482,-8.218302,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,5635,0,1003
0.429000000,0.429000000,429000,9257,2226,1951,1.793846154,1.572234432,gpio35,gpio34,1.957095378,1.976256162,-449902.445055723,-2161.617439682,314367.823184621,1594.768966886,256557.250325720,1296.046612113,314096.028648396,1591.738067102,256335.437361018,1293.583441913,-82.250179,-90.468482,-8.218302,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,5635,0,1003
0.430000000,0.430000000,430000,9258,2216,1987,1.785787546,1.601245421,gpio35,gpio34,1.956739528,1.976065693,-415572.610302975,-2254.857430183,314367.823184621,1594.768966886,256557.250325720,1296.046612113,314096.028648396,1591.738067102,256335.437361018,1293.583441913,-82.250179,-90.468482,-8.218302,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,5635,0,1003
0.431000000,0.431000000,431000,9259,2260,2087,1.821245421,1.681831502,gpio35,gpio34,1.956464620,1.975910873,-321046.114615749,-1832.835497815,314367.823184621,1594.768966886,256557.250325720,1296.046612113,314096.028648396,1591.738067102,256335.437361018,1293.583441913,-82.250179,-90.468482,-8.218302,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,5635,0,1003
0.432000000,0.432000000,432000,9260,2324,2229,1.872820513,1.796263736,gpio35,gpio34,1.956304419,1.975807783,-187087.557731903,-1220.432371498,314367.823184621,1594.768966886,256557.250325720,1296.046612113,314096.028648396,1591.738067102,256335.437361018,1293.583441913,-82.250179,-90.468482,-8.218302,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,5635,0,1003
0.433000000,0.433000000,433000,9261,2408,2399,1.940512821,1.933260073,gpio35,gpio34,1.956281374,1.975772488,-26911.900943401,-417.838432427,314367.823184621,1594.768966886,256557.250325720,1296.046612113,314096.028648396,1591.738067102,256335.437361018,1293.583441913,-82.250179,-90.468482,-8.218302,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,5635,0,1003
0.434000000,0.434000000,434000,9262,2497,2575,2.012234432,2.075091575,gpio35,gpio34,1.956400185,1.975808950,138750.235572926,431.653716675,313975.894034061,1586.512713276,256237.394864141,1289.336869359,313700.961434457,1582.957597139,256013.020909247,1286.447675802,-74.948509,-83.500893,-8.552384,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,1,0,5635,0,1003
0.435000000,0.435000000,435000,9263,2561,2735,2.063809524,2.204029304,gpio35,gpio34,1.956647814,1.975896950,289188.962260430,1041.792353777,313975.894034061,1586.512713276,256237.394864141,1289.336869359,313700.961434457,1582.957597139,256013.020909247,1286.447675802,-74.948509,-83.500893,-8.552384,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,5635,0,1003
0.436000000,0.436000000,436000,9264,2641,2853,2.128278388,2.299120879,gpio35,gpio34,1.956990287,1.976049332,399950.662528939,1803.963424947,313975.894034061,1586.512713276,256237.394864141,1289.336869359,313700.961434457,1582.957597139,256013.020909247,1286.447675802,-74.948509,-83.500893,-8.552384,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,5635,0,1003
0.437000000,0.437000000,437000,9265,2672,2908,2.153260073,2.343443223,gpio35,gpio34,1.957376740,1.976226543,451311.719558718,2097.904446138,313975.894034061,1586.512713276,256237.394864141,1289.336869359,313700.961434457,1582.957597139,256013.020909247,1286.447675802,-74.948509,-83.500893,-8.552384,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,5635,0,1003
0.438000000,0.438000000,438000,9266,2690,2894,2.167765568,2.332161172,gpio35,gpio34,1.957751524,1.976418082,437684.878608390,2267.529435984,313975.894034061,1586.512713276,256237.394864141,1289.336869359,313700.961434457,1582.957597139,256013.020909247,1286.447675802,-74.948509,-83.500893,-8.552384,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,5635,0,1003
0.439000000,0.439000000,439000,9267,2675,2814,2.155677656,2.267692308,gpio35,gpio34,1.958061465,1.976597341,361958.455268243,2122.159494638,313975.894034061,1586.512713276,256237.394864141,1289.336869359,313700.961434457,1582.957597139,256013.020909247,1286.447675802,-74.948509,-83.500893,-8.552384,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,5635,0,1003
0.440000000,0.440000000,440000,9268,2610,2679,2.103296703,2.158901099,gpio35,gpio34,1.958262304,1.976724041,234546.750659129,1499.926883530,313975.894034061,1586.512713276,256237.394864141,1289.336869359,313700.961434457,1582.957597139,256013.020909247,1286.447675802,-74.948509,-83.500893,-8.552384,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,5635,0,1003
0.441000000,0.441000000,441000,9269,2518,2510,2.029157509,2.022710623,gpio35,gpio34,1.958326753,1.976776474,75264.743908470,620.732163594,313975.894034061,1586.512713276,256237.394864141,1289.336869359,313700.961434457,1582.957597139,256013.020909247,1286.447675802,-74.948509,-83.500893,-8.552384,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,5635,0,1003
0.442000000,0.442000000,442000,9270,2427,2333,1.955824176,1.880073260,gpio35,gpio34,1.958248499,1.976755522,-91386.854681593,-248.043200827,313975.894034061,1586.512713276,256237.394864141,1289.336869359,313700.961434457,1582.957597139,256013.020909247,1286.447675802,-74.948509,-83.500893,-8.552384,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,5635,0,1003
0.443000000,0.443000000,443000,9271,2342,2170,1.887326007,1.748717949,gpio35,gpio34,1.958038969,1.976666092,-244696.272442296,-1058.708825120,313975.894034061,1586.512713276,256237.394864141,1289.336869359,313700.961434457,1582.957597139,256013.020909247,1286.447675802,-74.948509,-83.500893,-8.552384,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,5635,0,1003
0.444000000,0.444000000,444000,9272,2288,2041,1.843809524,1.644761905,gpio35,gpio34,1.957725692,1.976533236,-365854.666939084,-1572.818799173,313975.894034061,1586.512713276,256237.394864141,1289.336869359,313700.961434457,1582.957597139,256013.020909247,1286.447675802,-74.948509,-83.500893,-8.552384,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,5635,0,1003
0.445000000,0.445000000,445000,9273,2255,1966,1.817216117,1.584322344,gpio35,gpio34,1.957352288,1.976373919,-436072.004579837,-1886.071286578,313975.894034061,1586.512713276,256237.394864141,1289.336869359,313700.961434457,1582.957597139,256013.020909247,1286.447675802,-74.948509,-83.500893,-8.552384,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,5635,0,1003
0.446000000,0.446000000,446000,9274,2223,1960,1.791428571,1.579487179,gpio35,gpio34,1.956974423,1.976188973,-441282.587959873,-2189.470360701,313975.894034061,1586.512713276,256237.394864141,1289.336869359,313700.961434457,1582.957597139,256013.020909247,1286.447675802,-74.948509,-83.500893,-8.552384,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,5635,0,1003
0.447000000,0.447000000,447000,9275,2214,2016,1.784175824,1.624615385,gpio35,gpio34,1.956642064,1.975996960,-388139.188448836,-2273.142337486,313975.894034061,1586.512713276,256237.394864141,1289.336869359,313700.961434457,1582.957597139,256013.020909247,1286.447675802,-74.948509,-83.500893,-8.552384,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,5635,0,1003
0.448000000,0.448000000,448000,9276,2277,2132,1.834945055,1.718095238,gpio35,gpio34,1.956403517,1.975855908,-278582.378491157,-1669.839065124,313975.894034061,1586.512713276,256237.394864141,1289.336869359,313700.961434457,1582.957597139,256013.020909247,1286.447675802,-74.948509,-83.500893,-8.552384,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,5635,0,1003
0.449000000,0.449000000,449000,9277,2350,2288,1.893772894,1.843809524,gpio35,gpio34,1.956290923,1.975773825,-131490.756112666,-971.737488094,313975.894034061,1586.512713276,256237.394864141,1289.336869359,313700.961434457,1582.957597139,256013.020909247,1286.447675802,-74.948509,-83.500893,-8.552384,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,5635,0,1003
