host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.450000000,0.450000000,450000,9278,2439,2460,1.965494505,1.982417582,gpio35,gpio34,1.956317050,1.975763546,30511.522335755,-121.691439936,324258.788113990,1622.391937017,264629.319342327,1318.495416673,323511.185728860,1615.408092980,264019.197064790,1312.819743524,-77.958518,-86.429978,-8.471460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,1,0,5635,0,1003
0.451000000,0.451000000,451000,9279,2528,2636,2.037216117,2.124249084,gpio35,gpio34,1.956484982,1.975824998,196116.235428804,727.504562174,324258.788113990,1622.391937017,264629.319342327,1318.495416673,323511.185728860,1615.408092980,264019.197064790,1312.819743524,-77.958518,-86.429978,-8.471460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,5635,0,1003
0.452000000,0.452000000,452000,9280,2607,2781,2.100879121,2.241098901,gpio35,gpio34,1.956769596,1.975950052,332380.957654913,1480.449760342,324258.788113990,1622.391937017,264629.319342327,1318.495416673,323511.185728860,1615.408092980,264019.197064790,1312.819743524,-77.958518,-86.429978,-8.471460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,5635,0,1003
0.453000000,0.453000000,453000,9281,2660,2879,2.143589744,2.320073260,gpio35,gpio34,1.957132900,1.976117692,424277.281312642,1984.597832666,324258.788113990,1622.391937017,264629.319342327,1318.495416673,323511.185728860,1615.408092980,264019.197064790,1312.819743524,-77.958518,-86.429978,-8.471460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,5635,0,1003
0.454000000,0.454000000,454000,9282,2684,2914,2.162930403,2.348278388,gpio35,gpio34,1.957524045,1.976304505,456791.827108253,2211.577093890,324258.788113990,1622.391937017,264629.319342327,1318.495416673,323511.185728860,1615.408092980,264019.197064790,1312.819743524,-77.958518,-86.429978,-8.471460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,5635,0,1003
0.455000000,0.455000000,455000,9283,2697,2874,2.173406593,2.316043956,gpio35,gpio34,1.957882565,1.976501607,418690.666050375,2333.387607119,324258.788113990,1622.391937017,264629.319342327,1318.495416673,323511.185728860,1615.408092980,264019.197064790,1312.819743524,-77.958518,-86.429978,-8.471460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,5635,0,1003
0.456000000,0.456000000,456000,9284,2648,2772,2.133919414,2.233846154,gpio35,gpio34,1.958158529,1.976659025,322278.833845864,1863.586340604,324258.788113990,1622.391937017,264629.319342327,1318.495416673,323511.185728860,1615.408092980,264019.197064790,1312.819743524,-77.958518,-86.429978,-8.471460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,5635,0,1003
0.457000000,0.457000000,457000,9285,2583,2625,2.081538462,2.115384615,gpio35,gpio34,1.958315755,1.976763904,183613.498088941,1241.612302650,324258.788113990,1622.391937017,264629.319342327,1318.495416673,323511.185728860,1615.408092980,264019.197064790,1312.819743524,-77.958518,-86.429978,-8.471460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,5635,0,1003
0.458000000,0.458000000,458000,9286,2484,2448,2.001758242,1.972747253,gpio35,gpio34,1.958330186,1.976788899,16853.550744698,295.894771737,324258.788113990,1622.391937017,264629.319342327,1318.495416673,323511.185728860,1615.408092980,264019.197064790,1312.819743524,-77.958518,-86.429978,-8.471460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,5635,0,1003
0.459000000,0.459000000,459000,9287,2398,2273,1.932454212,1.831721612,gpio35,gpio34,1.958203578,1.976744564,-147857.418190662,-524.854951323,324258.788113990,1622.391937017,264629.319342327,1318.495416673,323511.185728860,1615.408092980,264019.197064790,1312.819743524,-77.958518,-86.429978,-8.471460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,5635,0,1003
0.460000000,0.460000000,460000,9288,2329,2122,1.876849817,1.710036630,gpio35,gpio34,1.957955411,1.976644669,-289817.054618625,-1182.601191160,324258.788113990,1622.391937017,264629.319342327,1318.495416673,323511.185728860,1615.408092980,264019.197064790,1312.819743524,-77.958518,-86.429978,-8.471460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,5635,0,1003
0.461000000,0.461000000,461000,9289,2266,2006,1.826080586,1.616556777,gpio35,gpio34,1.957614012,1.976494105,-398695.908333237,-1782.448719994,324258.788113990,1622.391937017,264629.319342327,1318.495416673,323511.185728860,1615.408092980,264019.197064790,1312.819743524,-77.958518,-86.429978,-8.471460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,5635,0,1003
0.462000000,0.462000000,462000,9290,2241,1954,1.805934066,1.574652015,gpio35,gpio34,1.957231050,1.976323545,-447234.892424904,-2019.170291125,324258.788113990,1622.391937017,264629.319342327,1318.495416673,323511.185728860,1615.408092980,264019.197064790,1312.819743524,-77.958518,-86.429978,-8.471460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,5635,0,1003
0.463000000,0.463000000,463000,9291,2216,1967,1.785787546,1.585128205,gpio35,gpio34,1.956858947,1.976133009,-434553.237532479,-2255.655140685,324258.788113990,1622.391937017,264629.319342327,1318.495416673,323511.185728860,1615.408092980,264019.197064790,1312.819743524,-77.958518,-86.429978,-8.471460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,5635,0,1003
0.464000000,0.464000000,464000,9292,2225,2047,1.793040293,1.649597070,gpio35,gpio34,1.956551685,1.975949916,-358829.945833408,-2167.538038398,324258.788113990,1622.391937017,264629.319342327,1318.495416673,323511.185728860,1615.408092980,264019.197064790,1312.819743524,-77.958518,-86.429978,-8.471460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,5635,0,1003
0.465000000,0.465000000,465000,9293,2301,2177,1.854285714,1.754358974,gpio35,gpio34,1.956349493,1.975828252,-236126.915887575,-1440.318280012,324258.788113990,1622.391937017,264629.319342327,1318.495416673,323511.185728860,1615.408092980,264019.197064790,1312.819743524,-77.958518,-86.429978,-8.471460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,5635,0,1003
0.466000000,0.466000000,466000,9294,2379,2342,1.917142857,1.887326007,gpio35,gpio34,1.956280469,1.975769567,-80607.765894764,-694.745419797,324258.788113990,1622.391937017,264629.319342327,1318.495416673,323511.185728860,1615.408092980,264019.197064790,1312.819743524,-77.958518,-86.429978,-8.471460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,5635,0,1003
0.467000000,0.467000000,467000,9295,2467,2517,1.988058608,2.028351648,gpio35,gpio34,1.956352540,1.975781856,84166.957255746,145.483475499,315891.389766293,1597.496040609,257800.641105737,1298.262867090,315630.993965632,1594.716804914,257588.130709675,1296.004220802,-82.221565,-90.320090,-8.098526,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,1,0,5635,0,1003
0.468000000,0.468000000,468000,9296,2549,2685,2.054139194,2.163736264,gpio35,gpio34,1.956559924,1.975860213,242189.141067721,927.631177135,315891.389766293,1597.496040609,257800.641105737,1298.262867090,315630.993965632,1594.716804914,257588.130709675,1296.004220802,-82.221565,-90.320090,-8.098526,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,5635,0,1003
0.469000000,0.469000000,469000,9297,2622,2817,2.112967033,2.270109890,gpio35,gpio34,1.956873474,1.975997320,366173.370388192,1623.135283923,315891.389766293,1597.496040609,257800.641105737,1298.262867090,315630.993965632,1594.716804914,257588.130709675,1296.004220802,-82.221565,-90.320090,-8.098526,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,5635,0,1003
0.470000000,0.470000000,470000,9298,2655,2895,2.139560440,2.332967033,gpio35,gpio34,1.957249568,1.976160883,439213.717017804,1936.337454843,315891.389766293,1597.496040609,257800.641105737,1298.262867090,315630.993965632,1594.716804914,257588.130709675,1296.004220802,-82.221565,-90.320090,-8.098526,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,5635,0,1003
0.471000000,0.471000000,471000,9299,2690,2906,2.167765568,2.341831502,gpio35,gpio34,1.957634150,1.976352488,449126.704839247,2268.306745180,315891.389766293,1597.496040609,257800.641105737,1298.262867090,315630.993965632,1594.716804914,257588.130709675,1296.004220802,-82.221565,-90.320090,-8.098526,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,5635,0,1003
0.472000000,0.472000000,472000,9300,2694,2845,2.170989011,2.292673993,gpio35,gpio34,1.957969189,1.976547124,391269.915057485,2304.199081610,315891.389766293,1597.496040609,257800.641105737,1298.262867090,315630.993965632,1594.716804914,257588.130709675,1296.004220802,-82.221565,-90.320090,-8.098526,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,5635,0,1003
0.473000000,0.473000000,473000,9301,2631,2728,2.120219780,2.198388278,gpio35,gpio34,1.958209608,1.976690797,280768.865142427,1700.864752504,315891.389766293,1597.496040609,257800.641105737,1298.262867090,315630.993965632,1594.716804914,257588.130709675,1296.004220802,-82.221565,-90.320090,-8.098526,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,5635,0,1003
0.474000000,0.474000000,474000,9302,2558,2559,2.061391941,2.062197802,gpio35,gpio34,1.958313597,1.976775498,121440.636277285,1002.732149786,315891.389766293,1597.496040609,257800.641105737,1298.262867090,315630.993965632,1594.716804914,257588.130709675,1296.004220802,-82.221565,-90.320090,-8.098526,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,5635,0,1003
0.475000000,0.475000000,475000,9303,2453,2390,1.976776557,1.926007326,gpio35,gpio34,1.958281290,1.976775499,-37728.264358992,0.012534262,315891.389766293,1597.496040609,257800.641105737,1298.262867090,315630.993965632,1594.716804914,257588.130709675,1296.004220802,-82.221565,-90.320090,-8.098526,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,5635,0,1003
0.476000000,0.476000000,476000,9304,2369,2217,1.909084249,1.786593407,gpio35,gpio34,1.958109603,1.976707808,-200502.433017710,-801.360984972,315891.389766293,1597.496040609,257800.641105737,1298.262867090,315630.993965632,1594.716804914,257588.130709675,1296.004220802,-82.221565,-90.320090,-8.098526,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,5635,0,1003
0.477000000,0.477000000,477000,9305,2307,2081,1.859120879,1.676996337,gpio35,gpio34,1.957828489,1.976590221,-328292.785969308,-1392.049593218,315891.389766293,1597.496040609,257800.641105737,1298.262867090,315630.993965632,1594.716804914,257588.130709675,1296.004220802,-82.221565,-90.320090,-8.098526,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,5635,0,1003
0.478000000,0.478000000,478000,9306,2250,1982,1.813186813,1.597216117,gpio35,gpio34,1.957467877,1.976426817,-421134.307029493,-1934.446708885,315891.389766293,1597.496040609,257800.641105737,1298.262867090,315630.993965632,1594.716804914,257588.130709675,1296.004220802,-82.221565,-90.320090,-8.098526,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,5635,0,1003
0.479000000,0.479000000,479000,9307,2228,1952,1.795457875,1.573040293,gpio35,gpio34,1.957083449,1.976245849,-448946.449645540,-2142.395799645,315891.389766293,1597.496040609,257800.641105737,1298.262867090,315630.993965632,1594.716804914,257588.130709675,1296.004220802,-82.221565,-90.320090,-8.098526,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,5635,0,1003
0.480000000,0.480000000,480000,9308,2217,1987,1.786593407,1.601245421,gpio35,gpio34,1.956727611,1.976056196,-415558.680118971,-2245.195172580,315891.389766293,1597.496040609,257800.641105737,1298.262867090,315630.993965632,1594.716804914,257588.130709675,1296.004220802,-82.221565,-90.320090,-8.098526,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,5635,0,1003
0.481000000,0.481000000,481000,9309,2260,2087,1.821245421,1.681831502,gpio35,gpio34,1.956452715,1.975901385,-321032.198361930,-1832.723063264,315891.389766293,1597.496040609,257800.641105737,1298.262867090,315630.993965632,1594.716804914,257588.130709675,1296.004220802,-82.221565,-90.320090,-8.098526,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,5635,0,1003
0.482000000,0.482000000,482000,9310,2323,2228,1.872014652,1.795457875,gpio35,gpio34,1.956291720,1.975797499,-188014.764625106,-1229.860210176,315891.389766293,1597.496040609,257800.641105737,1298.262867090,315630.993965632,1594.716804914,257588.130709675,1296.004220802,-82.221565,-90.320090,-8.098526,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,5635,0,1003
0.483000000,0.483000000,483000,9311,2408,2400,1.940512821,1.934065934,gpio35,gpio34,1.956269495,1.975762214,-25955.962168173,-417.716682472,315891.389766293,1597.496040609,257800.641105737,1298.262867090,315630.993965632,1594.716804914,257588.130709675,1296.004220802,-82.221565,-90.320090,-8.098526,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,5635,0,1003
0.484000000,0.484000000,484000,9312,2497,2574,2.012234432,2.074285714,gpio35,gpio34,1.956387511,1.975798686,137822.999947842,431.775344881,314474.256230985,1583.320066915,256644.110900196,1286.742249959,314207.585414457,1579.514359399,256426.479430355,1283.649404265,-74.904440,-83.421897,-8.517457,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,1,0,5635,0,1003
0.485000000,0.485000000,485000,9313,2562,2735,2.064615385,2.204029304,gpio35,gpio34,1.956635153,1.975887503,289203.763101740,1051.454021149,314474.256230985,1583.320066915,256644.110900196,1286.742249959,314207.585414457,1579.514359399,256426.479430355,1283.649404265,-74.904440,-83.421897,-8.517457,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,5635,0,1003
0.486000000,0.486000000,486000,9314,2641,2853,2.128278388,2.299120879,gpio35,gpio34,1.956977638,1.976039894,399965.448569407,1804.075269857,314474.256230985,1583.320066915,256644.110900196,1286.742249959,314207.585414457,1579.514359399,256426.479430355,1283.649404265,-74.904440,-83.421897,-8.517457,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,5635,0,1003
0.487000000,0.487000000,487000,9315,2669,2908,2.150842491,2.343443223,gpio35,gpio34,1.957364104,1.976214696,451326.490813145,2069.395696821,314474.256230985,1583.320066915,256644.110900196,1286.742249959,314207.585414457,1579.514359399,256426.479430355,1283.649404265,-74.904440,-83.421897,-8.517457,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,5635,0,1003
0.488000000,0.488000000,488000,9316,2695,2894,2.171794872,2.332161172,gpio35,gpio34,1.957738901,1.976410276,437699.635091563,2315.370481769,314474.256230985,1583.320066915,256644.110900196,1286.742249959,314207.585414457,1579.514359399,256426.479430355,1283.649404265,-74.904440,-83.421897,-8.517457,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,5635,0,1003
0.489000000,0.489000000,489000,9317,2686,2816,2.164542125,2.269304029,gpio35,gpio34,1.958050466,1.976598408,363855.415456471,2227.193664141,314474.256230985,1583.320066915,256644.110900196,1286.742249959,314207.585414457,1579.514359399,256426.479430355,1283.649404265,-74.904440,-83.421897,-8.517457,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,5635,0,1003
0.490000000,0.490000000,490000,9318,2612,2679,2.104908425,2.158901099,gpio35,gpio34,1.958251317,1.976726718,234559.595425630,1518.994571717,314474.256230985,1583.320066915,256644.110900196,1286.742249959,314207.585414457,1579.514359399,256426.479430355,1283.649404265,-74.904440,-83.421897,-8.517457,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,5635,0,1003
0.491000000,0.491000000,491000,9319,2515,2510,2.026739927,2.022710623,gpio35,gpio34,1.958315776,1.976776732,75277.575830205,592.079980123,314474.256230985,1583.320066915,256644.110900196,1286.742249959,314207.585414457,1579.514359399,256426.479430355,1283.649404265,-74.904440,-83.421897,-8.517457,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,5635,0,1003
0.492000000,0.492000000,492000,9320,2428,2331,1.956630037,1.878461538,gpio35,gpio34,1.958235922,1.976756585,-93256.254053318,-238.506088939,314474.256230985,1583.320066915,256644.110900196,1286.742249959,314207.585414457,1579.514359399,256426.479430355,1283.649404265,-74.904440,-83.421897,-8.517457,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,5635,0,1003
0.493000000,0.493000000,493000,9321,2341,2170,1.886520147,1.748717949,gpio35,gpio34,1.958026404,1.976666348,-244681.583953110,-1068.261571932,314474.256230985,1583.320066915,256644.110900196,1286.742249959,314207.585414457,1579.514359399,256426.479430355,1283.649404265,-74.904440,-83.421897,-8.517457,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,5635,0,1003
0.494000000,0.494000000,494000,9322,2287,2041,1.843003663,1.644761905,gpio35,gpio34,1.957713139,1.976532686,-365839.993138388,-1582.361993238,314474.256230985,1583.320066915,256644.110900196,1286.742249959,314207.585414457,1579.514359399,256426.479430355,1283.649404265,-74.904440,-83.421897,-8.517457,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,5635,0,1003
0.495000000,0.495000000,495000,9323,2255,1967,1.817216117,1.585128205,gpio35,gpio34,1.957340554,1.976373369,-435116.236222172,-1886.064776654,314474.256230985,1583.320066915,256644.110900196,1286.742249959,314207.585414457,1579.514359399,256426.479430355,1283.649404265,-74.904440,-83.421897,-8.517457,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,5635,0,1003
0.496000000,0.496000000,496000,9324,2222,1959,1.790622711,1.578681319,gpio35,gpio34,1.956961895,1.976187619,-442209.993832104,-2199.004018081,314474.256230985,1583.320066915,256644.110900196,1286.742249959,314207.585414457,1579.514359399,256426.479430355,1283.649404265,-74.904440,-83.421897,-8.517457,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,5635,0,1003
0.497000000,0.497000000,497000,9325,2221,2014,1.789816850,1.623003663,gpio35,gpio34,1.956627937,1.976001248,-390006.776145965,-2206.345174857,314474.256230985,1583.320066915,256644.110900196,1286.742249959,314207.585414457,1579.514359399,256426.479430355,1283.649404265,-74.904440,-83.421897,-8.517457,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,5635,0,1003
0.498000000,0.498000000,498000,9326,2280,2130,1.837362637,1.716483516,gpio35,gpio34,1.956387792,1.975862609,-280448.098600588,-1641.269342834,314474.256230985,1583.320066915,256644.110900196,1286.742249959,314207.585414457,1579.514359399,256426.479430355,1283.649404265,-74.904440,-83.421897,-8.517457,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,5635,0,1003
0.499000000,0.499000000,499000,9327,2351,2288,1.894578755,1.843809524,gpio35,gpio34,1.956275214,1.975781325,-131472.392040449,-962.276657114,314474.256230985,1583.320066915,256644.110900196,1286.742249959,314207.585414457,1579.514359399,256426.479430355,1283.649404265,-74.904440,-83.421897,-8.517457,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,5635,0,1003
