host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.500000000,0.500000000,500000,9328,2438,2460,1.964688645,1.982417582,gpio35,gpio34,1.956301357,1.975770233,30529.868043899,-131.320391375,324642.163044852,1627.705513449,264942.193659773,1322.813686513,323892.674004563,1620.808893675,264330.531672939,1317.208899313,-78.007787,-86.343117,-8.335330,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,1,0,5635,0,1003
0.501000000,0.501000000,501000,9329,2542,2693,2.048498168,2.170183150,gpio35,gpio34,1.956515238,1.975842961,249777.788945086,860.987651597,324642.163044852,1627.705513449,264942.193659773,1322.813686513,323892.674004563,1620.808893675,264330.531672939,1317.208899313,-78.007787,-86.343117,-8.335330,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,5635,0,1003
0.502000000,0.502000000,502000,9330,2644,2927,2.130695971,2.358754579,gpio35,gpio34,1.956917478,1.975997814,469747.571156141,1833.223064938,324642.163044852,1627.705513449,264942.193659773,1322.813686513,323892.674004563,1620.808893675,264330.531672939,1317.208899313,-78.007787,-86.343117,-8.335330,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,5635,0,1003
0.503000000,0.503000000,503000,9331,2704,3028,2.179047619,2.440146520,gpio35,gpio34,1.957400707,1.976200863,564329.855892677,2403.799489516,324642.163044852,1627.705513449,264942.193659773,1322.813686513,323892.674004563,1620.808893675,264330.531672939,1317.208899313,-78.007787,-86.343117,-8.335330,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,5635,0,1003
0.504000000,0.504000000,504000,9332,2732,2983,2.201611722,2.403882784,gpio35,gpio34,1.957847189,1.976426274,521415.610652168,2668.520192260,324642.163044852,1627.705513449,264942.193659773,1322.813686513,323892.674004563,1620.808893675,264330.531672939,1317.208899313,-78.007787,-86.343117,-8.335330,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,5635,0,1003
0.505000000,0.505000000,505000,9333,2764,2900,2.227399267,2.336996337,gpio35,gpio34,1.958226338,1.976677247,442782.128887671,2971.136817477,324642.163044852,1627.705513449,264942.193659773,1322.813686513,323892.674004563,1620.808893675,264330.531672939,1317.208899313,-78.007787,-86.343117,-8.335330,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,5635,0,1003
0.506000000,0.506000000,506000,9334,2768,2821,2.230622711,2.273333333,gpio35,gpio34,1.958541445,1.976931193,367991.717528013,3006.326323836,324642.163044852,1627.705513449,264942.193659773,1322.813686513,323892.674004563,1620.808893675,264330.531672939,1317.208899313,-78.007787,-86.343117,-8.335330,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,5635,0,1003
0.507000000,0.507000000,507000,9335,2669,2638,2.150842491,2.125860806,gpio35,gpio34,1.958708764,1.977105104,195400.736579717,2058.844078901,324642.163044852,1627.705513449,264942.193659773,1322.813686513,323892.674004563,1620.808893675,264330.531672939,1317.208899313,-78.007787,-86.343117,-8.335330,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,5635,0,1003
0.508000000,0.508000000,508000,9336,2565,2383,2.067032967,1.920366300,gpio35,gpio34,1.958670422,1.977195032,-44777.518003017,1064.608512242,324642.163044852,1627.705513449,264942.193659773,1322.813686513,323892.674004563,1620.808893675,264330.531672939,1317.208899313,-78.007787,-86.343117,-8.335330,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,5635,0,1003
0.509000000,0.509000000,509000,9337,2471,2166,1.991282051,1.745494505,gpio35,gpio34,1.958457246,1.977209119,-248953.443561937,166.768789089,324642.163044852,1627.705513449,264942.193659773,1322.813686513,323892.674004563,1620.808893675,264330.531672939,1317.208899313,-78.007787,-86.343117,-8.335330,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,5635,0,1003
0.510000000,0.510000000,510000,9338,2398,2027,1.932454212,1.633479853,gpio35,gpio34,1.958132269,1.977164364,-379518.673195298,-529.829717665,324642.163044852,1627.705513449,264942.193659773,1322.813686513,323892.674004563,1620.808893675,264330.531672939,1317.208899313,-78.007787,-86.343117,-8.335330,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,5635,0,1003
0.511000000,0.511000000,511000,9339,2316,1948,1.866373626,1.569816850,gpio35,gpio34,1.957743953,1.977053573,-453486.783752872,-1311.593073059,324642.163044852,1627.705513449,264942.193659773,1322.813686513,323892.674004563,1620.808893675,264330.531672939,1317.208899313,-78.007787,-86.343117,-8.335330,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,5635,0,1003
0.512000000,0.512000000,512000,9340,2251,1869,1.813992674,1.506153846,gpio35,gpio34,1.957292363,1.976890512,-527380.926199889,-1930.391931599,324642.163044852,1627.705513449,264942.193659773,1322.813686513,323892.674004563,1620.808893675,264330.531672939,1317.208899313,-78.007787,-86.343117,-8.335330,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,5635,0,1003
0.513000000,0.513000000,513000,9341,2221,1855,1.789816850,1.494871795,gpio35,gpio34,1.956829942,1.976703439,-540029.074504458,-2214.666363489,324642.163044852,1627.705513449,264942.193659773,1322.813686513,323892.674004563,1620.808893675,264330.531672939,1317.208899313,-78.007787,-86.343117,-8.335330,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,5635,0,1003
0.514000000,0.514000000,514000,9342,2238,1981,1.803516484,1.596410256,gpio35,gpio34,1.956469523,1.976530252,-420909.282353030,-2050.268963626,324642.163044852,1627.705513449,264942.193659773,1322.813686513,323892.674004563,1620.808893675,264330.531672939,1317.208899313,-78.007787,-86.343117,-8.335330,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,5635,0,1003
0.515000000,0.515000000,515000,9343,2291,2206,1.846227106,1.777728938,gpio35,gpio34,1.956290782,1.976399949,-208738.796147600,-1542.590172578,324642.163044852,1627.705513449,264942.193659773,1322.813686513,323892.674004563,1620.808893675,264330.531672939,1317.208899313,-78.007787,-86.343117,-8.335330,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,5635,0,1003
0.516000000,0.516000000,516000,9344,2360,2403,1.901831502,1.936483516,gpio35,gpio34,1.956270975,1.976325380,-23131.538889914,-882.776487617,324642.163044852,1627.705513449,264942.193659773,1322.813686513,323892.674004563,1620.808893675,264330.531672939,1317.208899313,-78.007787,-86.343117,-8.335330,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,5635,0,1003
0.517000000,0.517000000,517000,9345,2444,2555,1.969523810,2.058974359,gpio35,gpio34,1.956373678,1.976318579,119940.195725898,-80.520204429,379526.232333899,1851.530928061,309733.374133784,1504.713495411,377577.332639049,1808.041098952,308142.866740863,1469.369914712,-77.053005,-99.411156,-22.358152,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.017001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,403,1,0,5635,0,1003
0.518000000,0.518000000,518000,9346,2550,2741,2.054945055,2.208864469,gpio35,gpio34,1.956626169,1.976397205,294866.572453250,930.817359944,379526.232333899,1851.530928061,309733.374133784,1504.713495411,377577.332639049,1808.041098952,308142.866740863,1469.369914712,-77.053005,-99.411156,-22.358152,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.017001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,403,0,0,5635,0,1003
0.519000000,0.519000000,519000,9347,2655,2938,2.139560440,2.367619048,gpio35,gpio34,1.957037162,1.976560368,479970.224342335,1931.603425959,379526.232333899,1851.530928061,309733.374133784,1504.713495411,377577.332639049,1808.041098952,308142.866740863,1469.369914712,-77.053005,-99.411156,-22.358152,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.017001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,403,0,0,5635,0,1003
0.520000000,0.520000000,520000,9348,2714,3045,2.187106227,2.453846154,gpio35,gpio34,1.957533971,1.976770914,580188.941810301,2492.541309381,379526.232333899,1851.530928061,309733.374133784,1504.713495411,377577.332639049,1808.041098952,308142.866740863,1469.369914712,-77.053005,-99.411156,-22.358152,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.017001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,403,0,0,5635,0,1003
0.521000000,0.521000000,521000,9349,2736,2994,2.204835165,2.412747253,gpio35,gpio34,1.957989184,1.976998978,531612.182099259,2699.932305541,379526.232333899,1851.530928061,309733.374133784,1504.713495411,377577.332639049,1808.041098952,308142.866740863,1469.369914712,-77.053005,-99.411156,-22.358152,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.017001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,403,0,0,5635,0,1003
0.522000000,0.522000000,522000,9350,2747,2871,2.213699634,2.313626374,gpio35,gpio34,1.958344821,1.977235679,415324.134532544,2802.174141970,379526.232333899,1851.530928061,309733.374133784,1504.713495411,377577.332639049,1808.041098952,308142.866740863,1469.369914712,-77.053005,-99.411156,-22.358152,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.017001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,403,0,0,5635,0,1003
0.523000000,0.523000000,523000,9351,2719,2745,2.191135531,2.212087912,gpio35,gpio34,1.958598565,1.977449579,296329.047321089,2532.247465595,379526.232333899,1851.530928061,309733.374133784,1504.713495411,377577.332639049,1808.041098952,308142.866740863,1469.369914712,-77.053005,-99.411156,-22.358152,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.017001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,403,0,0,5635,0,1003
0.524000000,0.524000000,524000,9352,2634,2581,2.122637363,2.079926740,gpio35,gpio34,1.958719893,1.977594767,141690.804427614,1718.801550635,379526.232333899,1851.530928061,309733.374133784,1504.713495411,377577.332639049,1808.041098952,308142.866740863,1469.369914712,-77.053005,-99.411156,-22.358152,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.017001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,403,0,0,5635,0,1003
0.525000000,0.525000000,525000,9353,2530,2330,2.038827839,1.877655678,gpio35,gpio34,1.958638828,1.977656000,-94669.303299891,724.906026504,379526.232333899,1851.530928061,309733.374133784,1504.713495411,377577.332639049,1808.041098952,308142.866740863,1469.369914712,-77.053005,-99.411156,-22.358152,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.017001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,403,0,0,5635,0,1003
0.526000000,0.526000000,526000,9354,2423,2109,1.952600733,1.699560440,gpio35,gpio34,1.958379750,1.977630944,-302559.773996591,-296.616084485,379526.232333899,1851.530928061,309733.374133784,1504.713495411,377577.332639049,1808.041098952,308142.866740863,1469.369914712,-77.053005,-99.411156,-22.358152,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.017001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,403,0,0,5635,0,1003
0.527000000,0.527000000,527000,9355,2352,1961,1.895384615,1.580293040,gpio35,gpio34,1.958001663,1.977548698,-441541.380376440,-973.670884778,379526.232333899,1851.530928061,309733.374133784,1504.713495411,377577.332639049,1808.041098952,308142.866740863,1469.369914712,-77.053005,-99.411156,-22.358152,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.017001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,403,0,0,5635,0,1003
0.528000000,0.528000000,528000,9356,2315,1911,1.865567766,1.540000000,gpio35,gpio34,1.957583662,1.977436717,-488155.300534525,-1325.683163273,379526.232333899,1851.530928061,309733.374133784,1504.713495411,377577.332639049,1808.041098952,308142.866740863,1469.369914712,-77.053005,-99.411156,-22.358152,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.017001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,403,0,0,5635,0,1003
0.529000000,0.529000000,529000,9357,2249,1890,1.812380952,1.523076923,gpio35,gpio34,1.957149155,1.977271661,-507430.439080145,-1954.008092517,379526.232333899,1851.530928061,309733.374133784,1504.713495411,377577.332639049,1808.041098952,308142.866740863,1469.369914712,-77.053005,-99.411156,-22.358152,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.017001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,403,0,0,5635,0,1003
0.530000000,0.530000000,530000,9358,2205,1903,1.776923077,1.533553114,gpio35,gpio34,1.956725559,1.977071313,-494688.588641064,-2371.821159362,379526.232333899,1851.530928061,309733.374133784,1504.713495411,377577.332639049,1808.041098952,308142.866740863,1469.369914712,-77.053005,-99.411156,-22.358152,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.017001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,403,0,0,5635,0,1003
0.531000000,0.531000000,531000,9359,2236,2018,1.801904762,1.626227106,gpio35,gpio34,1.956395060,1.976896146,-385966.338513962,-2073.704353587,379526.232333899,1851.530928061,309733.374133784,1504.713495411,377577.332639049,1808.041098952,308142.866740863,1469.369914712,-77.053005,-99.411156,-22.358152,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.017001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,403,0,0,5635,0,1003
0.532000000,0.532000000,532000,9360,2304,2243,1.856703297,1.807545788,gpio35,gpio34,1.956246211,1.976775953,-173830.795252371,-1422.899715239,379526.232333899,1851.530928061,309733.374133784,1504.713495411,377577.332639049,1808.041098952,308142.866740863,1469.369914712,-77.053005,-99.411156,-22.358152,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.017001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,403,0,0,5635,0,1003
0.533000000,0.533000000,533000,9361,2384,2475,1.921172161,1.994505495,gpio35,gpio34,1.956284470,1.976720350,44680.377081343,-658.263952000,391029.418627609,1844.123200914,319121.185569452,1498.693338340,389524.139947678,1803.315846268,317892.719643184,1465.529767418,-80.797269,-102.153694,-21.356425,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,404,1,0,5635,0,1003
0.534000000,0.534000000,534000,9362,2476,2653,1.995311355,2.137948718,gpio35,gpio34,1.956466135,1.976738941,212153.139781185,220.089105004,391029.418627609,1844.123200914,319121.185569452,1498.693338340,389524.139947678,1803.315846268,317892.719643184,1465.529767418,-80.797269,-102.153694,-21.356425,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,404,0,0,5635,0,1003
0.535000000,0.535000000,535000,9363,2559,2802,2.062197802,2.258021978,gpio35,gpio34,1.956767691,1.976824399,352166.262026019,1011.702361805,391029.418627609,1844.123200914,319121.185569452,1498.693338340,389524.139947678,1803.315846268,317892.719643184,1465.529767418,-80.797269,-102.153694,-21.356425,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,404,0,0,5635,0,1003
0.536000000,0.536000000,536000,9364,2663,2954,2.146007326,2.380512821,gpio35,gpio34,1.957191436,1.976993582,494862.698840916,2002.867382024,391029.418627609,1844.123200914,319121.185569452,1498.693338340,389524.139947678,1803.315846268,317892.719643184,1465.529767418,-80.797269,-102.153694,-21.356425,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,404,0,0,5635,0,1003
0.537000000,0.537000000,537000,9365,2703,3043,2.178241758,2.452234432,gpio35,gpio34,1.957686479,1.977194831,578126.557680536,2382.470946404,391029.418627609,1844.123200914,319121.185569452,1498.693338340,389524.139947678,1803.315846268,317892.719643184,1465.529767418,-80.797269,-102.153694,-21.356425,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,404,0,0,5635,0,1003
0.538000000,0.538000000,538000,9366,2742,2989,2.209670330,2.408717949,gpio35,gpio34,1.958137510,1.977427306,526728.532661317,2752.154746425,391029.418627609,1844.123200914,319121.185569452,1498.693338340,389524.139947678,1803.315846268,317892.719643184,1465.529767418,-80.797269,-102.153694,-21.356425,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,404,0,0,5635,0,1003
0.539000000,0.539000000,539000,9367,2730,2835,2.200000000,2.284615385,gpio35,gpio34,1.958463988,1.977649879,381270.982590195,2634.920662150,391029.418627609,1844.123200914,319121.185569452,1498.693338340,389524.139947678,1803.315846268,317892.719643184,1465.529767418,-80.797269,-102.153694,-21.356425,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,404,0,0,5635,0,1003
0.540000000,0.540000000,540000,9368,2672,2668,2.153260073,2.150036630,gpio35,gpio34,1.958655561,1.977825489,223724.470069143,2078.956415433,391029.418627609,1844.123200914,319121.185569452,1498.693338340,389524.139947678,1803.315846268,317892.719643184,1465.529767418,-80.797269,-102.153694,-21.356425,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,404,0,0,5635,0,1003
0.541000000,0.541000000,541000,9369,2595,2499,2.091208791,2.013846154,gpio35,gpio34,1.958710751,1.977938872,64453.285599074,1342.285077876,391029.418627609,1844.123200914,319121.185569452,1498.693338340,389524.139947678,1803.315846268,317892.719643184,1465.529767418,-80.797269,-102.153694,-21.356425,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,404,0,0,5635,0,1003
0.542000000,0.542000000,542000,9370,2490,2287,2.006593407,1.843003663,gpio35,gpio34,1.958595044,1.977967527,-135126.324609602,339.225909424,391029.418627609,1844.123200914,319121.185569452,1498.693338340,389524.139947678,1803.315846268,317892.719643184,1465.529767418,-80.797269,-102.153694,-21.356425,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,404,0,0,5635,0,1003
0.543000000,0.543000000,543000,9371,2384,2068,1.921172161,1.666520147,gpio35,gpio34,1.958302969,1.977910731,-341094.119823454,-672.370360654,391029.418627609,1844.123200914,319121.185569452,1498.693338340,389524.139947678,1803.315846268,317892.719643184,1465.529767418,-80.797269,-102.153694,-21.356425,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,404,0,0,5635,0,1003
0.544000000,0.544000000,544000,9372,2316,1913,1.866373626,1.541611722,gpio35,gpio34,1.957886278,1.977799194,-486624.956472862,-1320.428924289,391029.418627609,1844.123200914,319121.185569452,1498.693338340,389524.139947678,1803.315846268,317892.719643184,1465.529767418,-80.797269,-102.153694,-21.356425,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,404,0,0,5635,0,1003
0.545000000,0.545000000,545000,9373,2278,1875,1.835750916,1.510989011,gpio35,gpio34,1.957439381,1.977657146,-521900.482285620,-1681.634605538,391029.418627609,1844.123200914,319121.185569452,1498.693338340,389524.139947678,1803.315846268,317892.719643184,1465.529767418,-80.797269,-102.153694,-21.356425,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,404,0,0,5635,0,1003
0.546000000,0.546000000,546000,9374,2228,1903,1.795457875,1.533553114,gpio35,gpio34,1.957015495,1.977474947,-495027.523341796,-2156.961010635,391029.418627609,1844.123200914,319121.185569452,1498.693338340,389524.139947678,1803.315846268,317892.719643184,1465.529767418,-80.797269,-102.153694,-21.356425,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,404,0,0,5635,0,1003
0.547000000,0.547000000,547000,9375,2198,1959,1.771282051,1.578681319,gpio35,gpio34,1.956637160,1.977268754,-441830.378895377,-2441.008873446,391029.418627609,1844.123200914,319121.185569452,1498.693338340,389524.139947678,1803.315846268,317892.719643184,1465.529767418,-80.797269,-102.153694,-21.356425,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,404,0,0,5635,0,1003
0.548000000,0.548000000,548000,9376,2245,2085,1.809157509,1.680219780,gpio35,gpio34,1.956360743,1.977100643,-322808.785439559,-1990.180307252,391029.418627609,1844.123200914,319121.185569452,1498.693338340,389524.139947678,1803.315846268,317892.719643184,1465.529767418,-80.797269,-102.153694,-21.356425,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,404,0,0,5635,0,1003
0.549000000,0.549000000,549000,9377,2321,2307,1.870402930,1.859120879,gpio35,gpio34,1.956263503,1.976993945,-113559.727423350,-1263.137906597,391029.418627609,1844.123200914,319121.185569452,1498.693338340,389524.139947678,1803.315846268,317892.719643184,1465.529767418,-80.797269,-102.153694,-21.356425,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.033001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,404,0,0,5635,0,1003
