host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.550000000,0.550000000,550000,9378,2415,2535,1.946153846,2.042857143,gpio35,gpio34,1.956350097,1.976963105,101126.736919458,-365.099654051,377944.836328410,1768.013396340,308442.788453817,1436.839956180,377200.288311663,1757.179879674,307835.158862540,1428.035707499,-84.671907,-107.814968,-23.143061,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.050000000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,405,1,0,5635,0,1003
0.551000000,0.551000000,551000,9379,2504,2728,2.017875458,2.198388278,gpio35,gpio34,1.956592135,1.977004017,282659.691721000,484.339756273,377944.836328410,1768.013396340,308442.788453817,1436.839956180,377200.288311663,1757.179879674,307835.158862540,1428.035707499,-84.671907,-107.814968,-23.143061,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.050000000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,405,0,0,5635,0,1003
0.552000000,0.552000000,552000,9380,2596,2862,2.092014652,2.306373626,gpio35,gpio34,1.956941916,1.977119028,408485.668952356,1361.550209569,377944.836328410,1768.013396340,308442.788453817,1436.839956180,377200.288311663,1757.179879674,307835.158862540,1428.035707499,-84.671907,-107.814968,-23.143061,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.050000000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,405,0,0,5635,0,1003
0.553000000,0.553000000,553000,9381,2675,2973,2.155677656,2.395824176,gpio35,gpio34,1.957380799,1.977297586,512540.307898788,2113.861362089,377944.836328410,1768.013396340,308442.788453817,1436.839956180,377200.288311663,1757.179879674,307835.158862540,1428.035707499,-84.671907,-107.814968,-23.143061,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.050000000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,405,0,0,5635,0,1003
0.554000000,0.554000000,554000,9382,2711,3026,2.184688645,2.438534799,gpio35,gpio34,1.957861953,1.977504978,561906.556821659,2455.193289313,377944.836328410,1768.013396340,308442.788453817,1436.839956180,377200.288311663,1757.179879674,307835.158862540,1428.035707499,-84.671907,-107.814968,-23.143061,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.050000000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,405,0,0,5635,0,1003
0.555000000,0.555000000,555000,9383,2747,2965,2.213699634,2.389377289,gpio35,gpio34,1.958293468,1.977741172,503936.987187914,2796.183884609,377944.836328410,1768.013396340,308442.788453817,1436.839956180,377200.288311663,1757.179879674,307835.158862540,1428.035707499,-84.671907,-107.814968,-23.143061,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.050000000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,405,0,0,5635,0,1003
0.556000000,0.556000000,556000,9384,2701,2794,2.176630037,2.251575092,gpio35,gpio34,1.958586750,1.977940061,342503.371739188,2354.540304198,377944.836328410,1768.013396340,308442.788453817,1436.839956180,377200.288311663,1757.179879674,307835.158862540,1428.035707499,-84.671907,-107.814968,-23.143061,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.050000000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,405,0,0,5635,0,1003
0.557000000,0.557000000,557000,9385,2639,2600,2.126666667,2.095238095,gpio35,gpio34,1.958723401,1.978088788,159585.677598218,1760.695794663,377944.836328410,1768.013396340,308442.788453817,1436.839956180,377200.288311663,1757.179879674,307835.158862540,1428.035707499,-84.671907,-107.814968,-23.143061,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.050000000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,405,0,0,5635,0,1003
0.558000000,0.558000000,558000,9386,2551,2413,2.055750916,1.944542125,gpio35,gpio34,1.958709220,1.978166450,-16561.334233226,919.400948993,377944.836328410,1768.013396340,308442.788453817,1436.839956180,377200.288311663,1757.179879674,307835.158862540,1428.035707499,-84.671907,-107.814968,-23.143061,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.050000000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,405,0,0,5635,0,1003
0.559000000,0.559000000,559000,9387,2451,2221,1.975164835,1.789816850,gpio35,gpio34,1.958540327,1.978163448,-197237.745206686,-35.534531361,377944.836328410,1768.013396340,308442.788453817,1436.839956180,377200.288311663,1757.179879674,307835.158862540,1428.035707499,-84.671907,-107.814968,-23.143061,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.050000000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,405,0,0,5635,0,1003
0.560000000,0.560000000,560000,9388,2349,2027,1.892967033,1.633479853,gpio35,gpio34,1.958215267,1.978078252,-379615.698230709,-1008.595397822,377944.836328410,1768.013396340,308442.788453817,1436.839956180,377200.288311663,1757.179879674,307835.158862540,1428.035707499,-84.671907,-107.814968,-23.143061,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.050000000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,405,0,0,5635,0,1003
0.561000000,0.561000000,561000,9389,2284,1887,1.840586081,1.520659341,gpio35,gpio34,1.957777711,1.977940760,-510991.374840171,-1627.697254037,377944.836328410,1768.013396340,308442.788453817,1436.839956180,377200.288311663,1757.179879674,307835.158862540,1428.035707499,-84.671907,-107.814968,-23.143061,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.050000000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,405,0,0,5635,0,1003
0.562000000,0.562000000,562000,9390,2251,1855,1.813992674,1.494871795,gpio35,gpio34,1.957314805,1.977776811,-540595.878849946,-1940.894862986,377944.836328410,1768.013396340,308442.788453817,1436.839956180,377200.288311663,1757.179879674,307835.158862540,1428.035707499,-84.671907,-107.814968,-23.143061,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.050000000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,405,0,0,5635,0,1003
0.563000000,0.563000000,563000,9391,2208,1915,1.779340659,1.543223443,gpio35,gpio34,1.956900714,1.977578375,-483588.729124943,-2349.180882267,377944.836328410,1768.013396340,308442.788453817,1436.839956180,377200.288311663,1757.179879674,307835.158862540,1428.035707499,-84.671907,-107.814968,-23.143061,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.050000000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,405,0,0,5635,0,1003
0.564000000,0.564000000,564000,9392,2214,2013,1.784175824,1.622197802,gpio35,gpio34,1.956566011,1.977384973,-390876.435780433,-2289.590736621,377944.836328410,1768.013396340,308442.788453817,1436.839956180,377200.288311663,1757.179879674,307835.158862540,1428.035707499,-84.671907,-107.814968,-23.143061,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.050000000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,405,0,0,5635,0,1003
0.565000000,0.565000000,565000,9393,2254,2157,1.816410256,1.738241758,gpio35,gpio34,1.956347686,1.977223998,-254965.830113883,-1905.694714122,377944.836328410,1768.013396340,308442.788453817,1436.839956180,377200.288311663,1757.179879674,307835.158862540,1428.035707499,-84.671907,-107.814968,-23.143061,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.050000000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,405,0,0,5635,0,1003
0.566000000,0.566000000,566000,9394,2341,2370,1.886520147,1.909890110,gpio35,gpio34,1.956301229,1.977133294,-54254.598129923,-1073.795030326,377944.836328410,1768.013396340,308442.788453817,1436.839956180,377200.288311663,1757.179879674,307835.158862540,1428.035707499,-84.671907,-107.814968,-23.143061,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.050000000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,405,0,0,5635,0,1003
0.567000000,0.567000000,567000,9395,2445,2599,1.970329670,2.094432234,gpio35,gpio34,1.956439360,1.977126491,161313.670314361,-80.544512715,377560.559816739,1765.794623524,308129.178351484,1435.036790297,377048.163643765,1760.258415357,307711.009113029,1430.537590735,-77.282099,-99.701597,-22.419498,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.067001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,406,1,0,5635,0,1003
0.568000000,0.568000000,568000,9396,2534,2796,2.042051282,2.253186813,gpio35,gpio34,1.956736107,1.977191415,346550.875105585,768.610342467,377560.559816739,1765.794623524,308129.178351484,1435.036790297,377048.163643765,1760.258415357,307711.009113029,1430.537590735,-77.282099,-99.701597,-22.419498,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.067001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,406,0,0,5635,0,1003
0.569000000,0.569000000,569000,9397,2621,2918,2.112161172,2.351501832,gpio35,gpio34,1.957130873,1.977326385,461019.650384325,1597.835721207,377560.559816739,1765.794623524,308129.178351484,1435.036790297,377048.163643765,1760.258415357,307711.009113029,1430.537590735,-77.282099,-99.701597,-22.419498,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.067001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,406,0,0,5635,0,1003
0.570000000,0.570000000,570000,9398,2659,2981,2.142783883,2.402271062,gpio35,gpio34,1.957576013,1.977491843,519848.512272402,1958.763995659,377560.559816739,1765.794623524,308129.178351484,1435.036790297,377048.163643765,1760.258415357,307711.009113029,1430.537590735,-77.282099,-99.701597,-22.419498,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.067001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,406,0,0,5635,0,1003
0.571000000,0.571000000,571000,9399,2720,3001,2.191941392,2.418388278,gpio35,gpio34,1.958036826,1.977706292,538150.848375514,2538.755040100,377560.559816739,1765.794623524,308129.178351484,1435.036790297,377048.163643765,1760.258415357,307711.009113029,1430.537590735,-77.282099,-99.701597,-22.419498,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.067001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,406,0,0,5635,0,1003
0.572000000,0.572000000,572000,9400,2743,2924,2.210476190,2.356336996,gpio35,gpio34,1.958435126,1.977939062,465147.286757908,2755.639983323,377560.559816739,1765.794623524,308129.178351484,1435.036790297,377048.163643765,1760.258415357,307711.009113029,1430.537590735,-77.282099,-99.701597,-22.419498,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.067001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,406,0,0,5635,0,1003
0.573000000,0.573000000,573000,9401,2678,2745,2.158095238,2.212087912,gpio35,gpio34,1.958688779,1.978119218,296223.587163458,2132.773891727,377560.559816739,1765.794623524,308129.178351484,1435.036790297,377048.163643765,1760.258415357,307711.009113029,1430.537590735,-77.282099,-99.701597,-22.419498,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.067001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,406,0,0,5635,0,1003
0.574000000,0.574000000,574000,9402,2608,2528,2.101684982,2.037216117,gpio35,gpio34,1.958767306,1.978242784,91706.660499372,1462.829862252,377560.559816739,1765.794623524,308129.178351484,1435.036790297,377048.163643765,1760.258415357,307711.009113029,1430.537590735,-77.282099,-99.701597,-22.419498,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.067001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,406,0,0,5635,0,1003
0.575000000,0.575000000,575000,9403,2514,2328,2.025934066,1.876043956,gpio35,gpio34,1.958684582,1.978290475,-96606.892314974,564.591917750,377560.559816739,1765.794623524,308129.178351484,1435.036790297,377048.163643765,1760.258415357,307711.009113029,1430.537590735,-77.282099,-99.701597,-22.419498,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.067001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,406,0,0,5635,0,1003
0.576000000,0.576000000,576000,9404,2416,2154,1.946959707,1.735824176,gpio35,gpio34,1.958461722,1.978259145,-260263.291576505,-370.908431984,377560.559816739,1765.794623524,308129.178351484,1435.036790297,377048.163643765,1760.258415357,307711.009113029,1430.537590735,-77.282099,-99.701597,-22.419498,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.067001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,406,0,0,5635,0,1003
0.577000000,0.577000000,577000,9405,2317,1989,1.867179487,1.602857143,gpio35,gpio34,1.958106118,1.978148065,-415286.051361852,-1315.013442163,377560.559816739,1765.794623524,308129.178351484,1435.036790297,377048.163643765,1760.258415357,307711.009113029,1430.537590735,-77.282099,-99.701597,-22.419498,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.067001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,406,0,0,5635,0,1003
0.578000000,0.578000000,578000,9406,2255,1871,1.817216117,1.507765568,gpio35,gpio34,1.957655777,1.977987133,-525921.654541259,-1905.188397951,377560.559816739,1765.794623524,308129.178351484,1435.036790297,377048.163643765,1760.258415357,307711.009113029,1430.537590735,-77.282099,-99.701597,-22.419498,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.067001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,406,0,0,5635,0,1003
0.579000000,0.579000000,579000,9407,2223,1851,1.791428571,1.491648352,gpio35,gpio34,1.957189770,1.977800574,-544217.917502102,-2208.568354963,377560.559816739,1765.794623524,308129.178351484,1435.036790297,377048.163643765,1760.258415357,307711.009113029,1430.537590735,-77.282099,-99.701597,-22.419498,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.067001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,406,0,0,5635,0,1003
0.580000000,0.580000000,580000,9408,2198,1930,1.771282051,1.555311355,gpio35,gpio34,1.956787891,1.977594056,-469326.070353831,-2444.863806459,377560.559816739,1765.794623524,308129.178351484,1435.036790297,377048.163643765,1760.258415357,307711.009113029,1430.537590735,-77.282099,-99.701597,-22.419498,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.067001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,406,0,0,5635,0,1003
0.581000000,0.581000000,581000,9409,2223,2073,1.791428571,1.670549451,gpio35,gpio34,1.956501653,1.977407890,-334278.124283477,-2203.914922801,377560.559816739,1765.794623524,308129.178351484,1435.036790297,377048.163643765,1760.258415357,307711.009113029,1430.537590735,-77.282099,-99.701597,-22.419498,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.067001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,406,0,0,5635,0,1003
0.582000000,0.582000000,582000,9410,2279,2230,1.836556777,1.797069597,gpio35,gpio34,1.956342221,1.977267039,-186189.696928425,-1667.462003412,377560.559816739,1765.794623524,308129.178351484,1435.036790297,377048.163643765,1760.258415357,307711.009113029,1430.537590735,-77.282099,-99.701597,-22.419498,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.067001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,406,0,0,5635,0,1003
0.583000000,0.583000000,583000,9411,2366,2426,1.906666667,1.955018315,gpio35,gpio34,1.956340897,1.977196439,-1546.098000727,-835.800552327,377560.559816739,1765.794623524,308129.178351484,1435.036790297,377048.163643765,1760.258415357,307711.009113029,1430.537590735,-77.282099,-99.701597,-22.419498,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.067001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,406,0,0,5635,0,1003
0.584000000,0.584000000,584000,9412,2470,2655,1.990476190,2.139560440,gpio35,gpio34,1.956524116,1.977209719,213969.461943428,157.211970806,377297.275992454,1761.036055134,307914.311024003,1431.169567791,376918.799631679,1756.823690681,307605.434455625,1427.746237647,-69.845044,-92.437579,-22.592535,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.084001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,407,1,0,5635,0,1003
0.585000000,0.585000000,585000,9413,2559,2850,2.062197802,2.296703297,gpio35,gpio34,1.956864295,1.977294707,397271.792481484,1006.129069505,377297.275992454,1761.036055134,307914.311024003,1431.169567791,376918.799631679,1756.823690681,307605.434455625,1427.746237647,-69.845044,-92.437579,-22.592535,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.084001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,407,0,0,5635,0,1003
0.586000000,0.586000000,586000,9414,2641,2960,2.128278388,2.385347985,gpio35,gpio34,1.957292779,1.977445690,500396.536073618,1787.416125547,377297.275992454,1761.036055134,307914.311024003,1431.169567791,376918.799631679,1756.823690681,307605.434455625,1427.746237647,-69.845044,-92.437579,-22.592535,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.084001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,407,0,0,5635,0,1003
0.587000000,0.587000000,587000,9415,2675,2995,2.155677656,2.413553114,gpio35,gpio34,1.957749039,1.977623922,532834.962614468,2109.994176419,377297.275992454,1761.036055134,307914.311024003,1431.169567791,376918.799631679,1756.823690681,307605.434455625,1427.746237647,-69.845044,-92.437579,-22.592535,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.084001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,407,0,0,5635,0,1003
0.588000000,0.588000000,588000,9416,2727,2968,2.197582418,2.391794872,gpio35,gpio34,1.958183085,1.977843881,506892.178421083,2603.972543533,377297.275992454,1761.036055134,307914.311024003,1431.169567791,376918.799631679,1756.823690681,307605.434455625,1427.746237647,-69.845044,-92.437579,-22.592535,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.084001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,407,0,0,5635,0,1003
0.589000000,0.589000000,589000,9417,2723,2874,2.194358974,2.316043956,gpio35,gpio34,1.958540946,1.978060396,417921.018550355,2563.207927814,377297.275992454,1761.036055134,307914.311024003,1431.169567791,376918.799631679,1756.823690681,307605.434455625,1427.746237647,-69.845044,-92.437579,-22.592535,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.084001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,407,0,0,5635,0,1003
0.590000000,0.590000000,590000,9418,2660,2694,2.143589744,2.170989011,gpio35,gpio34,1.958753394,1.978225925,248103.435993343,1959.614589861,377297.275992454,1761.036055134,307914.311024003,1431.169567791,376918.799631679,1756.823690681,307605.434455625,1427.746237647,-69.845044,-92.437579,-22.592535,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.084001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,407,0,0,5635,0,1003
0.591000000,0.591000000,591000,9419,2563,2467,2.065421245,1.988058608,gpio35,gpio34,1.958782699,1.978313121,34223.537172734,1032.259378249,377297.275992454,1761.036055134,307914.311024003,1431.169567791,376918.799631679,1756.823690681,307605.434455625,1427.746237647,-69.845044,-92.437579,-22.592535,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.084001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,407,0,0,5635,0,1003
0.592000000,0.592000000,592000,9420,2480,2252,1.998534799,1.814798535,gpio35,gpio34,1.958638715,1.978333342,-168149.170979822,239.393772965,377297.275992454,1761.036055134,307914.311024003,1431.169567791,376918.799631679,1756.823690681,307605.434455625,1427.746237647,-69.845044,-92.437579,-22.592535,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.084001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,407,0,0,5635,0,1003
0.593000000,0.593000000,593000,9421,2381,2088,1.918754579,1.682637363,gpio35,gpio34,1.958362714,1.978273764,-322322.935654997,-705.321539419,377297.275992454,1761.036055134,307914.311024003,1431.169567791,376918.799631679,1756.823690681,307605.434455625,1427.746237647,-69.845044,-92.437579,-22.592535,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.084001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,407,0,0,5635,0,1003
0.594000000,0.594000000,594000,9422,2305,1951,1.857509158,1.572234432,gpio35,gpio34,1.957976586,1.978152999,-450932.577334726,-1429.668438227,377297.275992454,1761.036055134,307914.311024003,1431.169567791,376918.799631679,1756.823690681,307605.434455625,1427.746237647,-69.845044,-92.437579,-22.592535,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.084001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,407,0,0,5635,0,1003
0.595000000,0.595000000,595000,9423,2234,1866,1.800293040,1.503736264,gpio35,gpio34,1.957522345,1.977975139,-530475.929372776,-2105.590186166,377297.275992454,1761.036055134,307914.311024003,1431.169567791,376918.799631679,1756.823690681,307605.434455625,1427.746237647,-69.845044,-92.437579,-22.592535,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.084001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,407,0,0,5635,0,1003
0.596000000,0.596000000,596000,9424,2205,1861,1.776923077,1.499706960,gpio35,gpio34,1.957064530,1.977774087,-534650.999597249,-2380.149259007,377297.275992454,1761.036055134,307914.311024003,1431.169567791,376918.799631679,1756.823690681,307605.434455625,1427.746237647,-69.845044,-92.437579,-22.592535,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.084001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,407,0,0,5635,0,1003
0.597000000,0.597000000,597000,9425,2199,1957,1.772087912,1.577069597,gpio35,gpio34,1.956684535,1.977568401,-443769.862443806,-2435.010074512,377297.275992454,1761.036055134,307914.311024003,1431.169567791,376918.799631679,1756.823690681,307605.434455625,1427.746237647,-69.845044,-92.437579,-22.592535,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.084001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,407,0,0,5635,0,1003
0.598000000,0.598000000,598000,9426,2238,2116,1.803516484,1.705201465,gpio35,gpio34,1.956433052,1.977394349,-293689.724889054,-2060.508793470,377297.275992454,1761.036055134,307914.311024003,1431.169567791,376918.799631679,1756.823690681,307605.434455625,1427.746237647,-69.845044,-92.437579,-22.592535,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.084001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,407,0,0,5635,0,1003
0.599000000,0.599000000,599000,9427,2305,2307,1.857509158,1.859120879,gpio35,gpio34,1.956335740,1.977274464,-113644.172087242,-1419.257511475,377297.275992454,1761.036055134,307914.311024003,1431.169567791,376918.799631679,1756.823690681,307605.434455625,1427.746237647,-69.845044,-92.437579,-22.592535,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.084001000,0,1,0,0,0,0,0,0,0,NONE,0,NONE,0,0,407,0,0,5635,0,1003
