host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.600000000,0.600000000,600000,9428,2396,2499,1.930842491,2.013846154,gpio35,gpio34,1.956393250,1.977228032,67162.444392538,-549.683621706,389800.026954386,1799.772944880,318117.872494786,1462.650500617,388670.192519500,1791.900439554,317195.808611143,1456.252624769,-73.116849,-94.620905,-21.504057,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.100001000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,408,1,0,5635,0,1003
0.601000000,0.601000000,601000,9429,2498,2710,2.013040293,2.183882784,gpio35,gpio34,1.956620740,1.977263844,265669.329640452,423.962462909,389800.026954386,1799.772944880,318117.872494786,1462.650500617,388670.192519500,1791.900439554,317195.808611143,1456.252624769,-73.116849,-94.620905,-21.504057,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.100001000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,408,0,0,5635,0,1003
0.602000000,0.602000000,602000,9430,2598,2893,2.093626374,2.331355311,gpio35,gpio34,1.956995474,1.977380206,437626.649541581,1377.554579850,389800.026954386,1799.772944880,318117.872494786,1462.650500617,388670.192519500,1791.900439554,317195.808611143,1456.252624769,-73.116849,-94.620905,-21.504057,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.100001000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,408,0,0,5635,0,1003
0.603000000,0.603000000,603000,9431,2666,2998,2.148424908,2.415970696,gpio35,gpio34,1.957454450,1.977551251,536005.492122808,2024.907959265,389800.026954386,1799.772944880,318117.872494786,1462.650500617,388670.192519500,1791.900439554,317195.808611143,1456.252624769,-73.116849,-94.620905,-21.504057,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.100001000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,408,0,0,5635,0,1003
0.604000000,0.604000000,604000,9432,2696,2999,2.172600733,2.416776557,gpio35,gpio34,1.957913772,1.977746301,536410.595861455,2309.087875127,389800.026954386,1799.772944880,318117.872494786,1462.650500617,388670.192519500,1791.900439554,317195.808611143,1456.252624769,-73.116849,-94.620905,-21.504057,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.100001000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,408,0,0,5635,0,1003
0.605000000,0.605000000,605000,9433,2730,2931,2.200000000,2.361978022,gpio35,gpio34,1.958317836,1.977968554,471878.757573286,2631.144254250,389800.026954386,1799.772944880,318117.872494786,1462.650500617,388670.192519500,1791.900439554,317195.808611143,1456.252624769,-73.116849,-94.620905,-21.504057,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.100001000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,408,0,0,5635,0,1003
0.606000000,0.606000000,606000,9434,2705,2811,2.179853480,2.265274725,gpio35,gpio34,1.958624793,1.978170439,358473.771123405,2390.009090144,389800.026954386,1799.772944880,318117.872494786,1462.650500617,388670.192519500,1791.900439554,317195.808611143,1456.252624769,-73.116849,-94.620905,-21.504057,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.100001000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,408,0,0,5635,0,1003
0.607000000,0.607000000,607000,9435,2628,2631,2.117802198,2.120219780,gpio35,gpio34,1.958786388,1.978310071,188715.635813820,1653.026699913,389800.026954386,1799.772944880,318117.872494786,1462.650500617,388670.192519500,1791.900439554,317195.808611143,1456.252624769,-73.116849,-94.620905,-21.504057,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.100001000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,408,0,0,5635,0,1003
0.608000000,0.608000000,608000,9436,2537,2399,2.044468864,1.933260073,gpio35,gpio34,1.958760861,1.978376230,-29810.421360455,783.219040955,389800.026954386,1799.772944880,318117.872494786,1462.650500617,388670.192519500,1791.900439554,317195.808611143,1456.252624769,-73.116849,-94.620905,-21.504057,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.100001000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,408,0,0,5635,0,1003
0.609000000,0.609000000,609000,9437,2442,2190,1.967912088,1.764835165,gpio35,gpio34,1.958566936,1.978365766,-226472.440169864,-123.879453520,389800.026954386,1799.772944880,318117.872494786,1462.650500617,388670.192519500,1791.900439554,317195.808611143,1456.252624769,-73.116849,-94.620905,-21.504057,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.100001000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,408,0,0,5635,0,1003
0.610000000,0.610000000,610000,9438,2347,2024,1.891355311,1.631062271,gpio35,gpio34,1.958239431,1.978278755,-382470.100037386,-1030.070849501,389800.026954386,1799.772944880,318117.872494786,1462.650500617,388670.192519500,1791.900439554,317195.808611143,1456.252624769,-73.116849,-94.620905,-21.504057,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.100001000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,408,0,0,5635,0,1003
0.611000000,0.611000000,611000,9439,2285,1918,1.841391941,1.545641026,gpio35,gpio34,1.957826833,1.978141868,-481845.208398887,-1620.530747882,389800.026954386,1799.772944880,318117.872494786,1462.650500617,388670.192519500,1791.900439554,317195.808611143,1456.252624769,-73.116849,-94.620905,-21.504057,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.100001000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,408,0,0,5635,0,1003
0.612000000,0.612000000,612000,9440,2243,1864,1.807545788,1.502124542,gpio35,gpio34,1.957371130,1.977971272,-532183.261652027,-2019.596970484,389800.026954386,1799.772944880,318117.872494786,1462.650500617,388670.192519500,1791.900439554,317195.808611143,1456.252624769,-73.116849,-94.620905,-21.504057,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.100001000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,408,0,0,5635,0,1003
0.613000000,0.613000000,613000,9441,2192,1877,1.766446886,1.512600733,gpio35,gpio34,1.956926360,1.977759748,-519416.658390375,-2504.125574010,389800.026954386,1799.772944880,318117.872494786,1462.650500617,388670.192519500,1791.900439554,317195.808611143,1456.252624769,-73.116849,-94.620905,-21.504057,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.100001000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,408,0,0,5635,0,1003
0.614000000,0.614000000,614000,9442,2205,1993,1.776923077,1.606080586,gpio35,gpio34,1.956575514,1.977558911,-409728.570962754,-2377.599358113,389800.026954386,1799.772944880,318117.872494786,1462.650500617,388670.192519500,1791.900439554,317195.808611143,1456.252624769,-73.116849,-94.620905,-21.504057,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.100001000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,408,0,0,5635,0,1003
0.615000000,0.615000000,615000,9443,2255,2180,1.817216117,1.756776557,gpio35,gpio34,1.956375715,1.977398568,-233331.416237945,-1898.213719053,389800.026954386,1799.772944880,318117.872494786,1462.650500617,388670.192519500,1791.900439554,317195.808611143,1456.252624769,-73.116849,-94.620905,-21.504057,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.100001000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,408,0,0,5635,0,1003
0.616000000,0.616000000,616000,9444,2330,2380,1.877655678,1.917948718,gpio35,gpio34,1.956337288,1.977298826,-44876.238667861,-1180.803445781,389800.026954386,1799.772944880,318117.872494786,1462.650500617,388670.192519500,1791.900439554,317195.808611143,1456.252624769,-73.116849,-94.620905,-21.504057,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.100001000,0,1,0,0,0,1,0,1,1,59T,1,59T,0,1,408,0,0,5635,0,1003
0.617000000,0.617000000,617000,9445,2428,2576,1.956630037,2.075897436,gpio35,gpio34,1.956456848,1.977278157,139626.046801576,-244.686884519,378574.502010007,1757.255621169,308956.661961158,1428.097261562,378033.712403828,1754.193673790,308515.320691047,1425.608859411,-77.424839,-99.896647,-22.471808,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,409,1,0,5635,0,1003
0.618000000,0.618000000,618000,9446,2517,2766,2.028351648,2.229010989,gpio35,gpio34,1.956729403,1.977329230,318297.174600928,604.632113036,378574.502010007,1757.255621169,308956.661961158,1428.097261562,378033.712403828,1754.193673790,308515.320691047,1425.608859411,-77.424839,-99.896647,-22.471808,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,409,0,0,5635,0,1003
0.619000000,0.619000000,619000,9447,2617,2927,2.108937729,2.358754579,gpio35,gpio34,1.957131428,1.977460839,469497.463580174,1558.043560327,378574.502010007,1757.255621169,308956.661961158,1428.097261562,378033.712403828,1754.193673790,308515.320691047,1425.608859411,-77.424839,-99.896647,-22.471808,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,409,0,0,5635,0,1003
0.620000000,0.620000000,620000,9448,2657,3019,2.141172161,2.432893773,gpio35,gpio34,1.957607190,1.977624550,555610.015347363,1938.091948529,378574.502010007,1757.255621169,308956.661961158,1428.097261562,378033.712403828,1754.193673790,308515.320691047,1425.608859411,-77.424839,-99.896647,-22.471808,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,409,0,0,5635,0,1003
0.621000000,0.621000000,621000,9449,2708,2996,2.182271062,2.414358974,gpio35,gpio34,1.958063942,1.977829197,533408.893024323,2422.702057077,378574.502010007,1757.255621169,308956.661961158,1428.097261562,378033.712403828,1754.193673790,308515.320691047,1425.608859411,-77.424839,-99.896647,-22.471808,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,409,0,0,5635,0,1003
0.622000000,0.622000000,622000,9450,2722,2892,2.193553114,2.330549451,gpio35,gpio34,1.958436427,1.978044921,435000.124131299,2553.841606136,378574.502010007,1757.255621169,308956.661961158,1428.097261562,378033.712403828,1754.193673790,308515.320691047,1425.608859411,-77.424839,-99.896647,-22.471808,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,409,0,0,5635,0,1003
0.623000000,0.623000000,623000,9451,2686,2744,2.164542125,2.211282051,gpio35,gpio34,1.958689273,1.978231418,295280.957853321,2207.841975944,378574.502010007,1757.255621169,308956.661961158,1428.097261562,378033.712403828,1754.193673790,308515.320691047,1425.608859411,-77.424839,-99.896647,-22.471808,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,409,0,0,5635,0,1003
0.624000000,0.624000000,624000,9452,2605,2555,2.099267399,2.058974359,gpio35,gpio34,1.958789558,1.978352454,117116.032280083,1432.881109651,378574.502010007,1757.255621169,308956.661961158,1428.097261562,378033.712403828,1754.193673790,308515.320691047,1425.608859411,-77.424839,-99.896647,-22.471808,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,409,0,0,5635,0,1003
0.625000000,0.625000000,625000,9453,2504,2341,2.017875458,1.886520147,gpio35,gpio34,1.958717289,1.978391977,-84398.459136812,467.891988343,378574.502010007,1757.255621169,308956.661961158,1428.097261562,378033.712403828,1754.193673790,308515.320691047,1425.608859411,-77.424839,-99.896647,-22.471808,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,409,0,0,5635,0,1003
0.626000000,0.626000000,626000,9454,2406,2131,1.938901099,1.717289377,gpio35,gpio34,1.958475861,1.978352486,-281946.999139214,-467.511661462,378574.502010007,1757.255621169,308956.661961158,1428.097261562,378033.712403828,1754.193673790,308515.320691047,1425.608859411,-77.424839,-99.896647,-22.471808,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,409,0,0,5635,0,1003
0.627000000,0.627000000,627000,9455,2327,1974,1.875238095,1.590769231,gpio35,gpio34,1.958108154,1.978249371,-429419.201370844,-1220.716852530,378574.502010007,1757.255621169,308956.661961158,1428.097261562,378033.712403828,1754.193673790,308515.320691047,1425.608859411,-77.424839,-99.896647,-22.471808,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,409,0,0,5635,0,1003
0.628000000,0.628000000,628000,9456,2255,1891,1.817216117,1.523882784,gpio35,gpio34,1.957673929,1.978088338,-507101.848323319,-1906.387712849,378574.502010007,1757.255621169,308956.661961158,1428.097261562,378033.712403828,1754.193673790,308515.320691047,1425.608859411,-77.424839,-99.896647,-22.471808,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,409,0,0,5635,0,1003
0.629000000,0.629000000,629000,9457,2225,1870,1.793040293,1.506959707,gpio35,gpio34,1.957223215,1.977903290,-526358.040321150,-2190.686148957,378574.502010007,1757.255621169,308956.661961158,1428.097261562,378033.712403828,1754.193673790,308515.320691047,1425.608859411,-77.424839,-99.896647,-22.471808,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,409,0,0,5635,0,1003
0.630000000,0.630000000,630000,9458,2188,1917,1.763223443,1.544835165,gpio35,gpio34,1.956810826,1.977688610,-481599.548434675,-2541.481412188,378574.502010007,1757.255621169,308956.661961158,1428.097261562,378033.712403828,1754.193673790,308515.320691047,1425.608859411,-77.424839,-99.896647,-22.471808,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,409,0,0,5635,0,1003
0.631000000,0.631000000,631000,9459,2216,2046,1.785787546,1.648791209,gpio35,gpio34,1.956502807,1.977496709,-359714.858117009,-2271.815428543,378574.502010007,1757.255621169,308956.661961158,1428.097261562,378033.712403828,1754.193673790,308515.320691047,1425.608859411,-77.424839,-99.896647,-22.471808,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,409,0,0,5635,0,1003
0.632000000,0.632000000,632000,9460,2282,2236,1.838974359,1.801904762,gpio35,gpio34,1.956348209,1.977358187,-180544.389412738,-1639.893000707,378574.502010007,1757.255621169,308956.661961158,1428.097261562,378033.712403828,1754.193673790,308515.320691047,1425.608859411,-77.424839,-99.896647,-22.471808,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,409,0,0,5635,0,1003
0.633000000,0.633000000,633000,9461,2363,2451,1.904249084,1.975164835,gpio35,gpio34,1.956367025,1.977285078,21974.639592059,-865.500083389,389209.805140115,1778.325059064,317636.189337083,1445.220101402,388221.828789780,1771.780710505,316829.896589750,1439.901600131,-80.406856,-102.218192,-21.811336,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,410,1,0,5635,0,1003
0.634000000,0.634000000,634000,9462,2458,2651,1.980805861,2.136336996,gpio35,gpio34,1.956546995,1.977288599,210174.511106314,41.680692129,389209.805140115,1778.325059064,317636.189337083,1445.220101402,388221.828789780,1771.780710505,316829.896589750,1439.901600131,-80.406856,-102.218192,-21.811336,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,410,0,0,5635,0,1003
0.635000000,0.635000000,635000,9463,2551,2825,2.055750916,2.276556777,gpio35,gpio34,1.956867005,1.977367061,373717.342749053,928.873965283,389209.805140115,1778.325059064,317636.189337083,1445.220101402,388221.828789780,1771.780710505,316829.896589750,1439.901600131,-80.406856,-102.218192,-21.811336,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,410,0,0,5635,0,1003
0.636000000,0.636000000,636000,9464,2640,2959,2.127472527,2.384542125,gpio35,gpio34,1.957294680,1.977517166,499452.262329381,1777.019401988,389209.805140115,1778.325059064,317636.189337083,1445.220101402,388221.828789780,1771.780710505,316829.896589750,1439.901600131,-80.406856,-102.218192,-21.811336,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,410,0,0,5635,0,1003
0.637000000,0.637000000,637000,9465,2680,3020,2.159706960,2.433699634,gpio35,gpio34,1.957771085,1.977699356,556360.473143975,2156.848814347,389209.805140115,1778.325059064,317636.189337083,1445.220101402,388221.828789780,1771.780710505,316829.896589750,1439.901600131,-80.406856,-102.218192,-21.811336,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,410,0,0,5635,0,1003
0.638000000,0.638000000,638000,9466,2721,2979,2.192747253,2.400659341,gpio35,gpio34,1.958213973,1.977914404,517218.634209292,2545.838558089,389209.805140115,1778.325059064,317636.189337083,1445.220101402,388221.828789780,1771.780710505,316829.896589750,1439.901600131,-80.406856,-102.218192,-21.811336,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,410,0,0,5635,0,1003
0.639000000,0.639000000,639000,9467,2712,2854,2.185494505,2.299926740,gpio35,gpio34,1.958555686,1.978121984,399062.761728929,2457.431272384,389209.805140115,1778.325059064,317636.189337083,1445.220101402,388221.828789780,1771.780710505,316829.896589750,1439.901600131,-80.406856,-102.218192,-21.811336,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,410,0,0,5635,0,1003
0.640000000,0.640000000,640000,9468,2653,2679,2.137948718,2.158901099,gpio35,gpio34,1.958756032,1.978281811,233969.583582584,1892.104354263,389209.805140115,1778.325059064,317636.189337083,1445.220101402,388221.828789780,1771.780710505,316829.896589750,1439.901600131,-80.406856,-102.218192,-21.811336,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,410,0,0,5635,0,1003
0.641000000,0.641000000,641000,9469,2568,2483,2.069450549,2.000952381,gpio35,gpio34,1.958798228,1.978372980,49278.204768232,1079.298582415,389209.805140115,1778.325059064,317636.189337083,1445.220101402,388221.828789780,1771.780710505,316829.896589750,1439.901600131,-80.406856,-102.218192,-21.811336,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,410,0,0,5635,0,1003
0.642000000,0.642000000,642000,9470,2475,2278,1.994505495,1.835750916,gpio35,gpio34,1.958675181,1.978389112,-143698.465744228,190.984329987,389209.805140115,1778.325059064,317636.189337083,1445.220101402,388221.828789780,1771.780710505,316829.896589750,1439.901600131,-80.406856,-102.218192,-21.811336,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,410,0,0,5635,0,1003
0.643000000,0.643000000,643000,9471,2373,2078,1.912307692,1.674578755,gpio35,gpio34,1.958391084,1.978323031,-331776.613432330,-782.303055336,389209.805140115,1778.325059064,317636.189337083,1445.220101402,388221.828789780,1771.780710505,316829.896589750,1439.901600131,-80.406856,-102.218192,-21.811336,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,410,0,0,5635,0,1003
0.644000000,0.644000000,644000,9472,2301,1933,1.854285714,1.557728938,gpio35,gpio34,1.957990422,1.978198993,-467905.675280436,-1468.412329452,389209.805140115,1778.325059064,317636.189337083,1445.220101402,388221.828789780,1771.780710505,316829.896589750,1439.901600131,-80.406856,-102.218192,-21.811336,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,410,0,0,5635,0,1003
0.645000000,0.645000000,645000,9473,2259,1869,1.820439560,1.506153846,gpio35,gpio34,1.957538586,1.978041234,-527668.760374386,-1867.630670472,389209.805140115,1778.325059064,317636.189337083,1445.220101402,388221.828789780,1771.780710505,316829.896589750,1439.901600131,-80.406856,-102.218192,-21.811336,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,410,0,0,5635,0,1003
0.646000000,0.646000000,646000,9474,2210,1883,1.780952381,1.517435897,gpio35,gpio34,1.957098483,1.977844145,-513965.562383243,-2333.230918710,389209.805140115,1778.325059064,317636.189337083,1445.220101402,388221.828789780,1771.780710505,316829.896589750,1439.901600131,-80.406856,-102.218192,-21.811336,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,410,0,0,5635,0,1003
0.647000000,0.647000000,647000,9475,2186,1959,1.761611722,1.578681319,gpio35,gpio34,1.956720066,1.977627913,-441927.295282398,-2559.861546848,389209.805140115,1778.325059064,317636.189337083,1445.220101402,388221.828789780,1771.780710505,316829.896589750,1439.901600131,-80.406856,-102.218192,-21.811336,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,410,0,0,5635,0,1003
0.648000000,0.648000000,648000,9476,2222,2107,1.790622711,1.697948718,gpio35,gpio34,1.956461294,1.977440907,-302201.201833270,-2213.855896716,389209.805140115,1778.325059064,317636.189337083,1445.220101402,388221.828789780,1771.780710505,316829.896589750,1439.901600131,-80.406856,-102.218192,-21.811336,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,410,0,0,5635,0,1003
0.649000000,0.649000000,649000,9477,2305,2300,1.857509158,1.853479853,gpio35,gpio34,1.956358313,1.977320976,-120264.919092975,-1419.808694913,389209.805140115,1778.325059064,317636.189337083,1445.220101402,388221.828789780,1771.780710505,316829.896589750,1439.901600131,-80.406856,-102.218192,-21.811336,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,410,0,0,5635,0,1003
