host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.650000000,0.650000000,650000,9478,2393,2520,1.928424908,2.030769231,gpio35,gpio34,1.956432724,1.977272080,86899.376595349,-578.854736342,377342.976627782,1747.186991516,307951.607555241,1419.914625944,376993.901122503,1743.718453010,307666.725181202,1417.095792826,-84.827840,-107.890703,-23.062863,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,411,1,0,5635,0,1003
0.651000000,0.651000000,651000,9479,2493,2720,2.009010989,2.191941392,gpio35,gpio34,1.956668233,1.977303819,275034.323372600,375.740197798,377342.976627782,1747.186991516,307951.607555241,1419.914625944,376993.901122503,1743.718453010,307666.725181202,1417.095792826,-84.827840,-107.890703,-23.062863,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,411,0,0,5635,0,1003
0.652000000,0.652000000,652000,9480,2583,2877,2.081538462,2.318461538,gpio35,gpio34,1.957030026,1.977408053,422513.438279997,1233.978929065,377342.976627782,1747.186991516,307951.607555241,1419.914625944,376993.901122503,1743.718453010,307666.725181202,1417.095792826,-84.827840,-107.890703,-23.062863,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,411,0,0,5635,0,1003
0.653000000,0.653000000,653000,9481,2662,2981,2.145201465,2.402271062,gpio35,gpio34,1.957475267,1.977575847,519966.284841716,1986.417652865,377342.976627782,1747.186991516,307951.607555241,1419.914625944,376993.901122503,1743.718453010,307666.725181202,1417.095792826,-84.827840,-107.890703,-23.062863,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,411,0,0,5635,0,1003
0.654000000,0.654000000,654000,9482,2697,3013,2.173406593,2.428058608,gpio35,gpio34,1.957945850,1.977771677,549561.813941490,2318.336863004,377342.976627782,1747.186991516,307951.607555241,1419.914625944,376993.901122503,1743.718453010,307666.725181202,1417.095792826,-84.827840,-107.890703,-23.062863,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,411,0,0,5635,0,1003
0.655000000,0.655000000,655000,9483,2730,2950,2.200000000,2.377289377,gpio35,gpio34,1.958365194,1.977993906,489722.370589088,2630.843832344,377342.976627782,1747.186991516,307951.607555241,1419.914625944,376993.901122503,1743.718453010,307666.725181202,1417.095792826,-84.827840,-107.890703,-23.062863,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,411,0,0,5635,0,1003
0.656000000,0.656000000,656000,9484,2701,2803,2.176630037,2.258827839,gpio35,gpio34,1.958665656,1.978192542,350889.591295422,2351.548325485,377342.976627782,1747.186991516,307951.607555241,1419.914625944,376993.901122503,1743.718453010,307666.725181202,1417.095792826,-84.827840,-107.890703,-23.062863,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,411,0,0,5635,0,1003
0.657000000,0.657000000,657000,9485,2628,2613,2.117802198,2.105714286,gpio35,gpio34,1.958812705,1.978332151,171727.947857972,1652.765039194,377342.976627782,1747.186991516,307951.607555241,1419.914625944,376993.901122503,1743.718453010,307666.725181202,1417.095792826,-84.827840,-107.890703,-23.062863,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,411,0,0,5635,0,1003
0.658000000,0.658000000,658000,9486,2538,2404,2.045274725,1.937289377,gpio35,gpio34,1.958791182,1.978399094,-25135.609320655,792.497802691,377342.976627782,1747.186991516,307951.607555241,1419.914625944,376993.901122503,1743.718453010,307666.725181202,1417.095792826,-84.827840,-107.890703,-23.062863,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,411,0,0,5635,0,1003
0.659000000,0.659000000,659000,9487,2439,2205,1.965494505,1.776923077,gpio35,gpio34,1.958609314,1.978386189,-212391.210634411,-152.770613723,377342.976627782,1747.186991516,307951.607555241,1419.914625944,376993.901122503,1743.718453010,307666.725181202,1417.095792826,-84.827840,-107.890703,-23.062863,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,411,0,0,5635,0,1003
0.660000000,0.660000000,660000,9488,2340,2025,1.885714286,1.631868132,gpio35,gpio34,1.958282572,1.978293518,-381578.480962238,-1097.093761719,377342.976627782,1747.186991516,307951.607555241,1419.914625944,376993.901122503,1743.718453010,307666.725181202,1417.095792826,-84.827840,-107.890703,-23.062863,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,411,0,0,5635,0,1003
0.661000000,0.661000000,661000,9489,2273,1902,1.831721612,1.532747253,gpio35,gpio34,1.957857037,1.978146946,-496953.337865891,-1735.187441158,377342.976627782,1747.186991516,307951.607555241,1419.914625944,376993.901122503,1743.718453010,307666.725181202,1417.095792826,-84.827840,-107.890703,-23.062863,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,411,0,0,5635,0,1003
0.662000000,0.662000000,662000,9490,2240,1860,1.805128205,1.498901099,gpio35,gpio34,1.957398081,1.977973927,-535982.972220333,-2048.277559921,377342.976627782,1747.186991516,307951.607555241,1419.914625944,376993.901122503,1743.718453010,307666.725181202,1417.095792826,-84.827840,-107.890703,-23.062863,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,411,0,0,5635,0,1003
0.663000000,0.663000000,663000,9491,2193,1900,1.767252747,1.531135531,gpio35,gpio34,1.956971819,1.977763206,-497802.620017344,-2494.616839681,377342.976627782,1747.186991516,307951.607555241,1419.914625944,376993.901122503,1743.718453010,307666.725181202,1417.095792826,-84.827840,-107.890703,-23.062863,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,411,0,0,5635,0,1003
0.664000000,0.664000000,664000,9492,2202,2005,1.774505495,1.615750916,gpio35,gpio34,1.956630598,1.977559948,-398488.348166557,-2406.260775695,377342.976627782,1747.186991516,307951.607555241,1419.914625944,376993.901122503,1743.718453010,307666.725181202,1417.095792826,-84.827840,-107.890703,-23.062863,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,411,0,0,5635,0,1003
0.665000000,0.665000000,665000,9493,2250,2167,1.813186813,1.746300366,gpio35,gpio34,1.956420267,1.977395575,-245630.164433775,-1945.926796805,377342.976627782,1747.186991516,307951.607555241,1419.914625944,376993.901122503,1743.718453010,307666.725181202,1417.095792826,-84.827840,-107.890703,-23.062863,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,411,0,0,5635,0,1003
0.666000000,0.666000000,666000,9494,2330,2369,1.877655678,1.909084249,gpio35,gpio34,1.956372931,1.977295835,-55280.469653957,-1180.768006485,377342.976627782,1747.186991516,307951.607555241,1419.914625944,376993.901122503,1743.718453010,307666.725181202,1417.095792826,-84.827840,-107.890703,-23.062863,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,411,0,0,5635,0,1003
0.667000000,0.667000000,667000,9495,2427,2587,1.955824176,2.084761905,gpio35,gpio34,1.956501320,1.977274363,149936.623123389,-254.191641456,377461.564349030,1761.643960200,308048.387624453,1431.663603804,377150.724423163,1758.369860299,307794.709509867,1429.002788243,-77.334570,-100.057248,-22.722677,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,412,1,0,5635,0,1003
0.668000000,0.668000000,668000,9496,2525,2785,2.034798535,2.244322344,gpio35,gpio34,1.956789141,1.977331888,336126.314192574,680.998308002,377461.564349030,1761.643960200,308048.387624453,1431.663603804,377150.724423163,1758.369860299,307794.709509867,1429.002788243,-77.334570,-100.057248,-22.722677,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,412,0,0,5635,0,1003
0.669000000,0.669000000,669000,9497,2614,2925,2.106520147,2.357142857,gpio35,gpio34,1.957189495,1.977461076,467545.480186073,1529.391620364,377461.564349030,1761.643960200,308048.387624453,1431.663603804,377150.724423163,1758.369860299,307794.709509867,1429.002788243,-77.334570,-100.057248,-22.722677,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,412,0,0,5635,0,1003
0.670000000,0.670000000,670000,9498,2654,2999,2.138754579,2.416776557,gpio35,gpio34,1.957649082,1.977622369,536720.017782810,1909.468660505,377461.564349030,1761.643960200,308048.387624453,1431.663603804,377150.724423163,1758.369860299,307794.709509867,1429.002788243,-77.334570,-100.057248,-22.722677,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,412,0,0,5635,0,1003
0.671000000,0.671000000,671000,9499,2709,2998,2.183076923,2.415970696,gpio35,gpio34,1.958107404,1.977827824,535242.188534258,2432.268035517,377461.564349030,1761.643960200,308048.387624453,1431.663603804,377150.724423163,1758.369860299,307794.709509867,1429.002788243,-77.334570,-100.057248,-22.722677,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,412,0,0,5635,0,1003
0.672000000,0.672000000,672000,9500,2729,2910,2.199194139,2.345054945,gpio35,gpio34,1.958494351,1.978049190,451889.334038032,2620.638983363,377461.564349030,1761.643960200,308048.387624453,1431.663603804,377150.724423163,1758.369860299,307794.709509867,1429.002788243,-77.334570,-100.057248,-22.722677,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,412,0,0,5635,0,1003
0.673000000,0.673000000,673000,9501,2682,2753,2.161318681,2.218534799,gpio35,gpio34,1.958754392,1.978232460,303683.295473225,2169.630787059,377461.564349030,1761.643960200,308048.387624453,1431.663603804,377150.724423163,1758.369860299,307794.709509867,1429.002788243,-77.334570,-100.057248,-22.722677,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,412,0,0,5635,0,1003
0.674000000,0.674000000,674000,9502,2602,2541,2.096849817,2.047692308,gpio35,gpio34,1.958843330,1.978351077,103864.455254674,1404.248292749,377461.564349030,1761.643960200,308048.387624453,1431.663603804,377150.724423163,1758.369860299,307794.709509867,1429.002788243,-77.334570,-100.057248,-22.722677,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,412,0,0,5635,0,1003
0.675000000,0.675000000,675000,9503,2505,2335,2.018681319,1.881684982,gpio35,gpio34,1.958766171,1.978391407,-90107.910739042,477.448447434,377461.564349030,1761.643960200,308048.387624453,1431.663603804,377150.724423163,1758.369860299,307794.709509867,1429.002788243,-77.334570,-100.057248,-22.722677,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,412,0,0,5635,0,1003
0.676000000,0.676000000,676000,9504,2399,2144,1.933260073,1.727765568,gpio35,gpio34,1.958535171,1.978346276,-269769.665905226,-534.286045183,377461.564349030,1761.643960200,308048.387624453,1431.663603804,377150.724423163,1758.369860299,307794.709509867,1429.002788243,-77.334570,-100.057248,-22.722677,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,412,0,0,5635,0,1003
0.677000000,0.677000000,677000,9505,2310,1980,1.861538462,1.595604396,gpio35,gpio34,1.958172240,1.978229468,-423841.810085475,-1382.826069807,377461.564349030,1761.643960200,308048.387624453,1431.663603804,377150.724423163,1758.369860299,307794.709509867,1429.002788243,-77.334570,-100.057248,-22.722677,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,412,0,0,5635,0,1003
0.678000000,0.678000000,678000,9506,2252,1882,1.814798535,1.516630037,gpio35,gpio34,1.957730698,1.978066037,-515646.672890774,-1934.772569792,377461.564349030,1761.643960200,308048.387624453,1431.663603804,377150.724423163,1758.369860299,307794.709509867,1429.002788243,-77.334570,-100.057248,-22.722677,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,412,0,0,5635,0,1003
0.679000000,0.679000000,679000,9507,2220,1861,1.789010989,1.499706960,gpio35,gpio34,1.957272674,1.977876982,-534894.320064037,-2238.122942632,377461.564349030,1761.643960200,308048.387624453,1431.663603804,377150.724423163,1758.369860299,307794.709509867,1429.002788243,-77.334570,-100.057248,-22.722677,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,412,0,0,5635,0,1003
0.680000000,0.680000000,680000,9508,2187,1923,1.762417582,1.549670330,gpio35,gpio34,1.956865072,1.977661523,-476010.653436281,-2550.710125893,377461.564349030,1761.643960200,308048.387624453,1431.663603804,377150.724423163,1758.369860299,307794.709509867,1429.002788243,-77.334570,-100.057248,-22.722677,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,412,0,0,5635,0,1003
0.681000000,0.681000000,681000,9509,2212,2063,1.782564103,1.662490842,gpio35,gpio34,1.956570697,1.977466425,-343779.350475152,-2309.655395916,377461.564349030,1761.643960200,308048.387624453,1431.663603804,377150.724423163,1758.369860299,307794.709509867,1429.002788243,-77.334570,-100.057248,-22.722677,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,412,0,0,5635,0,1003
0.682000000,0.682000000,682000,9510,2274,2233,1.832527473,1.799487179,gpio35,gpio34,1.956413614,1.977321486,-183447.001893908,-1715.855771289,377461.564349030,1761.643960200,308048.387624453,1431.663603804,377150.724423163,1758.369860299,307794.709509867,1429.002788243,-77.334570,-100.057248,-22.722677,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,412,0,0,5635,0,1003
0.683000000,0.683000000,683000,9511,2358,2437,1.900219780,1.963882784,gpio35,gpio34,1.956421083,1.977244385,8722.728184909,-912.766408818,389454.119794252,1801.723581743,317835.575824049,1464.235756131,388454.364129778,1794.738255728,317019.669915878,1458.558878600,-80.114741,-101.670567,-21.555827,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,413,1,0,5635,0,1003
0.684000000,0.684000000,684000,9512,2461,2654,1.983223443,2.138754579,gpio35,gpio34,1.956603417,1.977250364,212934.708533647,70.782919377,389454.119794252,1801.723581743,317835.575824049,1464.235756131,388454.364129778,1794.738255728,317019.669915878,1458.558878600,-80.114741,-101.670567,-21.555827,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,413,0,0,5635,0,1003
0.685000000,0.685000000,685000,9513,2551,2838,2.055750916,2.287032967,gpio35,gpio34,1.956933846,1.977328864,385885.872286652,929.326607922,389454.119794252,1801.723581743,317835.575824049,1464.235756131,388454.364129778,1794.738255728,317019.669915878,1458.558878600,-80.114741,-101.670567,-21.555827,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,413,0,0,5635,0,1003
0.686000000,0.686000000,686000,9514,2637,2959,2.125054945,2.384542125,gpio35,gpio34,1.957361454,1.977476590,499374.203337442,1748.851109602,389454.119794252,1801.723581743,317835.575824049,1464.235756131,388454.364129778,1794.738255728,317019.669915878,1458.558878600,-80.114741,-101.670567,-21.555827,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,413,0,0,5635,0,1003
0.687000000,0.687000000,687000,9515,2673,3008,2.154065934,2.424029304,gpio35,gpio34,1.957828122,1.977653180,544989.181441797,2090.548047078,389454.119794252,1801.723581743,317835.575824049,1464.235756131,388454.364129778,1794.738255728,317019.669915878,1458.558878600,-80.114741,-101.670567,-21.555827,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,413,0,0,5635,0,1003
0.688000000,0.688000000,688000,9516,2719,2967,2.191135531,2.390989011,gpio35,gpio34,1.958261283,1.977866662,505858.713798817,2527.304895557,389454.119794252,1801.723581743,317835.575824049,1464.235756131,388454.364129778,1794.738255728,317019.669915878,1458.558878600,-80.114741,-101.670567,-21.555827,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,413,0,0,5635,0,1003
0.689000000,0.689000000,689000,9517,2712,2861,2.185494505,2.305567766,gpio35,gpio34,1.958608590,1.978074290,405595.276623479,2457.996465103,389454.119794252,1801.723581743,317835.575824049,1464.235756131,388454.364129778,1794.738255728,317019.669915878,1458.558878600,-80.114741,-101.670567,-21.555827,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,413,0,0,5635,0,1003
0.690000000,0.690000000,690000,9518,2651,2691,2.136336996,2.168571429,gpio35,gpio34,1.958818553,1.978232553,245201.112116087,1873.588660201,389454.119794252,1801.723581743,317835.575824049,1464.235756131,388454.364129778,1794.738255728,317019.669915878,1458.558878600,-80.114741,-101.670567,-21.555827,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,413,0,0,5635,0,1003
0.691000000,0.691000000,691000,9519,2560,2476,2.063003663,1.995311355,gpio35,gpio34,1.958855045,1.978317324,42617.426388586,1003.560439283,389454.119794252,1801.723581743,317835.575824049,1464.235756131,388454.364129778,1794.738255728,317019.669915878,1458.558878600,-80.114741,-101.670567,-21.555827,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,413,0,0,5635,0,1003
0.692000000,0.692000000,692000,9520,2474,2264,1.993699634,1.824468864,gpio35,gpio34,1.958720659,1.978332706,-156940.347960879,182.103050556,389454.119794252,1801.723581743,317835.575824049,1464.235756131,388454.364129778,1794.738255728,317019.669915878,1458.558878600,-80.114741,-101.670567,-21.555827,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,413,0,0,5635,0,1003
0.693000000,0.693000000,693000,9521,2372,2085,1.911501832,1.680219780,gpio35,gpio34,1.958442158,1.978265875,-325241.959920611,-791.175453487,389454.119794252,1801.723581743,317835.575824049,1464.235756131,388454.364129778,1794.738255728,317019.669915878,1458.558878600,-80.114741,-101.670567,-21.555827,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,413,0,0,5635,0,1003
0.694000000,0.694000000,694000,9522,2299,1936,1.852673993,1.560146520,gpio35,gpio34,1.958043863,1.978140283,-465141.993345305,-1486.816015999,389454.119794252,1801.723581743,317835.575824049,1464.235756131,388454.364129778,1794.738255728,317019.669915878,1458.558878600,-80.114741,-101.670567,-21.555827,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,413,0,0,5635,0,1003
0.695000000,0.695000000,695000,9523,2258,1867,1.819633700,1.504542125,gpio35,gpio34,1.957590361,1.977981777,-529613.388275037,-1876.475792539,389454.119794252,1801.723581743,317835.575824049,1464.235756131,388454.364129778,1794.738255728,317019.669915878,1458.558878600,-80.114741,-101.670567,-21.555827,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,413,0,0,5635,0,1003
0.696000000,0.696000000,696000,9524,2202,1869,1.774505495,1.506153846,gpio35,gpio34,1.957138924,1.977778300,-527201.556425224,-2408.848321213,389454.119794252,1801.723581743,317835.575824049,1464.235756131,388454.364129778,1794.738255728,317019.669915878,1458.558878600,-80.114741,-101.670567,-21.555827,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,413,0,0,5635,0,1003
0.697000000,0.697000000,697000,9525,2194,1960,1.768058608,1.579487179,gpio35,gpio34,1.956761273,1.977568581,-441033.414868798,-2482.760759244,389454.119794252,1801.723581743,317835.575824049,1464.235756131,388454.364129778,1794.738255728,317019.669915878,1458.558878600,-80.114741,-101.670567,-21.555827,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,413,0,0,5635,0,1003
0.698000000,0.698000000,698000,9526,2230,2115,1.797069597,1.704395604,gpio35,gpio34,1.956508907,1.977388082,-294720.450684698,-2136.832209899,389454.119794252,1801.723581743,317835.575824049,1464.235756131,388454.364129778,1794.738255728,317019.669915878,1458.558878600,-80.114741,-101.670567,-21.555827,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,413,0,0,5635,0,1003
0.699000000,0.699000000,699000,9527,2299,2302,1.852673993,1.855091575,gpio35,gpio34,1.956407490,1.977263368,-118438.304080168,-1476.424282900,389454.119794252,1801.723581743,317835.575824049,1464.235756131,388454.364129778,1794.738255728,317019.669915878,1458.558878600,-80.114741,-101.670567,-21.555827,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,413,0,0,5635,0,1003
