host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.700000000,0.700000000,700000,9528,2390,2507,1.926007326,2.020293040,gpio35,gpio34,1.956471375,1.977212112,74607.526531605,-606.793226359,377581.555888443,1735.114708319,308146.313357126,1410.103648891,377215.528663161,1731.448700733,307847.596594350,1407.124335391,-84.753023,-107.681256,-22.928233,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,414,1,0,5635,0,1003
0.701000000,0.701000000,701000,9529,2490,2715,2.006593407,2.187912088,gpio35,gpio34,1.956702816,1.977241493,270283.639005073,347.829646272,377581.555888443,1735.114708319,308146.313357126,1410.103648891,377215.528663161,1731.448700733,307847.596594350,1407.124335391,-84.753023,-107.681256,-22.928233,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,414,0,0,5635,0,1003
0.702000000,0.702000000,702000,9530,2588,2885,2.085567766,2.324908425,gpio35,gpio34,1.957071021,1.977349819,430001.924596838,1282.417574442,377581.555888443,1735.114708319,308146.313357126,1410.103648891,377215.528663161,1731.448700733,307847.596594350,1407.124335391,-84.753023,-107.681256,-22.928233,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,414,0,0,5635,0,1003
0.703000000,0.703000000,703000,9531,2661,2989,2.144395604,2.408717949,gpio35,gpio34,1.957522668,1.977516865,527447.282672240,1977.566894833,377581.555888443,1735.114708319,308146.313357126,1410.103648891,377215.528663161,1731.448700733,307847.596594350,1407.124335391,-84.753023,-107.681256,-22.928233,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,414,0,0,5635,0,1003
0.704000000,0.704000000,704000,9532,2693,3004,2.170183150,2.420805861,gpio35,gpio34,1.957985952,1.977709531,541036.473851106,2280.874473347,377581.555888443,1735.114708319,308146.313357126,1410.103648891,377215.528663161,1731.448700733,307847.596594350,1407.124335391,-84.753023,-107.681256,-22.928233,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,414,0,0,5635,0,1003
0.705000000,0.705000000,705000,9533,2724,2939,2.195164835,2.368424908,gpio35,gpio34,1.958396391,1.977926986,479323.337377256,2574.338583489,377581.555888443,1735.114708319,308146.313357126,1410.103648891,377215.528663161,1731.448700733,307847.596594350,1407.124335391,-84.753023,-107.681256,-22.928233,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,414,0,0,5635,0,1003
0.706000000,0.706000000,706000,9534,2699,2808,2.175018315,2.262857143,gpio35,gpio34,1.958700851,1.978124078,355558.704809109,2333.260225055,377581.555888443,1735.114708319,308146.313357126,1410.103648891,377215.528663161,1731.448700733,307847.596594350,1407.124335391,-84.753023,-107.681256,-22.928233,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,414,0,0,5635,0,1003
0.707000000,0.707000000,707000,9535,2626,2623,2.116190476,2.113772894,gpio35,gpio34,1.958855923,1.978262144,181097.938411992,1634.495226864,377581.555888443,1735.114708319,308146.313357126,1410.103648891,377215.528663161,1731.448700733,307847.596594350,1407.124335391,-84.753023,-107.681256,-22.928233,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,414,0,0,5635,0,1003
0.708000000,0.708000000,708000,9536,2537,2404,2.044468864,1.937289377,gpio35,gpio34,1.958834357,1.978328351,-25186.081064881,783.786420967,377581.555888443,1735.114708319,308146.313357126,1410.103648891,377215.528663161,1731.448700733,307847.596594350,1407.124335391,-84.753023,-107.681256,-22.928233,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,414,0,0,5635,0,1003
0.709000000,0.709000000,709000,9537,2440,2199,1.966300366,1.772087912,gpio35,gpio34,1.958647610,1.978316323,-218088.287291509,-142.392962476,377581.555888443,1735.114708319,308146.313357126,1410.103648891,377215.528663161,1731.448700733,307847.596594350,1407.124335391,-84.753023,-107.681256,-22.928233,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,414,0,0,5635,0,1003
0.710000000,0.710000000,710000,9538,2340,2025,1.885714286,1.631868132,gpio35,gpio34,1.958320831,1.978223721,-381623.205158063,-1096.266648918,377581.555888443,1735.114708319,308146.313357126,1410.103648891,377215.528663161,1731.448700733,307847.596594350,1407.124335391,-84.753023,-107.681256,-22.928233,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,414,0,0,5635,0,1003
0.711000000,0.711000000,711000,9539,2274,1909,1.832527473,1.538388278,gpio35,gpio34,1.957900898,1.978078025,-490410.252722136,-1724.820994676,377581.555888443,1735.114708319,308146.313357126,1410.103648891,377215.528663161,1731.448700733,307847.596594350,1407.124335391,-84.753023,-107.681256,-22.928233,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,414,0,0,5635,0,1003
0.712000000,0.712000000,712000,9540,2238,1863,1.803516484,1.501318681,gpio35,gpio34,1.957444316,1.977903463,-533210.867084799,-2066.541962267,377581.555888443,1735.114708319,308146.313357126,1410.103648891,377215.528663161,1731.448700733,307847.596594350,1407.124335391,-84.753023,-107.681256,-22.928233,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,414,0,0,5635,0,1003
0.713000000,0.713000000,713000,9541,2192,1892,1.766446886,1.524688645,gpio35,gpio34,1.957011560,1.977692007,-505385.488525406,-2503.322816831,377581.555888443,1735.114708319,308146.313357126,1410.103648891,377215.528663161,1731.448700733,307847.596594350,1407.124335391,-84.753023,-107.681256,-22.928233,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,414,0,0,5635,0,1003
0.714000000,0.714000000,714000,9542,2200,1999,1.772893773,1.610915751,gpio35,gpio34,1.956665465,1.977487208,-404181.415344573,-2424.498207661,377581.555888443,1735.114708319,308146.313357126,1410.103648891,377215.528663161,1731.448700733,307847.596594350,1407.124335391,-84.753023,-107.681256,-22.928233,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,414,0,0,5635,0,1003
0.715000000,0.715000000,715000,9543,2251,2174,1.813992674,1.751941392,gpio35,gpio34,1.956460741,1.977323714,-239083.118544613,-1935.525508957,377581.555888443,1735.114708319,308146.313357126,1410.103648891,377215.528663161,1731.448700733,307847.596594350,1407.124335391,-84.753023,-107.681256,-22.928233,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,414,0,0,5635,0,1003
0.716000000,0.716000000,716000,9544,2330,2373,1.877655678,1.912307692,gpio35,gpio34,1.956416588,1.977224046,-51563.298502991,-1179.917280719,377581.555888443,1735.114708319,308146.313357126,1410.103648891,377215.528663161,1731.448700733,307847.596594350,1407.124335391,-84.753023,-107.681256,-22.928233,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,414,0,0,5635,0,1003
0.717000000,0.717000000,717000,9545,2424,2583,1.953406593,2.081538462,gpio35,gpio34,1.956541709,1.977200228,146121.203257050,-281.962248798,377348.129044437,1754.911019381,307955.812469841,1426.191836220,376980.884769748,1751.783893157,307656.102466580,1423.650464126,-77.465076,-100.061171,-22.596094,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,415,1,0,5635,0,1003
0.718000000,0.718000000,718000,9546,2525,2774,2.034798535,2.235457875,gpio35,gpio34,1.956820626,1.977257827,325726.945130716,681.875953649,377348.129044437,1754.911019381,307955.812469841,1426.191836220,376980.884769748,1751.783893157,307656.102466580,1423.650464126,-77.465076,-100.061171,-22.596094,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,415,0,0,5635,0,1003
0.719000000,0.719000000,719000,9547,2611,2927,2.104102564,2.358754579,gpio35,gpio34,1.957222560,1.977384671,469390.930493278,1501.647905983,377348.129044437,1754.911019381,307955.812469841,1426.191836220,376980.884769748,1751.783893157,307656.102466580,1423.650464126,-77.465076,-100.061171,-22.596094,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,415,0,0,5635,0,1003
0.720000000,0.720000000,720000,9548,2654,3009,2.138754579,2.424835165,gpio35,gpio34,1.957690172,1.977546041,546092.496485861,1910.373172221,377348.129044437,1754.911019381,307955.812469841,1426.191836220,376980.884769748,1751.783893157,307656.102466580,1423.650464126,-77.465076,-100.061171,-22.596094,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,415,0,0,5635,0,1003
0.721000000,0.721000000,721000,9549,2707,2994,2.181465201,2.412747253,gpio35,gpio34,1.958145229,1.977749960,531429.765527837,2414.091321134,377348.129044437,1754.911019381,307955.812469841,1426.191836220,376980.884769748,1751.783893157,307656.102466580,1423.650464126,-77.465076,-100.061171,-22.596094,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,415,0,0,5635,0,1003
0.722000000,0.722000000,722000,9550,2720,2902,2.191941392,2.338608059,gpio35,gpio34,1.958525692,1.977964152,444316.286531540,2535.699320135,377348.129044437,1754.911019381,307955.812469841,1426.191836220,376980.884769748,1751.783893157,307656.102466580,1423.650464126,-77.465076,-100.061171,-22.596094,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,415,0,0,5635,0,1003
0.723000000,0.723000000,723000,9551,2684,2747,2.162930403,2.213699634,gpio35,gpio34,1.958780866,1.978149118,298000.039475777,2189.717832229,377348.129044437,1754.911019381,307955.812469841,1426.191836220,376980.884769748,1751.783893157,307656.102466580,1423.650464126,-77.465076,-100.061171,-22.596094,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,415,0,0,5635,0,1003
0.724000000,0.724000000,724000,9552,2603,2551,2.097655678,2.055750916,gpio35,gpio34,1.958877836,1.978268625,113244.630205533,1414.775090079,377348.129044437,1754.911019381,307955.812469841,1426.191836220,376980.884769748,1751.783893157,307656.102466580,1423.650464126,-77.465076,-100.061171,-22.596094,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,415,0,0,5635,0,1003
0.725000000,0.725000000,725000,9553,2504,2336,2.017875458,1.882490842,gpio35,gpio34,1.958801449,1.978308231,-89207.099040058,468.884396379,377348.129044437,1754.911019381,307955.812469841,1426.191836220,376980.884769748,1751.783893157,307656.102466580,1423.650464126,-77.465076,-100.061171,-22.596094,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,415,0,0,5635,0,1003
0.726000000,0.726000000,726000,9554,2402,2138,1.935677656,1.722930403,gpio35,gpio34,1.958565578,1.978265601,-275457.519633325,-504.680889010,377348.129044437,1754.911019381,307955.812469841,1426.191836220,376980.884769748,1751.783893157,307656.102466580,1423.650464126,-77.465076,-100.061171,-22.596094,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,415,0,0,5635,0,1003
0.727000000,0.727000000,727000,9555,2313,1976,1.863956044,1.592380952,gpio35,gpio34,1.958199393,1.978151291,-427641.757498307,-1353.250518791,377348.129044437,1754.911019381,307955.812469841,1426.191836220,376980.884769748,1751.783893157,307656.102466580,1423.650464126,-77.465076,-100.061171,-22.596094,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,415,0,0,5635,0,1003
0.728000000,0.728000000,728000,9556,2251,1886,1.813992674,1.519853480,gpio35,gpio34,1.957761047,1.977987133,-511913.946510040,-1943.387237503,377348.129044437,1754.911019381,307955.812469841,1426.191836220,376980.884769748,1751.783893157,307656.102466580,1423.650464126,-77.465076,-100.061171,-22.596094,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,415,0,0,5635,0,1003
0.729000000,0.729000000,729000,9557,2220,1866,1.789010989,1.503736264,gpio35,gpio34,1.957307023,1.977798157,-530224.217178914,-2237.188834881,377348.129044437,1754.911019381,307955.812469841,1426.191836220,376980.884769748,1751.783893157,307656.102466580,1423.650464126,-77.465076,-100.061171,-22.596094,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,415,0,0,5635,0,1003
0.730000000,0.730000000,730000,9558,2186,1921,1.761611722,1.548058608,gpio35,gpio34,1.956897774,1.977581970,-477932.985269428,-2559.317113043,377348.129044437,1754.911019381,307955.812469841,1426.191836220,376980.884769748,1751.783893157,307656.102466580,1423.650464126,-77.465076,-100.061171,-22.596094,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,415,0,0,5635,0,1003
0.731000000,0.731000000,731000,9559,2215,2053,1.784981685,1.654432234,gpio35,gpio34,1.956595309,1.977389370,-353228.633822620,-2280.093132903,377348.129044437,1754.911019381,307955.812469841,1426.191836220,376980.884769748,1751.783893157,307656.102466580,1423.650464126,-77.465076,-100.061171,-22.596094,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,415,0,0,5635,0,1003
0.732000000,0.732000000,732000,9560,2275,2235,1.833333333,1.801098901,gpio35,gpio34,1.956439812,1.977245314,-181593.525188797,-1705.403392128,377348.129044437,1754.911019381,307955.812469841,1426.191836220,376980.884769748,1751.783893157,307656.102466580,1423.650464126,-77.465076,-100.061171,-22.596094,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,415,0,0,5635,0,1003
0.733000000,0.733000000,733000,9561,2362,2444,1.903443223,1.969523810,gpio35,gpio34,1.956452896,1.977171512,15279.897567161,-873.703999654,389192.247257117,1789.691488721,317621.860255507,1454.457441076,388231.765944347,1783.551905667,316838.006354374,1449.467887115,-80.246343,-101.880544,-21.634201,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,416,1,0,5635,0,1003
0.734000000,0.734000000,734000,9562,2459,2653,1.981611722,2.137948718,gpio35,gpio34,1.956634392,1.977175952,211956.446900363,52.565301368,389192.247257117,1789.691488721,317621.860255507,1454.457441076,388231.765944347,1783.551905667,316838.006354374,1449.467887115,-80.246343,-101.880544,-21.634201,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,416,0,0,5635,0,1003
0.735000000,0.735000000,735000,9563,2552,2831,2.056556777,2.281391941,gpio35,gpio34,1.956959150,1.977255333,379261.933530385,939.747689913,389192.247257117,1789.691488721,317621.860255507,1454.457441076,388231.765944347,1783.551905667,316838.006354374,1449.467887115,-80.246343,-101.880544,-21.634201,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,416,0,0,5635,0,1003
0.736000000,0.736000000,736000,9564,2638,2959,2.125860806,2.384542125,gpio35,gpio34,1.957386733,1.977403938,499344.653135317,1759.261770511,389192.247257117,1789.691488721,317621.860255507,1454.457441076,388231.765944347,1783.551905667,316838.006354374,1449.467887115,-80.246343,-101.880544,-21.634201,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,416,0,0,5635,0,1003
0.737000000,0.737000000,737000,9565,2673,3014,2.154065934,2.428864469,gpio35,gpio34,1.957858210,1.977580600,550606.316174489,2091.408136532,389192.247257117,1789.691488721,317621.860255507,1454.457441076,388231.765944347,1783.551905667,316838.006354374,1449.467887115,-80.246343,-101.880544,-21.634201,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,416,0,0,5635,0,1003
0.738000000,0.738000000,738000,9566,2719,2975,2.191135531,2.397435897,gpio35,gpio34,1.958297788,1.977794155,513352.449858315,2528.164124922,389192.247257117,1789.691488721,317621.860255507,1454.457441076,388231.765944347,1783.551905667,316838.006354374,1449.467887115,-80.246343,-101.880544,-21.634201,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,416,0,0,5635,0,1003
0.739000000,0.739000000,739000,9567,2709,2860,2.183076923,2.304761905,gpio35,gpio34,1.958644252,1.977999438,404611.535869995,2430.234352856,389192.247257117,1789.691488721,317621.860255507,1454.457441076,388231.765944347,1783.551905667,316838.006354374,1449.467887115,-80.246343,-101.880544,-21.634201,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,416,0,0,5635,0,1003
0.740000000,0.740000000,740000,9568,2652,2684,2.137142857,2.162930403,gpio35,gpio34,1.958848538,1.978158581,238571.699718740,1884.014953243,389192.247257117,1789.691488721,317621.860255507,1454.457441076,388231.765944347,1783.551905667,316838.006354374,1449.467887115,-80.246343,-101.880544,-21.634201,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,416,0,0,5635,0,1003
0.741000000,0.741000000,741000,9569,2555,2479,2.058974359,1.997728938,gpio35,gpio34,1.958887419,1.978239397,45405.735711329,956.735341267,389192.247257117,1789.691488721,317621.860255507,1454.457441076,388231.765944347,1783.551905667,316838.006354374,1449.467887115,-80.246343,-101.880544,-21.634201,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,416,0,0,5635,0,1003
0.742000000,0.742000000,742000,9570,2472,2269,1.992087912,1.828498168,gpio35,gpio34,1.958757029,1.978253246,-152272.608485921,163.945260020,389192.247257117,1789.691488721,317621.860255507,1454.457441076,388231.765944347,1783.551905667,316838.006354374,1449.467887115,-80.246343,-101.880544,-21.634201,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,416,0,0,5635,0,1003
0.743000000,0.743000000,743000,9571,2369,2080,1.909084249,1.676190476,gpio35,gpio34,1.958474463,1.978184077,-329989.980492819,-818.855247026,389192.247257117,1789.691488721,317621.860255507,1454.457441076,388231.765944347,1783.551905667,316838.006354374,1449.467887115,-80.246343,-101.880544,-21.634201,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,416,0,0,5635,0,1003
0.744000000,0.744000000,744000,9572,2295,1935,1.849450549,1.559340659,gpio35,gpio34,1.958075329,1.978055343,-466120.828973865,-1524.008290538,389192.247257117,1789.691488721,317621.860255507,1454.457441076,388231.765944347,1783.551905667,316838.006354374,1449.467887115,-80.246343,-101.880544,-21.634201,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,416,0,0,5635,0,1003
0.745000000,0.745000000,745000,9573,2258,1868,1.819633700,1.505347985,gpio35,gpio34,1.957622602,1.977896921,-528709.026606430,-1875.470231628,389192.247257117,1789.691488721,317621.860255507,1454.457441076,388231.765944347,1783.551905667,316838.006354374,1449.467887115,-80.246343,-101.880544,-21.634201,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,416,0,0,5635,0,1003
0.746000000,0.746000000,746000,9574,2203,1876,1.775311355,1.511794872,gpio35,gpio34,1.957176774,1.977694336,-520651.443733669,-2398.303605068,389192.247257117,1789.691488721,317621.860255507,1454.457441076,388231.765944347,1783.551905667,316838.006354374,1449.467887115,-80.246343,-101.880544,-21.634201,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,416,0,0,5635,0,1003
0.747000000,0.747000000,747000,9575,2191,1959,1.765641026,1.578681319,gpio35,gpio34,1.956798279,1.977482283,-442018.726136089,-2510.387230992,389192.247257117,1789.691488721,317621.860255507,1454.457441076,388231.765944347,1783.551905667,316838.006354374,1449.467887115,-80.246343,-101.880544,-21.634201,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,416,0,0,5635,0,1003
0.748000000,0.748000000,748000,9576,2225,2110,1.793040293,1.700366300,gpio35,gpio34,1.956541847,1.977297841,-299469.213563800,-2183.511376763,389192.247257117,1789.691488721,317621.860255507,1454.457441076,388231.765944347,1783.551905667,316838.006354374,1449.467887115,-80.246343,-101.880544,-21.634201,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,416,0,0,5635,0,1003
0.749000000,0.749000000,749000,9577,2300,2302,1.853479853,1.855091575,gpio35,gpio34,1.956440396,1.977174023,-118476.772042543,-1465.815805833,389192.247257117,1789.691488721,317621.860255507,1454.457441076,388231.765944347,1783.551905667,316838.006354374,1449.467887115,-80.246343,-101.880544,-21.634201,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,416,0,0,5635,0,1003
