host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.750000000,0.750000000,750000,9578,2389,2511,1.925201465,2.023516484,gpio35,gpio34,1.956507472,1.977122050,78333.533960269,-615.275679357,377825.794313182,1738.633323228,308345.637632875,1412.963178408,377483.911030672,1734.475684818,308066.624870040,1409.584323359,-84.768131,-107.315954,-22.547822,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,417,1,0,5635,0,1003
0.751000000,0.751000000,751000,9579,2492,2718,2.008205128,2.190329670,gpio35,gpio34,1.956741295,1.977153133,273064.811195539,367.976158108,377825.794313182,1738.633323228,308345.637632875,1412.963178408,377483.911030672,1734.475684818,308066.624870040,1409.584323359,-84.768131,-107.315954,-22.547822,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,417,0,0,5635,0,1003
0.752000000,0.752000000,752000,9580,2588,2881,2.085567766,2.321684982,gpio35,gpio34,1.957106238,1.977261548,426192.550999728,1283.463618179,377825.794313182,1738.633323228,308345.637632875,1412.963178408,377483.911030672,1734.475684818,308066.624870040,1409.584323359,-84.768131,-107.315954,-22.547822,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,417,0,0,5635,0,1003
0.753000000,0.753000000,753000,9581,2660,2986,2.143589744,2.406300366,gpio35,gpio34,1.957555432,1.977427876,524582.827679497,1969.071731732,377825.794313182,1738.633323228,308345.637632875,1412.963178408,377483.911030672,1734.475684818,308066.624870040,1409.584323359,-84.768131,-107.315954,-22.547822,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,417,0,0,5635,0,1003
0.754000000,0.754000000,754000,9582,2693,3010,2.170183150,2.425641026,gpio35,gpio34,1.958023518,1.977620631,546644.866390280,2281.927966203,377825.794313182,1738.633323228,308345.637632875,1412.963178408,377483.911030672,1734.475684818,308066.624870040,1409.584323359,-84.768131,-107.315954,-22.547822,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,417,0,0,5635,0,1003
0.755000000,0.755000000,755000,9583,2729,2945,2.199194139,2.373260073,gpio35,gpio34,1.958438755,1.977842205,484926.121523889,2623.091826823,377825.794313182,1738.633323228,308345.637632875,1412.963178408,377483.911030672,1734.475684818,308066.624870040,1409.584323359,-84.768131,-107.315954,-22.547822,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,417,0,0,5635,0,1003
0.756000000,0.756000000,756000,9584,2700,2805,2.175824176,2.260439560,gpio35,gpio34,1.958740755,1.978040187,352685.903094673,2343.804071969,377825.794313182,1738.633323228,308345.637632875,1412.963178408,377483.911030672,1734.475684818,308066.624870040,1409.584323359,-84.768131,-107.315954,-22.547822,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,417,0,0,5635,0,1003
0.757000000,0.757000000,757000,9585,2628,2620,2.117802198,2.111355311,gpio35,gpio34,1.958893370,1.978179949,178228.009499270,1654.568690726,377825.794313182,1738.633323228,308345.637632875,1412.963178408,377483.911030672,1734.475684818,308066.624870040,1409.584323359,-84.768131,-107.315954,-22.547822,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,417,0,0,5635,0,1003
0.758000000,0.758000000,758000,9586,2538,2407,2.045274725,1.939706960,gpio35,gpio34,1.958874184,1.978247044,-22406.484664075,794.299650571,377825.794313182,1738.633323228,308345.637632875,1412.963178408,377483.911030672,1734.475684818,308066.624870040,1409.584323359,-84.768131,-107.315954,-22.547822,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,417,0,0,5635,0,1003
0.759000000,0.759000000,759000,9587,2436,2203,1.963076923,1.775311355,gpio35,gpio34,1.958690621,1.978231873,-214370.361256334,-179.591050072,377825.794313182,1738.633323228,308345.637632875,1412.963178408,377483.911030672,1734.475684818,308066.624870040,1409.584323359,-84.768131,-107.315954,-22.547822,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,417,0,0,5635,0,1003
0.760000000,0.760000000,760000,9588,2339,2026,1.884908425,1.632673993,gpio35,gpio34,1.958364604,1.978138550,-380732.324741231,-1104.807056045,377825.794313182,1738.633323228,308345.637632875,1412.963178408,377483.911030672,1734.475684818,308066.624870040,1409.584323359,-84.768131,-107.315954,-22.547822,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,417,0,0,5635,0,1003
0.761000000,0.761000000,761000,9589,2272,1906,1.830915751,1.535970696,gpio35,gpio34,1.957942210,1.977991327,-493284.700108798,-1742.893022190,377825.794313182,1738.633323228,308345.637632875,1412.963178408,377483.911030672,1734.475684818,308066.624870040,1409.584323359,-84.768131,-107.315954,-22.547822,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,417,0,0,5635,0,1003
0.762000000,0.762000000,762000,9590,2239,1861,1.804322344,1.499706960,gpio35,gpio34,1.957483975,1.977817658,-535141.330793304,-2055.975435371,377825.794313182,1738.633323228,308345.637632875,1412.963178408,377483.911030672,1734.475684818,308066.624870040,1409.584323359,-84.768131,-107.315954,-22.547822,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,417,0,0,5635,0,1003
0.763000000,0.763000000,763000,9591,2188,1899,1.763223443,1.530329670,gpio35,gpio34,1.957056821,1.977603064,-498844.038693281,-2540.467660432,377825.794313182,1738.633323228,308345.637632875,1412.963178408,377483.911030672,1734.475684818,308066.624870040,1409.584323359,-84.768131,-107.315954,-22.547822,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,417,0,0,5635,0,1003
0.764000000,0.764000000,764000,9592,2201,2003,1.773699634,1.614139194,gpio35,gpio34,1.956713903,1.977399161,-400469.834654587,-2413.905102449,377825.794313182,1738.633323228,308345.637632875,1412.963178408,377483.911030672,1734.475684818,308066.624870040,1409.584323359,-84.768131,-107.315954,-22.547822,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,417,0,0,5635,0,1003
0.765000000,0.765000000,765000,9593,2250,2168,1.813186813,1.747106227,gpio35,gpio34,1.956504295,1.977234948,-244786.341743010,-1944.023318438,377825.794313182,1738.633323228,308345.637632875,1412.963178408,377483.911030672,1734.475684818,308066.624870040,1409.584323359,-84.768131,-107.315954,-22.547822,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,417,0,0,5635,0,1003
0.766000000,0.766000000,766000,9594,2331,2372,1.878461538,1.911501832,gpio35,gpio34,1.956459293,1.977136175,-52555.272324343,-1169.326270802,377825.794313182,1738.633323228,308345.637632875,1412.963178408,377483.911030672,1734.475684818,308066.624870040,1409.584323359,-84.768131,-107.315954,-22.547822,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,417,0,0,5635,0,1003
0.767000000,0.767000000,767000,9595,2425,2585,1.954212454,2.083150183,gpio35,gpio34,1.956585984,1.977113251,147953.549101827,-271.381829891,377349.736986748,1764.573819066,307957.124720103,1434.044659453,377012.468337183,1760.895526718,307681.877983726,1431.055362298,-77.496999,-99.961834,-22.464834,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,418,1,0,5635,0,1003
0.768000000,0.768000000,768000,9596,2525,2779,2.034798535,2.239487179,gpio35,gpio34,1.956868885,1.977170936,330380.786321956,682.905631343,377349.736986748,1764.573819066,307957.124720103,1434.044659453,377012.468337183,1760.895526718,307681.877983726,1431.055362298,-77.496999,-99.961834,-22.464834,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,418,0,0,5635,0,1003
0.769000000,0.769000000,769000,9597,2611,2926,2.104102564,2.357948718,gpio35,gpio34,1.957269965,1.977297868,468393.462458711,1502.676554000,377349.736986748,1764.573819066,307957.124720103,1434.044659453,377012.468337183,1760.895526718,307681.877983726,1431.055362298,-77.496999,-99.961834,-22.464834,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,418,0,0,5635,0,1003
0.770000000,0.770000000,770000,9598,2652,3002,2.137142857,2.419194139,gpio35,gpio34,1.957731889,1.977457713,539449.370534714,1892.320470002,377349.736986748,1764.573819066,307957.124720103,1434.044659453,377012.468337183,1760.895526718,307681.877983726,1431.055362298,-77.496999,-99.961834,-22.464834,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,418,0,0,5635,0,1003
0.771000000,0.771000000,771000,9599,2706,2997,2.180659341,2.415164835,gpio35,gpio34,1.958189322,1.977660915,534204.375010333,2405.596832410,377349.736986748,1764.573819066,307957.124720103,1434.044659453,377012.468337183,1760.895526718,307681.877983726,1431.055362298,-77.496999,-99.961834,-22.464834,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,418,0,0,5635,0,1003
0.772000000,0.772000000,772000,9600,2724,2906,2.195164835,2.341831502,gpio35,gpio34,1.958572964,1.977878419,448029.230635323,2574.914129870,377349.736986748,1764.573819066,307957.124720103,1434.044659453,377012.468337183,1760.895526718,307681.877983726,1431.055362298,-77.496999,-99.961834,-22.464834,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,418,0,0,5635,0,1003
0.773000000,0.773000000,773000,9601,2683,2747,2.162124542,2.213699634,gpio35,gpio34,1.958828091,1.978062665,297944.833712379,2181.192623185,377349.736986748,1764.573819066,307957.124720103,1434.044659453,377012.468337183,1760.895526718,307681.877983726,1431.055362298,-77.496999,-99.961834,-22.464834,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,418,0,0,5635,0,1003
0.774000000,0.774000000,774000,9602,2602,2545,2.096849817,2.050915751,gpio35,gpio34,1.958920178,1.978181452,107542.824263283,1406.258406244,377349.736986748,1764.573819066,307957.124720103,1434.044659453,377012.468337183,1760.895526718,307681.877983726,1431.055362298,-77.496999,-99.961834,-22.464834,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,418,0,0,5635,0,1003
0.775000000,0.775000000,775000,9603,2502,2336,2.016263736,1.882490842,gpio35,gpio34,1.958843749,1.978219534,-89256.547791750,450.836068433,377349.736986748,1764.573819066,307957.124720103,1434.044659453,377012.468337183,1760.895526718,307681.877983726,1431.055362298,-77.496999,-99.961834,-22.464834,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,418,0,0,5635,0,1003
0.776000000,0.776000000,776000,9604,2404,2141,1.937289377,1.725347985,gpio35,gpio34,1.958610253,1.978178604,-272683.591243958,-484.550525452,377349.736986748,1764.573819066,307957.124720103,1434.044659453,377012.468337183,1760.895526718,307681.877983726,1431.055362298,-77.496999,-99.961834,-22.464834,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,418,0,0,5635,0,1003
0.777000000,0.777000000,777000,9605,2306,1980,1.858315018,1.595604396,gpio35,gpio34,1.958247247,1.978058740,-423929.493806560,-1419.001732742,377349.736986748,1764.573819066,307957.124720103,1434.044659453,377012.468337183,1760.895526718,307681.877983726,1431.055362298,-77.496999,-99.961834,-22.464834,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,418,0,0,5635,0,1003
0.778000000,0.778000000,778000,9606,2250,1884,1.813186813,1.518241758,gpio35,gpio34,1.957807242,1.977893868,-513852.050466600,-1951.831735476,377349.736986748,1764.573819066,307957.124720103,1434.044659453,377012.468337183,1760.895526718,307681.877983726,1431.055362298,-77.496999,-99.961834,-22.464834,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,418,0,0,5635,0,1003
0.779000000,0.779000000,779000,9607,2218,1862,1.787399267,1.500512821,gpio35,gpio34,1.957349948,1.977703374,-534042.601493056,-2255.165049150,377349.736986748,1764.573819066,307957.124720103,1434.044659453,377012.468337183,1760.895526718,307681.877983726,1431.055362298,-77.496999,-99.961834,-22.464834,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,418,0,0,5635,0,1003
0.780000000,0.780000000,780000,9608,2185,1921,1.760805861,1.548058608,gpio35,gpio34,1.956940656,1.977486476,-477983.114276178,-2567.735190305,377349.736986748,1764.573819066,307957.124720103,1434.044659453,377012.468337183,1760.895526718,307681.877983726,1431.055362298,-77.496999,-99.961834,-22.464834,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,418,0,0,5635,0,1003
0.781000000,0.781000000,781000,9609,2211,2056,1.781758242,1.656849817,gpio35,gpio34,1.956640565,1.977290748,-350455.385008056,-2317.123274469,377349.736986748,1764.573819066,307957.124720103,1434.044659453,377012.468337183,1760.895526718,307681.877983726,1431.055362298,-77.496999,-99.961834,-22.464834,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,418,0,0,5635,0,1003
0.782000000,0.782000000,782000,9610,2272,2234,1.830915751,1.800293040,gpio35,gpio34,1.956484218,1.977144373,-182587.486546125,-1732.856342758,377349.736986748,1764.573819066,307957.124720103,1434.044659453,377012.468337183,1760.895526718,307681.877983726,1431.055362298,-77.496999,-99.961834,-22.464834,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,418,0,0,5635,0,1003
0.783000000,0.783000000,783000,9611,2359,2443,1.901025641,1.968717949,gpio35,gpio34,1.956496452,1.977068254,14286.930171191,-901.129497333,389213.197287923,1800.057374789,317638.957686927,1462.881652858,388222.671699667,1793.258561861,316830.584492986,1457.356351924,-80.201143,-101.819211,-21.618068,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,419,1,0,5635,0,1003
0.784000000,0.784000000,784000,9612,2459,2654,1.981611722,2.138754579,gpio35,gpio34,1.956678710,1.977072798,212846.690933327,53.787711569,389213.197287923,1800.057374789,317638.957686927,1462.881652858,388222.671699667,1793.258561861,316830.584492986,1457.356351924,-80.201143,-101.819211,-21.618068,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,419,0,0,5635,0,1003
0.785000000,0.785000000,785000,9613,2551,2835,2.055750916,2.284615385,gpio35,gpio34,1.957006646,1.977151476,382974.615011625,931.428716909,389213.197287923,1800.057374789,317638.957686927,1462.881652858,388222.671699667,1793.258561861,316830.584492986,1457.356351924,-80.201143,-101.819211,-21.618068,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,419,0,0,5635,0,1003
0.786000000,0.786000000,786000,9614,2641,2961,2.128278388,2.386153846,gpio35,gpio34,1.957435794,1.977302603,501171.403473536,1789.111759656,389213.197287923,1800.057374789,317638.957686927,1462.881652858,388222.671699667,1793.258561861,316830.584492986,1457.356351924,-80.201143,-101.819211,-21.618068,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,419,0,0,5635,0,1003
0.787000000,0.787000000,787000,9615,2672,3010,2.153260073,2.425641026,gpio35,gpio34,1.957903999,1.977478560,546784.584377755,2083.067632512,389213.197287923,1800.057374789,317638.957686927,1462.881652858,388222.671699667,1793.258561861,316830.584492986,1457.356351924,-80.201143,-101.819211,-21.618068,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,419,0,0,5635,0,1003
0.788000000,0.788000000,788000,9616,2716,2973,2.188717949,2.395824176,gpio35,gpio34,1.958341919,1.977689800,511416.758254915,2500.751639817,389213.197287923,1800.057374789,317638.957686927,1462.881652858,388222.671699667,1793.258561861,316830.584492986,1457.356351924,-80.201143,-101.819211,-21.618068,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,419,0,0,5635,0,1003
0.789000000,0.789000000,789000,9617,2710,2860,2.183882784,2.304761905,gpio35,gpio34,1.958688339,1.977895993,404559.998419738,2441.009923413,389213.197287923,1800.057374789,317638.957686927,1462.881652858,388222.671699667,1793.258561861,316830.584492986,1457.356351924,-80.201143,-101.819211,-21.618068,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,419,0,0,5635,0,1003
0.790000000,0.790000000,790000,9618,2649,2685,2.134725275,2.163736264,gpio35,gpio34,1.958893387,1.978052822,239461.323036702,1856.619105053,389213.197287923,1800.057374789,317638.957686927,1462.881652858,388222.671699667,1793.258561861,316830.584492986,1457.356351924,-80.201143,-101.819211,-21.618068,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,419,0,0,5635,0,1003
0.791000000,0.791000000,791000,9619,2560,2479,2.063003663,1.997728938,gpio35,gpio34,1.958932222,1.978137773,45353.360175204,1005.688175278,389213.197287923,1800.057374789,317638.957686927,1462.881652858,388222.671699667,1793.258561861,316830.584492986,1457.356351924,-80.201143,-101.819211,-21.618068,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,419,0,0,5635,0,1003
0.792000000,0.792000000,792000,9620,2472,2261,1.992087912,1.822051282,gpio35,gpio34,1.958795341,1.978151723,-159853.805492663,165.148337227,389213.197287923,1800.057374789,317638.957686927,1462.881652858,388222.671699667,1793.258561861,316830.584492986,1457.356351924,-80.201143,-101.819211,-21.618068,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,419,0,0,5635,0,1003
0.793000000,0.793000000,793000,9621,2369,2079,1.909084249,1.675384615,gpio35,gpio34,1.958511931,1.978082655,-330975.831687171,-817.653372897,389213.197287923,1800.057374789,317638.957686927,1462.881652858,388222.671699667,1793.258561861,316830.584492986,1457.356351924,-80.201143,-101.819211,-21.618068,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,419,0,0,5635,0,1003
0.794000000,0.794000000,794000,9622,2298,1940,1.851868132,1.563369963,gpio35,gpio34,1.958116789,1.977956441,-461459.038932407,-1494.187135901,389213.197287923,1800.057374789,317638.957686927,1462.881652858,388222.671699667,1793.258561861,316830.584492986,1457.356351924,-80.201143,-101.819211,-21.618068,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,419,0,0,5635,0,1003
0.795000000,0.795000000,795000,9623,2256,1868,1.818021978,1.505347985,gpio35,gpio34,1.957664020,1.977796506,-528757.444508859,-1893.379702115,389213.197287923,1800.057374789,317638.957686927,1462.881652858,388222.671699667,1793.258561861,316830.584492986,1457.356351924,-80.201143,-101.819211,-21.618068,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,419,0,0,5635,0,1003
0.796000000,0.796000000,796000,9624,2203,1875,1.775311355,1.510989011,gpio35,gpio34,1.957217345,1.977594021,-521640.922448965,-2397.114844497,389213.197287923,1800.057374789,317638.957686927,1462.881652858,388222.671699667,1793.258561861,316830.584492986,1457.356351924,-80.201143,-101.819211,-21.618068,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,419,0,0,5635,0,1003
0.797000000,0.797000000,797000,9625,2192,1958,1.766446886,1.577875458,gpio35,gpio34,1.956838003,1.977382874,-443007.215372670,-2499.659498387,389213.197287923,1800.057374789,317638.957686927,1462.881652858,388222.671699667,1793.258561861,316830.584492986,1457.356351924,-80.201143,-101.819211,-21.618068,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,419,0,0,5635,0,1003
0.798000000,0.798000000,798000,9626,2228,2112,1.795457875,1.701978022,gpio35,gpio34,1.956583143,1.977200949,-297633.386618835,-2153.714050303,389213.197287923,1800.057374789,317638.957686927,1462.881652858,388222.671699667,1793.258561861,316830.584492986,1457.356351924,-80.201143,-101.819211,-21.618068,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,419,0,0,5635,0,1003
0.799000000,0.799000000,799000,9627,2300,2304,1.853479853,1.856703297,gpio35,gpio34,1.956483263,1.977077228,-116642.780924525,-1464.668759082,389213.197287923,1800.057374789,317638.957686927,1462.881652858,388222.671699667,1793.258561861,316830.584492986,1457.356351924,-80.201143,-101.819211,-21.618068,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,419,0,0,5635,0,1003
