host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.800000000,0.800000000,800000,9628,2391,2513,1.926813187,2.025128205,gpio35,gpio34,1.956551908,1.977026964,80165.691087169,-595.049458065,377695.880214820,1735.186358630,308239.614047138,1410.161878105,377354.006604589,1731.384265661,307960.609177902,1407.071969903,-84.627706,-107.437309,-22.809603,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,420,1,0,5635,0,1003
0.801000000,0.801000000,801000,9629,2492,2718,2.008205128,2.190329670,gpio35,gpio34,1.956785686,1.977058142,273012.917703775,369.101831592,377695.880214820,1735.186358630,308239.614047138,1410.161878105,377354.006604589,1731.384265661,307960.609177902,1407.071969903,-84.627706,-107.437309,-22.809603,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,420,0,0,5635,0,1003
0.802000000,0.802000000,802000,9630,2592,2887,2.088791209,2.326520147,gpio35,gpio34,1.957155420,1.977169875,431787.364786071,1322.748809165,377695.880214820,1735.186358630,308239.614047138,1410.161878105,377354.006604589,1731.384265661,307960.609177902,1407.071969903,-84.627706,-107.437309,-22.809603,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,420,0,0,5635,0,1003
0.803000000,0.803000000,803000,9631,2662,2988,2.145201465,2.407912088,gpio35,gpio34,1.957606177,1.977337907,526407.609728977,1989.237315939,377695.880214820,1735.186358630,308239.614047138,1410.161878105,377354.006604589,1731.384265661,307960.609177902,1407.071969903,-84.627706,-107.437309,-22.809603,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,420,0,0,5635,0,1003
0.804000000,0.804000000,804000,9632,2694,3010,2.170989011,2.425641026,gpio35,gpio34,1.958074212,1.977531558,546585.605196171,2292.533224032,377695.880214820,1735.186358630,308239.614047138,1410.161878105,377354.006604589,1731.384265661,307960.609177902,1407.071969903,-84.627706,-107.437309,-22.809603,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,420,0,0,5635,0,1003
0.805000000,0.805000000,805000,9633,2728,2944,2.198388278,2.372454212,gpio35,gpio34,1.958488592,1.977752415,483925.810360206,2614.606157806,377695.880214820,1735.186358630,308239.614047138,1410.161878105,377354.006604589,1731.384265661,307960.609177902,1407.071969903,-84.627706,-107.437309,-22.809603,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,420,0,0,5635,0,1003
0.806000000,0.806000000,806000,9634,2701,2810,2.176630037,2.264468864,gpio35,gpio34,1.958794572,1.977951292,357333.247626769,2354.407210209,377695.880214820,1735.186358630,308239.614047138,1410.161878105,377354.006604589,1731.384265661,307960.609177902,1407.071969903,-84.627706,-107.437309,-22.809603,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,420,0,0,5635,0,1003
0.807000000,0.807000000,807000,9635,2629,2622,2.118608059,2.112967033,gpio35,gpio34,1.958948745,1.978091949,180047.378994526,1665.161225827,377695.880214820,1735.186358630,308239.614047138,1410.161878105,377354.006604589,1731.384265661,307960.609177902,1407.071969903,-84.627706,-107.437309,-22.809603,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,420,0,0,5635,0,1003
0.808000000,0.808000000,808000,9636,2536,2409,2.043663004,1.941318681,gpio35,gpio34,1.958931115,1.978157520,-20588.934538314,776.261110755,377695.880214820,1735.186358630,308239.614047138,1410.161878105,377354.006604589,1731.384265661,307960.609177902,1407.071969903,-84.627706,-107.437309,-22.809603,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,420,0,0,5635,0,1003
0.809000000,0.809000000,809000,9637,2439,2201,1.965494505,1.773699634,gpio35,gpio34,1.958745883,1.978144857,-216319.065603776,-149.910747378,377695.880214820,1735.186358630,308239.614047138,1410.161878105,377354.006604589,1731.384265661,307960.609177902,1407.071969903,-84.627706,-107.437309,-22.809603,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,420,0,0,5635,0,1003
0.810000000,0.810000000,810000,9638,2340,2025,1.885714286,1.631868132,gpio35,gpio34,1.958419005,1.978052427,-381737.971153557,-1094.236755241,377695.880214820,1735.186358630,308239.614047138,1410.161878105,377354.006604589,1731.384265661,307960.609177902,1407.071969903,-84.627706,-107.437309,-22.809603,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,420,0,0,5635,0,1003
0.811000000,0.811000000,811000,9639,2273,1910,1.831721612,1.539194139,gpio35,gpio34,1.957999781,1.977906096,-489583.794720865,-1732.333291687,377695.880214820,1735.186358630,308239.614047138,1410.161878105,377354.006604589,1731.384265661,307960.609177902,1407.071969903,-84.627706,-107.437309,-22.809603,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,420,0,0,5635,0,1003
0.812000000,0.812000000,812000,9640,2236,1862,1.801904762,1.500512821,gpio35,gpio34,1.957542294,1.977730094,-534267.454003067,-2083.586907775,377695.880214820,1735.186358630,308239.614047138,1410.161878105,377354.006604589,1731.384265661,307960.609177902,1407.071969903,-84.627706,-107.437309,-22.809603,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,420,0,0,5635,0,1003
0.813000000,0.813000000,813000,9641,2192,1894,1.766446886,1.526300366,gpio35,gpio34,1.957111052,1.977518811,-503617.691164449,-2501.270395805,377695.880214820,1735.186358630,308239.614047138,1410.161878105,377354.006604589,1731.384265661,307960.609177902,1407.071969903,-84.627706,-107.437309,-22.809603,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,420,0,0,5635,0,1003
0.814000000,0.814000000,814000,9642,2200,1999,1.772893773,1.610915751,gpio35,gpio34,1.956764856,1.977314186,-404297.604242515,-2422.447839057,377695.880214820,1735.186358630,308239.614047138,1410.161878105,377354.006604589,1731.384265661,307960.609177902,1407.071969903,-84.627706,-107.437309,-22.809603,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,420,0,0,5635,0,1003
0.815000000,0.815000000,815000,9643,2251,2170,1.813992674,1.748717949,gpio35,gpio34,1.956556809,1.977150865,-242963.628176734,-1933.477190721,377695.880214820,1735.186358630,308239.614047138,1410.161878105,377354.006604589,1731.384265661,307960.609177902,1407.071969903,-84.627706,-107.437309,-22.809603,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,420,0,0,5635,0,1003
0.816000000,0.816000000,816000,9644,2328,2374,1.876043956,1.913113553,gpio35,gpio34,1.956513366,1.977049758,-50734.381471634,-1196.951332389,377695.880214820,1735.186358630,308239.614047138,1410.161878105,377354.006604589,1731.384265661,307960.609177902,1407.071969903,-84.627706,-107.437309,-22.809603,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,420,0,0,5635,0,1003
0.817000000,0.817000000,817000,9645,2425,2579,1.954212454,2.078315018,gpio35,gpio34,1.956635168,1.977026920,142243.745217530,-270.358784034,378411.569644414,1766.772964136,308823.691992150,1435.831874139,378085.241660122,1763.757786849,308557.373990817,1433.381481392,-77.506380,-99.918599,-22.412219,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,421,1,0,5635,0,1003
0.818000000,0.818000000,818000,9646,2524,2777,2.033992674,2.237875458,gpio35,gpio34,1.956916408,1.977083886,328441.129164620,674.387493360,378411.569644414,1766.772964136,308823.691992150,1435.831874139,378085.241660122,1763.757786849,308557.373990817,1433.381481392,-77.506380,-99.918599,-22.412219,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,421,0,0,5635,0,1003
0.819000000,0.819000000,819000,9647,2613,2924,2.105714286,2.356336996,gpio35,gpio34,1.957315829,1.977212517,466455.744958532,1522.787416537,378411.569644414,1766.772964136,308823.691992150,1435.831874139,378085.241660122,1763.757786849,308557.373990817,1433.381481392,-77.506380,-99.918599,-22.412219,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,421,0,0,5635,0,1003
0.820000000,0.820000000,820000,9648,2654,3006,2.138754579,2.422417582,gpio35,gpio34,1.957780930,1.977374059,543160.246136650,1912.411221676,378411.569644414,1766.772964136,308823.691992150,1435.831874139,378085.241660122,1763.757786849,308557.373990817,1433.381481392,-77.506380,-99.918599,-22.412219,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,421,0,0,5635,0,1003
0.821000000,0.821000000,821000,9649,2706,2997,2.180659341,2.415164835,gpio35,gpio34,1.958238314,1.977577344,534147.102813591,2406.587171745,378411.569644414,1766.772964136,308823.691992150,1435.831874139,378085.241660122,1763.757786849,308557.373990817,1433.381481392,-77.506380,-99.918599,-22.412219,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,421,0,0,5635,0,1003
0.822000000,0.822000000,822000,9650,2721,2904,2.192747253,2.340219780,gpio35,gpio34,1.958620296,1.977792514,446089.797249239,2547.282996484,378411.569644414,1766.772964136,308823.691992150,1435.831874139,378085.241660122,1763.757786849,308557.373990817,1433.381481392,-77.506380,-99.918599,-22.412219,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,421,0,0,5635,0,1003
0.823000000,0.823000000,823000,9651,2686,2747,2.164542125,2.213699634,gpio35,gpio34,1.958875375,1.977979263,297889.558221220,2210.830085696,378411.569644414,1766.772964136,308823.691992150,1435.831874139,378085.241660122,1763.757786849,308557.373990817,1433.381481392,-77.506380,-99.918599,-22.412219,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,421,0,0,5635,0,1003
0.824000000,0.824000000,824000,9652,2601,2548,2.096043956,2.053333333,gpio35,gpio34,1.958969833,1.978097328,110310.931739922,1397.705588116,378411.569644414,1766.772964136,308823.691992150,1435.831874139,378085.241660122,1763.757786849,308557.373990817,1433.381481392,-77.506380,-99.918599,-22.412219,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,421,0,0,5635,0,1003
0.825000000,0.825000000,825000,9653,2504,2337,2.017875458,1.883296703,gpio35,gpio34,1.958894160,1.978137106,-88373.426884125,470.912285506,378411.569644414,1766.772964136,308823.691992150,1435.831874139,378085.241660122,1763.757786849,308557.373990817,1433.381481392,-77.506380,-99.918599,-22.412219,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,421,0,0,5635,0,1003
0.826000000,0.826000000,826000,9654,2404,2139,1.937289377,1.723736264,gpio35,gpio34,1.958659002,1.978096259,-274624.681149549,-483.574706184,378411.569644414,1766.772964136,308823.691992150,1435.831874139,378085.241660122,1763.757786849,308557.373990817,1433.381481392,-77.506380,-99.918599,-22.412219,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,421,0,0,5635,0,1003
0.827000000,0.827000000,827000,9655,2311,1977,1.862344322,1.593186813,gpio35,gpio34,1.958293530,1.977980507,-426809.751853015,-1370.326085324,378411.569644414,1766.772964136,308823.691992150,1435.831874139,378085.241660122,1763.757786849,308557.373990817,1433.381481392,-77.506380,-99.918599,-22.412219,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,421,0,0,5635,0,1003
0.828000000,0.828000000,828000,9656,2252,1885,1.814798535,1.519047619,gpio35,gpio34,1.957854284,1.977817325,-512964.991331931,-1931.825246088,378411.569644414,1766.772964136,308823.691992150,1435.831874139,378085.241660122,1763.757786849,308557.373990817,1433.381481392,-77.506380,-99.918599,-22.412219,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,421,0,0,5635,0,1003
0.829000000,0.829000000,829000,9657,2218,1865,1.787399267,1.502930403,gpio35,gpio34,1.957399360,1.977626907,-531274.210955983,-2254.258887839,378411.569644414,1766.772964136,308823.691992150,1435.831874139,378085.241660122,1763.757786849,308557.373990817,1433.381481392,-77.506380,-99.918599,-22.412219,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,421,0,0,5635,0,1003
0.830000000,0.830000000,830000,9658,2188,1921,1.763223443,1.548058608,gpio35,gpio34,1.956990019,1.977412503,-478040.819821951,-2538.209452773,378411.569644414,1766.772964136,308823.691992150,1435.831874139,378085.241660122,1763.757786849,308557.373990817,1433.381481392,-77.506380,-99.918599,-22.412219,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,421,0,0,5635,0,1003
0.831000000,0.831000000,831000,9659,2214,2055,1.784175824,1.656043956,gpio35,gpio34,1.956689073,1.977219266,-351454.142079052,-2287.627062675,378411.569644414,1766.772964136,308823.691992150,1435.831874139,378085.241660122,1763.757786849,308557.373990817,1433.381481392,-77.506380,-99.918599,-22.412219,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,421,0,0,5635,0,1003
0.832000000,0.832000000,832000,9660,2272,2236,1.830915751,1.801904762,gpio35,gpio34,1.956534289,1.977072963,-180761.917167742,-1732.010109557,378411.569644414,1766.772964136,308823.691992150,1435.831874139,378085.241660122,1763.757786849,308557.373990817,1433.381481392,-77.506380,-99.918599,-22.412219,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,421,0,0,5635,0,1003
0.833000000,0.833000000,833000,9661,2360,2444,1.901831502,1.969523810,gpio35,gpio34,1.956547279,1.976997721,15169.564749426,-890.743949572,389023.233608180,1793.188253746,317483.927318860,1457.299213495,388115.120130274,1786.659678114,316742.811085923,1451.993530662,-80.273371,-101.914287,-21.640916,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,422,1,0,5635,0,1003
0.834000000,0.834000000,834000,9662,2458,2652,1.980805861,2.137142857,gpio35,gpio34,1.956727874,1.977001530,210905.115184676,45.082552194,389023.233608180,1793.188253746,317483.927318860,1457.299213495,388115.120130274,1786.659678114,316742.811085923,1451.993530662,-80.273371,-101.914287,-21.640916,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,422,0,0,5635,0,1003
0.835000000,0.835000000,835000,9663,2551,2834,2.055750916,2.283809524,gpio35,gpio34,1.957054956,1.977080279,381976.090069491,932.272423488,389023.233608180,1793.188253746,317483.927318860,1457.299213495,388115.120130274,1786.659678114,316742.811085923,1451.993530662,-80.273371,-101.914287,-21.640916,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,422,0,0,5635,0,1003
0.836000000,0.836000000,836000,9664,2639,2957,2.126666667,2.382930403,gpio35,gpio34,1.957480831,1.977229865,497350.549364037,1770.874300940,389023.233608180,1793.188253746,317483.927318860,1457.299213495,388115.120130274,1786.659678114,316742.811085923,1451.993530662,-80.273371,-101.914287,-21.640916,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,422,0,0,5635,0,1003
0.837000000,0.837000000,837000,9665,2675,3011,2.155677656,2.426446886,gpio35,gpio34,1.957949797,1.977408313,547673.097276212,2112.549215225,389023.233608180,1793.188253746,317483.927318860,1457.299213495,388115.120130274,1786.659678114,316742.811085923,1451.993530662,-80.273371,-101.914287,-21.640916,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,422,0,0,5635,0,1003
0.838000000,0.838000000,838000,9666,2719,2975,2.191135531,2.397435897,gpio35,gpio34,1.958389283,1.977622040,513245.491871244,2530.203740948,389023.233608180,1793.188253746,317483.927318860,1457.299213495,388115.120130274,1786.659678114,316742.811085923,1451.993530662,-80.273371,-101.914287,-21.640916,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,422,0,0,5635,0,1003
0.839000000,0.839000000,839000,9667,2710,2859,2.183882784,2.303956044,gpio35,gpio34,1.958734850,1.977828301,403563.575610141,2441.812090060,389023.233608180,1793.188253746,317483.927318860,1457.299213495,388115.120130274,1786.659678114,316742.811085923,1451.993530662,-80.273371,-101.914287,-21.640916,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,422,0,0,5635,0,1003
0.840000000,0.840000000,840000,9668,2652,2685,2.137142857,2.163736264,gpio35,gpio34,1.958939852,1.977987616,239407.005880685,1886.040951916,389023.233608180,1793.188253746,317483.927318860,1457.299213495,388115.120130274,1786.659678114,316742.811085923,1451.993530662,-80.273371,-101.914287,-21.640916,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,422,0,0,5635,0,1003
0.841000000,0.841000000,841000,9669,2566,2479,2.067838828,1.997728938,gpio35,gpio34,1.958978641,1.978077467,45299.097336343,1063.701082676,389023.233608180,1793.188253746,317483.927318860,1457.299213495,388115.120130274,1786.659678114,316742.811085923,1451.993530662,-80.273371,-101.914287,-21.640916,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,422,0,0,5635,0,1003
0.842000000,0.842000000,842000,9670,2469,2260,1.989670330,1.821245421,gpio35,gpio34,1.958840907,1.978089060,-160849.123299455,137.241784571,389023.233608180,1793.188253746,317483.927318860,1457.299213495,388115.120130274,1786.659678114,316742.811085923,1451.993530662,-80.273371,-101.914287,-21.640916,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,422,0,0,5635,0,1003
0.843000000,0.843000000,843000,9671,2370,2081,1.909890110,1.676996337,gpio35,gpio34,1.958559063,1.978020861,-329146.826483848,-807.371375824,389023.233608180,1793.188253746,317483.927318860,1457.299213495,388115.120130274,1786.659678114,316742.811085923,1451.993530662,-80.273371,-101.914287,-21.640916,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,422,0,0,5635,0,1003
0.844000000,0.844000000,844000,9672,2295,1936,1.849450549,1.560146520,gpio35,gpio34,1.958160650,1.977892290,-465278.518118902,-1522.076064001,389023.233608180,1793.188253746,317483.927318860,1457.299213495,388115.120130274,1786.659678114,316742.811085923,1451.993530662,-80.273371,-101.914287,-21.640916,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,422,0,0,5635,0,1003
0.845000000,0.845000000,845000,9673,2256,1868,1.818021978,1.505347985,gpio35,gpio34,1.957707838,1.977732420,-528808.667293091,-1892.620258905,389023.233608180,1793.188253746,317483.927318860,1457.299213495,388115.120130274,1786.659678114,316742.811085923,1451.993530662,-80.273371,-101.914287,-21.640916,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,422,0,0,5635,0,1003
0.846000000,0.846000000,846000,9674,2202,1876,1.774505495,1.511794872,gpio35,gpio34,1.957261925,1.977529193,-520750.984779644,-2405.896321525,389023.233608180,1793.188253746,317483.927318860,1457.299213495,388115.120130274,1786.659678114,316742.811085923,1451.993530662,-80.273371,-101.914287,-21.640916,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,422,0,0,5635,0,1003
0.847000000,0.847000000,847000,9675,2191,1957,1.765641026,1.577069597,gpio35,gpio34,1.956881732,1.977317305,-444000.386102557,-2508.432193938,389023.233608180,1793.188253746,317483.927318860,1457.299213495,388115.120130274,1786.659678114,316742.811085923,1451.993530662,-80.273371,-101.914287,-21.640916,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,422,0,0,5635,0,1003
0.848000000,0.848000000,848000,9676,2227,2110,1.794652015,1.700366300,gpio35,gpio34,1.956625217,1.977134640,-299566.673408762,-2162.477973158,389023.233608180,1793.188253746,317483.927318860,1457.299213495,388115.120130274,1786.659678114,316742.811085923,1451.993530662,-80.273371,-101.914287,-21.640916,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,422,0,0,5635,0,1003
0.849000000,0.849000000,849000,9677,2302,2302,1.855091575,1.855091575,gpio35,gpio34,1.956523683,1.977012597,-118574.134427661,-1444.803435632,389023.233608180,1793.188253746,317483.927318860,1457.299213495,388115.120130274,1786.659678114,316742.811085923,1451.993530662,-80.273371,-101.914287,-21.640916,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,422,0,0,5635,0,1003
